Time,CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.357499E+04,0.000000E+00,9.569055E-01,0.000000E+00,6.644170E+03,0.000000E+00,4.685914E-01,0.000000E+00,6.079458E+03,0.000000E+00,4.288133E-01,2.823074E+03,7.920364E+02,1.134719E-01,5.593527E-02,1.983132E+03,5.220171E+02,7.971102E-02,3.686178E-02,2.898854E+03,8.684073E+02,1.165181E-01,6.130813E-02,1.983142E+03,7.811330E+02,7.971141E-02,5.507580E-02,1.580294E+02,5.887378E+02,6.354221E-03,4.159668E-02,2.287072E+02,5.757241E+02,9.195613E-03,4.062512E-02,2.036523E+02,8.271203E+02,8.185203E-03,5.839038E-02,2.287675E+02,9.534116E+02,9.198042E-03,6.720286E-02,8.838643E+02,9.446999E+02,3.555062E-02,6.668808E-02,7.397426E+02,6.234271E+02,2.973782E-02,4.400230E-02,9.476184E+02,1.029553E+03,3.811196E-02,7.266246E-02,7.398117E+02,8.923173E+02,2.974058E-02,6.290632E-02
00:30:00,0.000000E+00,1.383368E+04,0.000000E+00,9.751310E-01,0.000000E+00,6.876194E+03,0.000000E+00,4.847018E-01,0.000000E+00,6.247648E+03,0.000000E+00,4.403953E-01,3.090341E+03,7.793253E+02,1.241974E-01,5.493119E-02,2.152450E+03,5.146980E+02,8.650406E-02,3.627869E-02,3.162914E+03,8.588117E+02,1.271139E-01,6.053371E-02,2.152452E+03,7.857846E+02,8.650414E-02,5.538577E-02,2.494412E+02,5.819583E+02,1.002815E-02,4.102061E-02,3.189789E+02,5.753195E+02,1.282370E-02,4.055240E-02,3.072894E+02,8.195917E+02,1.235048E-02,5.777050E-02,3.190538E+02,9.668929E+02,1.282672E-02,6.815271E-02,1.150285E+03,9.502663E+02,4.625795E-02,6.698028E-02,9.106619E+02,6.284599E+02,3.660218E-02,4.429739E-02,1.216852E+03,1.037655E+03,4.892951E-02,7.313986E-02,9.107208E+02,9.098259E+02,3.660453E-02,6.412916E-02
00:45:00,0.000000E+00,1.401018E+04,0.000000E+00,9.875702E-01,0.000000E+00,7.040096E+03,0.000000E+00,4.962551E-01,0.000000E+00,6.358302E+03,0.000000E+00,4.481952E-01,3.292446E+03,7.662334E+02,1.323180E-01,5.400798E-02,2.283260E+03,5.060442E+02,9.175987E-02,3.566843E-02,3.364301E+03,8.458635E+02,1.352056E-01,5.962058E-02,2.283259E+03,7.782648E+02,9.175980E-02,5.485531E-02,3.569910E+02,5.479792E+02,1.435067E-02,3.862536E-02,4.195334E+02,5.698755E+02,1.686503E-02,4.016848E-02,4.269884E+02,8.081458E+02,1.716127E-02,5.696345E-02,4.196226E+02,9.663791E+02,1.686863E-02,6.811615E-02,1.368822E+03,9.519894E+02,5.502398E-02,6.710124E-02,1.042276E+03,6.299723E+02,4.188945E-02,4.440365E-02,1.430039E+03,1.039154E+03,5.748153E-02,7.324494E-02,1.042324E+03,9.127171E+02,4.189140E-02,6.433247E-02
01:00:00,0.000000E+00,1.414788E+04,0.000000E+00,9.972726E-01,0.000000E+00,7.201119E+03,0.000000E+00,5.076044E-01,0.000000E+00,6.480699E+03,0.000000E+00,4.568219E-01,3.456734E+03,7.691639E+02,1.389189E-01,5.421428E-02,2.390189E+03,5.069303E+02,9.605603E-02,3.573070E-02,3.528139E+03,8.459749E+02,1.417884E-01,5.962812E-02,2.390185E+03,7.649876E+02,9.605586E-02,5.391915E-02,4.787635E+02,5.595350E+02,1.924478E-02,3.943979E-02,5.009185E+02,5.710634E+02,2.013228E-02,4.025205E-02,5.594877E+02,8.116495E+02,2.248632E-02,5.721020E-02,5.010022E+02,9.557934E+02,2.013564E-02,6.736969E-02,1.509996E+03,9.658338E+02,6.068624E-02,6.807671E-02,1.141844E+03,6.377171E+02,4.588999E-02,4.494929E-02,1.573456E+03,1.050698E+03,6.323662E-02,7.405823E-02,1.141895E+03,9.064674E+02,4.589203E-02,6.389158E-02
01:15:00,0.000000E+00,1.426774E+04,0.000000E+00,1.005717E+00,0.000000E+00,7.325411E+03,0.000000E+00,5.163642E-01,0.000000E+00,6.564436E+03,0.000000E+00,4.627233E-01,3.597777E+03,7.593530E+02,1.445856E-01,5.352249E-02,2.483693E+03,4.996379E+02,9.981264E-02,3.521652E-02,3.669818E+03,8.342522E+02,1.474806E-01,5.880156E-02,2.483688E+03,7.473971E+02,9.981242E-02,5.267904E-02,5.707190E+02,5.537119E+02,2.293767E-02,3.902922E-02,5.532731E+02,5.660767E+02,2.223635E-02,3.990040E-02,6.411834E+02,8.048134E+02,2.576965E-02,5.672813E-02,5.533639E+02,9.422079E+02,2.224000E-02,6.641183E-02,1.624245E+03,9.674521E+02,6.527734E-02,6.819042E-02,1.220062E+03,6.376112E+02,4.903306E-02,4.494159E-02,1.688637E+03,1.050306E+03,6.786512E-02,7.403022E-02,1.220114E+03,8.955862E+02,4.903515E-02,6.312430E-02
01:30:00,0.000000E+00,1.437461E+04,0.000000E+00,1.013246E+00,0.000000E+00,7.434091E+03,0.000000E+00,5.240236E-01,0.000000E+00,6.632549E+03,0.000000E+00,4.675234E-01,3.727122E+03,7.460974E+02,1.497826E-01,5.258798E-02,2.570239E+03,4.900319E+02,1.032900E-01,3.453931E-02,3.800224E+03,8.189922E+02,1.527203E-01,5.772574E-02,2.570233E+03,7.278405E+02,1.032897E-01,5.130042E-02,6.695057E+02,5.455399E+02,2.690790E-02,3.845309E-02,6.210673E+02,5.592238E+02,2.496095E-02,3.941723E-02,7.440729E+02,7.952188E+02,2.990476E-02,5.605166E-02,6.211523E+02,9.265838E+02,2.496436E-02,6.531033E-02,1.726143E+03,9.653396E+02,6.937211E-02,6.804122E-02,1.282562E+03,6.348927E+02,5.154450E-02,4.474978E-02,1.788597E+03,1.045996E+03,7.188194E-02,7.372607E-02,1.282611E+03,8.823810E+02,5.154646E-02,6.219330E-02
01:45:00,0.000000E+00,1.449204E+04,0.000000E+00,1.021521E+00,0.000000E+00,7.550052E+03,0.000000E+00,5.321961E-01,0.000000E+00,6.706978E+03,0.000000E+00,4.727686E-01,3.846301E+03,7.342213E+02,1.545713E-01,5.175074E-02,2.648559E+03,4.811386E+02,1.064370E-01,3.391237E-02,3.919336E+03,8.051048E+02,1.575064E-01,5.674672E-02,2.648551E+03,7.092629E+02,1.064367E-01,4.999086E-02,7.578737E+02,5.398871E+02,3.045936E-02,3.805455E-02,6.742997E+02,5.536281E+02,2.710026E-02,3.902269E-02,8.292748E+02,7.878833E+02,3.332896E-02,5.553444E-02,6.743827E+02,9.123801E+02,2.710360E-02,6.430899E-02,1.812297E+03,9.645204E+02,7.283407E-02,6.798322E-02,1.336595E+03,6.328207E+02,5.371564E-02,4.460357E-02,1.873687E+03,1.042873E+03,7.530116E-02,7.350568E-02,1.336642E+03,8.700690E+02,5.371753E-02,6.132530E-02
02:00:00,0.000000E+00,1.460264E+04,0.000000E+00,1.029314E+00,0.000000E+00,7.657353E+03,0.000000E+00,5.397581E-01,0.000000E+00,6.772193E+03,0.000000E+00,4.773644E-01,3.955891E+03,7.205164E+02,1.589749E-01,5.078463E-02,2.720627E+03,4.709522E+02,1.093328E-01,3.319431E-02,4.028978E+03,7.896125E+02,1.619120E-01,5.565460E-02,2.720618E+03,6.898931E+02,1.093325E-01,4.862550E-02,8.330641E+02,5.333286E+02,3.348118E-02,3.759218E-02,7.218176E+02,5.472201E+02,2.900991E-02,3.857091E-02,9.037036E+02,7.794579E+02,3.632015E-02,5.494042E-02,7.218988E+02,8.976147E+02,2.901317E-02,6.326808E-02,1.888419E+03,9.617416E+02,7.589289E-02,6.778712E-02,1.384105E+03,6.293840E+02,5.562466E-02,4.436119E-02,1.948903E+03,1.037886E+03,7.832352E-02,7.315395E-02,1.384150E+03,8.569480E+02,5.562649E-02,6.040031E-02
02:15:00,0.000000E+00,1.470803E+04,0.000000E+00,1.036740E+00,0.000000E+00,7.757969E+03,0.000000E+00,5.468491E-01,0.000000E+00,6.830017E+03,0.000000E+00,4.814392E-01,4.058233E+03,7.063586E+02,1.630873E-01,4.978662E-02,2.787960E+03,4.604028E+02,1.120385E-01,3.245069E-02,4.131399E+03,7.735006E+02,1.660276E-01,5.451884E-02,2.787949E+03,6.704400E+02,1.120381E-01,4.725429E-02,9.014950E+02,5.267017E+02,3.623132E-02,3.712499E-02,7.649366E+02,5.406044E+02,3.074275E-02,3.810451E-02,9.713568E+02,7.708065E+02,3.903902E-02,5.433048E-02,7.650162E+02,8.829611E+02,3.074595E-02,6.223508E-02,1.957215E+03,9.584275E+02,7.865727E-02,6.755333E-02,1.426771E+03,6.255528E+02,5.733902E-02,4.409102E-02,2.016852E+03,1.032168E+03,8.105389E-02,7.275069E-02,1.426815E+03,8.438433E+02,5.734078E-02,5.947650E-02
02:30:00,0.000000E+00,1.480915E+04,0.000000E+00,1.043866E+00,0.000000E+00,7.852756E+03,0.000000E+00,5.535292E-01,0.000000E+00,6.881702E+03,0.000000E+00,4.850814E-01,4.155058E+03,6.919978E+02,1.669781E-01,4.877434E-02,2.851914E+03,4.496599E+02,1.146085E-01,3.169344E-02,4.228391E+03,7.573101E+02,1.699252E-01,5.337759E-02,2.851903E+03,6.512355E+02,1.146081E-01,4.590065E-02,9.646147E+02,5.203377E+02,3.876799E-02,3.667635E-02,8.046440E+02,5.340527E+02,3.233847E-02,3.764262E-02,1.033791E+03,7.622972E+02,4.154814E-02,5.373059E-02,8.047222E+02,8.687581E+02,3.234161E-02,6.123387E-02,2.020029E+03,9.549738E+02,8.118130E-02,6.730972E-02,1.465420E+03,6.216111E+02,5.889200E-02,4.381309E-02,2.078850E+03,1.026250E+03,8.354508E-02,7.233337E-02,1.465463E+03,8.311790E+02,5.889370E-02,5.858377E-02
02:45:00,0.000000E+00,1.490691E+04,0.000000E+00,1.050755E+00,0.000000E+00,7.942785E+03,0.000000E+00,5.598742E-01,0.000000E+00,6.928473E+03,0.000000E+00,4.883772E-01,4.248350E+03,6.771299E+02,1.707271E-01,4.772633E-02,2.913450E+03,4.384974E+02,1.170814E-01,3.090664E-02,4.321593E+03,7.404494E+02,1.736705E-01,5.218912E-02,2.913438E+03,6.317179E+02,1.170810E-01,4.452496E-02,1.023539E+03,5.137152E+02,4.113604E-02,3.620949E-02,8.416453E+02,5.272516E+02,3.382543E-02,3.716317E-02,1.092106E+03,7.534437E+02,4.389167E-02,5.310644E-02,8.417221E+02,8.547826E+02,3.382851E-02,6.024872E-02,2.077920E+03,9.508104E+02,8.350747E-02,6.701612E-02,1.500663E+03,6.171893E+02,6.030806E-02,4.350134E-02,2.135919E+03,1.019617E+03,8.583822E-02,7.186574E-02,1.500703E+03,8.186459E+02,6.030968E-02,5.770030E-02
03:00:00,0.000000E+00,1.500197E+04,0.000000E+00,1.057455E+00,0.000000E+00,8.028913E+03,0.000000E+00,5.659442E-01,0.000000E+00,6.971294E+03,0.000000E+00,4.913948E-01,4.337592E+03,6.619963E+02,1.743135E-01,4.665962E-02,2.972499E+03,4.271212E+02,1.194545E-01,3.010480E-02,4.411448E+03,7.232439E+02,1.772815E-01,5.097638E-02,2.972486E+03,6.124206E+02,1.194540E-01,4.316482E-02,1.079088E+03,5.070763E+02,4.336840E-02,3.574149E-02,8.764503E+02,5.203881E+02,3.522412E-02,3.667934E-02,1.147097E+03,7.445066E+02,4.610160E-02,5.247642E-02,8.765257E+02,8.410534E+02,3.522715E-02,5.928094E-02,2.131662E+03,9.462666E+02,8.566693E-02,6.669573E-02,1.532815E+03,6.125148E+02,6.159994E-02,4.317179E-02,2.188804E+03,1.012621E+03,8.796325E-02,7.137249E-02,1.532853E+03,8.064139E+02,6.160147E-02,5.683807E-02
03:15:00,0.000000E+00,1.509481E+04,0.000000E+00,1.063998E+00,0.000000E+00,8.111692E+03,0.000000E+00,5.717783E-01,0.000000E+00,7.010873E+03,0.000000E+00,4.941839E-01,4.424373E+03,6.468212E+02,1.778010E-01,4.559001E-02,3.029223E+03,4.157081E+02,1.217342E-01,2.930036E-02,4.498348E+03,7.058978E+02,1.807739E-01,4.975375E-02,3.029210E+03,5.935253E+02,1.217336E-01,4.183302E-02,1.131852E+03,5.005584E+02,4.548882E-02,3.528202E-02,9.094252E+02,5.135810E+02,3.654926E-02,3.619949E-02,1.199336E+03,7.356394E+02,4.820095E-02,5.185134E-02,9.094993E+02,8.276066E+02,3.655223E-02,5.833309E-02,2.181781E+03,9.415657E+02,8.768080E-02,6.636429E-02,1.562182E+03,6.077440E+02,6.277990E-02,4.283547E-02,2.238005E+03,1.005493E+03,8.994022E-02,7.087001E-02,1.562219E+03,7.944946E+02,6.278138E-02,5.599790E-02
03:30:00,0.000000E+00,1.518576E+04,0.000000E+00,1.070408E+00,0.000000E+00,8.191530E+03,0.000000E+00,5.774051E-01,0.000000E+00,7.047755E+03,0.000000E+00,4.967831E-01,4.508218E+03,6.317874E+02,1.811706E-01,4.453035E-02,3.083828E+03,4.043872E+02,1.239286E-01,2.850242E-02,4.582234E+03,6.885803E+02,1.841451E-01,4.853315E-02,3.083814E+03,5.751717E+02,1.239281E-01,4.053941E-02,1.182256E+03,4.942567E+02,4.751444E-02,3.483780E-02,9.408311E+02,5.069197E+02,3.781134E-02,3.572992E-02,1.249237E+03,7.269519E+02,5.020630E-02,5.123894E-02,9.409039E+02,8.144670E+02,3.781426E-02,5.740690E-02,2.228432E+03,9.368691E+02,8.955531E-02,6.603317E-02,1.589835E+03,6.029906E+02,6.389095E-02,4.250038E-02,2.283404E+03,9.984041E+02,9.176440E-02,7.037026E-02,1.589871E+03,7.829341E+02,6.389240E-02,5.518304E-02
03:45:00,0.000000E+00,1.527506E+04,0.000000E+00,1.076702E+00,0.000000E+00,8.268725E+03,0.000000E+00,5.828458E-01,0.000000E+00,7.082360E+03,0.000000E+00,4.992217E-01,4.589386E+03,6.165194E+02,1.844326E-01,4.345421E-02,3.136525E+03,3.929173E+02,1.260465E-01,2.769399E-02,4.663379E+03,6.710468E+02,1.874062E-01,4.729734E-02,3.136510E+03,5.571241E+02,1.260459E-01,3.926737E-02,1.230610E+03,4.878418E+02,4.945764E-02,3.438560E-02,9.708522E+02,5.002147E+02,3.901776E-02,3.525728E-02,1.297096E+03,7.181287E+02,5.212959E-02,5.061698E-02,9.709236E+02,8.013701E+02,3.902063E-02,5.648374E-02,2.270955E+03,9.318129E+02,9.126390E-02,6.567672E-02,1.616386E+03,5.980164E+02,6.495782E-02,4.214975E-02,2.325203E+03,9.910018E+02,9.344386E-02,6.984846E-02,1.616422E+03,7.714327E+02,6.495927E-02,5.437235E-02
04:00:00,0.000000E+00,1.536286E+04,0.000000E+00,1.082891E+00,0.000000E+00,8.343493E+03,0.000000E+00,5.881154E-01,0.000000E+00,7.114994E+03,0.000000E+00,5.015216E-01,4.668081E+03,6.011215E+02,1.875953E-01,4.236891E-02,3.187494E+03,3.813740E+02,1.280948E-01,2.688039E-02,4.742014E+03,6.534133E+02,1.905664E-01,4.605449E-02,3.187478E+03,5.394415E+02,1.280942E-01,3.802106E-02,1.277137E+03,4.813776E+02,5.132739E-02,3.392994E-02,9.996115E+02,4.935294E+02,4.017348E-02,3.478603E-02,1.343127E+03,7.092417E+02,5.397941E-02,4.999053E-02,9.996814E+02,7.883026E+02,4.017629E-02,5.556266E-02,2.311256E+03,9.264847E+02,9.288317E-02,6.530111E-02,1.642512E+03,5.928838E+02,6.600763E-02,4.178795E-02,2.364939E+03,9.833819E+02,9.504047E-02,6.931132E-02,1.642549E+03,7.599890E+02,6.600910E-02,5.356575E-02
04:15:00,0.000000E+00,1.544917E+04,0.000000E+00,1.088974E+00,0.000000E+00,8.415802E+03,0.000000E+00,5.932118E-01,0.000000E+00,7.145948E+03,0.000000E+00,5.037030E-01,4.744586E+03,5.862157E+02,1.906699E-01,4.131831E-02,3.236942E+03,3.701792E+02,1.300821E-01,2.609136E-02,4.818430E+03,6.363070E+02,1.936375E-01,4.484879E-02,3.236925E+03,5.223832E+02,1.300814E-01,3.681876E-02,1.322008E+03,4.752842E+02,5.313061E-02,3.350041E-02,1.027183E+03,4.871292E+02,4.128144E-02,3.433488E-02,1.387490E+03,7.007187E+02,5.576222E-02,4.938975E-02,1.027251E+03,7.754490E+02,4.128420E-02,5.465666E-02,2.349707E+03,9.214194E+02,9.442817E-02,6.494404E-02,1.668689E+03,5.879553E+02,6.705957E-02,4.144056E-02,2.403247E+03,9.760788E+02,9.657975E-02,6.879653E-02,1.668727E+03,7.488899E+02,6.706108E-02,5.278344E-02
04:30:00,0.000000E+00,1.553411E+04,0.000000E+00,1.094961E+00,0.000000E+00,8.485875E+03,0.000000E+00,5.981507E-01,0.000000E+00,7.175421E+03,0.000000E+00,5.057801E-01,4.819054E+03,5.718343E+02,1.936627E-01,4.030466E-02,3.284989E+03,3.593584E+02,1.320130E-01,2.532868E-02,4.892788E+03,6.197653E+02,1.966259E-01,4.368290E-02,3.284971E+03,5.059345E+02,1.320123E-01,3.565943E-02,1.365326E+03,4.695555E+02,5.487140E-02,3.309660E-02,1.053714E+03,4.810051E+02,4.234763E-02,3.390320E-02,1.430270E+03,6.925605E+02,5.748138E-02,4.881469E-02,1.053782E+03,7.629368E+02,4.235034E-02,5.377475E-02,2.387457E+03,9.166466E+02,9.594502E-02,6.460759E-02,1.695477E+03,5.832530E+02,6.813610E-02,4.110910E-02,2.441216E+03,9.691211E+02,9.810545E-02,6.830610E-02,1.695517E+03,7.381505E+02,6.813769E-02,5.202650E-02
04:45:00,0.000000E+00,1.561860E+04,0.000000E+00,1.100917E+00,0.000000E+00,8.554983E+03,0.000000E+00,6.030216E-01,7.202476E+01,7.204409E+03,2.897105E-03,5.078231E-01,4.891601E+03,5.917245E+02,1.965783E-01,4.170659E-02,3.331725E+03,3.876940E+02,1.338913E-01,2.732588E-02,4.965208E+03,6.126507E+02,1.995364E-01,4.318146E-02,3.331707E+03,4.960856E+02,1.338906E-01,3.496529E-02,1.407178E+03,4.884458E+02,5.655329E-02,3.442805E-02,1.079252E+03,5.027575E+02,4.337389E-02,3.543637E-02,1.471625E+03,6.920850E+02,5.914328E-02,4.878114E-02,1.079318E+03,7.561785E+02,4.337654E-02,5.329838E-02,2.425123E+03,9.477031E+02,9.745864E-02,6.679650E-02,1.723254E+03,6.195298E+02,6.925241E-02,4.366595E-02,2.479413E+03,9.717804E+02,9.964043E-02,6.849350E-02,1.723294E+03,7.341968E+02,6.925403E-02,5.174783E-02
05:00:00,0.000000E+00,1.570439E+04,0.000000E+00,1.106963E+00,0.000000E+00,8.625431E+03,0.000000E+00,6.079870E-01,1.900822E+02,7.236283E+03,7.642000E-03,5.100695E-01,4.962320E+03,6.652139E+02,1.994204E-01,4.688609E-02,3.377222E+03,4.901830E+02,1.357198E-01,3.454915E-02,5.035788E+03,6.163748E+02,2.023729E-01,4.344391E-02,3.377203E+03,4.936313E+02,1.357190E-01,3.479230E-02,1.447684E+03,5.404379E+02,5.818105E-02,3.809256E-02,1.103830E+03,5.708175E+02,4.436157E-02,4.023328E-02,1.511625E+03,6.998406E+02,6.075070E-02,4.932773E-02,1.103894E+03,7.556453E+02,4.436415E-02,5.326077E-02,2.463381E+03,1.035043E+03,9.899610E-02,7.295208E-02,1.751313E+03,7.368682E+02,7.038012E-02,5.193575E-02,2.518650E+03,9.853468E+02,1.012172E-01,6.944961E-02,1.751355E+03,7.378710E+02,7.038178E-02,5.200676E-02
05:15:00,0.000000E+00,1.579356E+04,0.000000E+00,1.113249E+00,0.000000E+00,8.700057E+03,0.000000E+00,6.132469E-01,3.668978E+03,7.275742E+03,1.510232E-01,5.128506E-01,5.893020E+03,7.883100E+02,2.406388E-01,5.556141E-02,3.979779E+03,7.026882E+02,1.625002E-01,4.952491E-02,5.968282E+03,6.351266E+02,2.437040E-01,4.476551E-02,3.979739E+03,5.008569E+02,1.624985E-01,3.530153E-02,2.219251E+03,6.268964E+02,9.076842E-02,4.418619E-02,1.571838E+03,7.022257E+02,6.420221E-02,4.949478E-02,2.276775E+03,7.187715E+02,9.309317E-02,5.066197E-02,1.571861E+03,7.633290E+02,6.420310E-02,5.380229E-02,3.210370E+03,1.175194E+03,1.309906E-01,8.282944E-02,2.245109E+03,9.658783E+02,9.164777E-02,6.807499E-02,3.271280E+03,1.013503E+03,1.334880E-01,7.143396E-02,2.245136E+03,7.515577E+02,9.164892E-02,5.297134E-02
05:30:00,0.000000E+00,1.588778E+04,0.000000E+00,1.119890E+00,0.000000E+00,8.781251E+03,0.000000E+00,6.189699E-01,3.970503E+03,7.327694E+03,1.642240E-01,5.165124E-01,6.321165E+03,9.501562E+02,2.622900E-01,6.696728E-02,4.265986E+03,1.026236E+03,1.770111E-01,7.232431E-02,6.398217E+03,6.696748E+02,2.654777E-01,4.720038E-02,4.265949E+03,5.187148E+02,1.770096E-01,3.656008E-02,2.433959E+03,7.375597E+02,1.009986E-01,5.198566E-02,1.722316E+03,8.961807E+02,7.142889E-02,6.316415E-02,2.493458E+03,7.493322E+02,1.034485E-01,5.281589E-02,1.722349E+03,7.794663E+02,7.143024E-02,5.493963E-02,3.468794E+03,1.353992E+03,1.437427E-01,9.543013E-02,2.427648E+03,1.306847E+03,1.006618E-01,9.210307E-02,3.532989E+03,1.056998E+03,1.464159E-01,7.449943E-02,2.427685E+03,7.756261E+02,1.006634E-01,5.466760E-02
05:45:00,0.000000E+00,1.598823E+04,0.000000E+00,1.126970E+00,0.000000E+00,8.870713E+03,0.000000E+00,6.252756E-01,6.374400E+03,7.396808E+03,2.694663E-01,5.213839E-01,7.018427E+03,1.139469E+03,2.957611E-01,8.030870E-02,4.717294E+03,1.458548E+03,1.987745E-01,1.027867E-01,7.096324E+03,7.200070E+02,2.990297E-01,5.074764E-02,4.717244E+03,5.477413E+02,1.987724E-01,3.860576E-02,3.030014E+03,8.675092E+02,1.279465E-01,6.114435E-02,2.110300E+03,1.152888E+03,8.906680E-02,8.125583E-02,3.090524E+03,7.916813E+02,1.304791E-01,5.580065E-02,2.110322E+03,8.040753E+02,8.906773E-02,5.667405E-02,4.066093E+03,1.557483E+03,1.713495E-01,1.097711E-01,2.818371E+03,1.758915E+03,1.188047E-01,1.239597E-01,4.132193E+03,1.116103E+03,1.741390E-01,7.866492E-02,2.818398E+03,8.101064E+02,1.188059E-01,5.709765E-02
06:00:00,0.000000E+00,1.609548E+04,0.000000E+00,1.134530E+00,0.000000E+00,8.969233E+03,0.000000E+00,6.322199E-01,8.103896E+03,7.487805E+03,3.451835E-01,5.277979E-01,7.585543E+03,1.346340E+03,3.235753E-01,9.488757E-02,5.085613E+03,2.000605E+03,2.169310E-01,1.409820E-01,7.664437E+03,7.886367E+02,3.269316E-01,5.558442E-02,5.085556E+03,5.889867E+02,2.169285E-01,4.151257E-02,3.500854E+03,1.010759E+03,1.494348E-01,7.124038E-02,2.418545E+03,1.474604E+03,1.032274E-01,1.039290E-01,3.562626E+03,8.463470E+02,1.520606E-01,5.965349E-02,2.418562E+03,8.374222E+02,1.032282E-01,5.902433E-02,4.542267E+03,1.774935E+03,1.936766E-01,1.250959E-01,3.131471E+03,2.318667E+03,1.335655E-01,1.634050E-01,4.610223E+03,1.191496E+03,1.965810E-01,8.397841E-02,3.131494E+03,8.553260E+02,1.335666E-01,6.028457E-02
06:15:00,3.362780E+02,1.657300E+04,1.601703E-02,1.168190E+00,2.822918E+03,9.448647E+03,1.261464E-01,6.660125E-01,1.327182E+04,7.975573E+03,5.821149E-01,5.621793E-01,9.109396E+03,1.609289E+03,3.999195E-01,1.134184E-01,6.070826E+03,2.661369E+03,2.665098E-01,1.875427E-01,9.190622E+03,9.479410E+02,4.034722E-01,6.681180E-02,6.070738E+03,6.879548E+02,2.665060E-01,4.848759E-02,4.793245E+03,1.214846E+03,2.106663E-01,8.562422E-02,3.260751E+03,1.883321E+03,1.433305E-01,1.327335E-01,4.858627E+03,9.839727E+02,2.135340E-01,6.935351E-02,3.260745E+03,9.237145E+02,1.433303E-01,6.510631E-02,5.885731E+03,2.042676E+03,2.584952E-01,1.439651E-01,4.005921E+03,2.991266E+03,1.759639E-01,2.108034E-01,5.957004E+03,1.354163E+03,2.616233E-01,9.544291E-02,4.005920E+03,9.557758E+02,1.759639E-01,6.736408E-02
06:30:00,3.362780E+02,1.986011E+04,1.601703E-02,1.430701E+00,2.822918E+03,1.266454E+04,1.261464E-01,9.142811E-01,1.574420E+04,1.110618E+04,7.018978E-01,8.019480E-01,1.005700E+04,2.468038E+03,4.522161E-01,1.788038E-01,6.690368E+03,3.897049E+03,3.008733E-01,2.832706E-01,1.014019E+04,1.731488E+03,4.559592E-01,1.258849E-01,6.690274E+03,1.195197E+03,3.008691E-01,8.688068E-02,5.612312E+03,1.953285E+03,2.520684E-01,1.413253E-01,3.805093E+03,2.800354E+03,1.710243E-01,2.035327E-01,5.681442E+03,1.681756E+03,2.551987E-01,1.218078E-01,3.805087E+03,1.411666E+03,1.710242E-01,1.023259E-01,6.709565E+03,2.931691E+03,3.014662E-01,2.121973E-01,4.549529E+03,4.233612E+03,2.044884E-01,3.074288E-01,6.783564E+03,2.157439E+03,3.048000E-01,1.565555E-01,4.549527E+03,1.470728E+03,2.044885E-01,1.066780E-01
06:45:00,5.542542E+02,2.144279E+04,2.650817E-02,1.584056E+00,4.831625E+03,1.394658E+04,2.229874E-01,1.031820E+00,1.634944E+04,1.236661E+04,7.548491E-01,9.152910E-01,1.034944E+04,2.924414E+03,4.760763E-01,2.176087E-01,6.878908E+03,4.858443E+03,3.164050E-01,3.631634E-01,1.043242E+04,2.156402E+03,4.798794E-01,1.612174E-01,6.878814E+03,1.475467E+03,3.164007E-01,1.102984E-01,5.976794E+03,2.330361E+03,2.758557E-01,1.732287E-01,4.074204E+03,3.508015E+03,1.879840E-01,2.624472E-01,6.054384E+03,2.058720E+03,2.794150E-01,1.534059E-01,4.074221E+03,1.694655E+03,1.879847E-01,1.263859E-01,7.070839E+03,3.391907E+03,3.258496E-01,2.520369E-01,4.778409E+03,5.187876E+03,2.201648E-01,3.872748E-01,7.142244E+03,2.596833E+03,3.291239E-01,1.937091E-01,4.778405E+03,1.758473E+03,2.201647E-01,1.311361E-01
07:00:00,7.281992E+02,2.423116E+04,3.487012E-02,1.834452E+00,6.241563E+03,1.644088E+04,2.907746E-01,1.246907E+00,1.953733E+04,1.491342E+04,9.093918E-01,1.132125E+00,1.099314E+04,3.583575E+03,5.123261E-01,2.730501E-01,7.285929E+03,5.916148E+03,3.395631E-01,4.518648E-01,1.107587E+04,2.851337E+03,5.161779E-01,2.183553E-01,7.285816E+03,1.921870E+03,3.395578E-01,1.471317E-01,6.777291E+03,2.956374E+03,3.162463E-01,2.253489E-01,4.584002E+03,4.358173E+03,2.138973E-01,3.334105E-01,6.855305E+03,2.720656E+03,3.198808E-01,2.079869E-01,4.583995E+03,2.143966E+03,2.138970E-01,1.638637E-01,7.790712E+03,4.035764E+03,3.632775E-01,3.069926E-01,5.233566E+03,6.227457E+03,2.440467E-01,4.750671E-01,7.861745E+03,3.286212E+03,3.665863E-01,2.510727E-01,5.233540E+03,2.199909E+03,2.440456E-01,1.680181E-01
07:15:00,2.995762E+03,2.859527E+04,1.456596E-01,2.237259E+00,9.991331E+03,2.040421E+04,4.770879E-01,1.599095E+00,2.321800E+04,1.892046E+04,1.109007E+00,1.484491E+00,1.205032E+04,4.591711E+03,5.758106E-01,3.613363E-01,7.967154E+03,7.251275E+03,3.807047E-01,5.708757E-01,1.213459E+04,3.913873E+03,5.798325E-01,3.093804E-01,7.967022E+03,2.606350E+03,3.806984E-01,2.059656E-01,7.841668E+03,3.910383E+03,3.752920E-01,3.080082E-01,5.272694E+03,5.488486E+03,2.523277E-01,4.330571E-01,7.922211E+03,3.732965E+03,3.791374E-01,2.948575E-01,5.272669E+03,2.830980E+03,2.523265E-01,2.234740E-01,8.821917E+03,5.028651E+03,4.218313E-01,3.950386E-01,5.898836E+03,7.534490E+03,2.820610E-01,5.925156E-01,8.894503E+03,4.343761E+03,4.252969E-01,3.426627E-01,5.898793E+03,2.880126E+03,2.820590E-01,2.271381E-01
07:30:00,3.283743E+03,3.181754E+04,1.605236E-01,2.565521E+00,1.190349E+04,2.307783E+04,5.757827E-01,1.859173E+00,2.563320E+04,2.167733E+04,1.247215E+00,1.747734E+00,1.278724E+04,5.338858E+03,6.248203E-01,4.317299E-01,8.445099E+03,8.355685E+03,4.127021E-01,6.775776E-01,1.287274E+04,4.735669E+03,6.290091E-01,3.840738E-01,8.444960E+03,3.137114E+03,4.126953E-01,2.544145E-01,8.653487E+03,4.632399E+03,4.228026E-01,3.748949E-01,5.800998E+03,6.452246E+03,2.834705E-01,5.241233E-01,8.736153E+03,4.528018E+03,4.268503E-01,3.672418E-01,5.800964E+03,3.377097E+03,2.834689E-01,2.738879E-01,9.559953E+03,5.750492E+03,4.668981E-01,4.644418E-01,6.377832E+03,8.602062E+03,3.115441E-01,6.969669E-01,9.633743E+03,5.148883E+03,4.705137E-01,4.170694E-01,6.377782E+03,3.399369E+03,3.115417E-01,2.753448E-01
07:45:00,4.740818E+03,3.523935E+04,2.370690E-01,2.917863E+00,1.204892E+04,2.592496E+04,6.028450E-01,2.141143E+00,2.535580E+04,2.463708E+04,1.263524E+00,2.035594E+00,1.267701E+04,6.124870E+03,6.310810E-01,5.070222E-01,8.372591E+03,9.394981E+03,4.167864E-01,7.812963E-01,1.276229E+04,5.607662E+03,6.353223E-01,4.648148E-01,8.372459E+03,3.690064E+03,4.167798E-01,3.058505E-01,8.803531E+03,5.403042E+03,4.388868E-01,4.474759E-01,5.893870E+03,7.402871E+03,2.937986E-01,6.160082E-01,8.885765E+03,5.380965E+03,4.429772E-01,4.462123E-01,5.893836E+03,3.948328E+03,2.937969E-01,3.274646E-01,9.569598E+03,6.503105E+03,4.767174E-01,5.379944E-01,6.380220E+03,9.598617E+03,3.178146E-01,7.978708E-01,9.642906E+03,5.994882E+03,4.803634E-01,4.966848E-01,6.380174E+03,3.935024E+03,3.178123E-01,3.260133E-01
08:00:00,6.031006E+03,3.562275E+04,3.036610E-01,3.021618E+00,1.461475E+04,2.579394E+04,7.352782E-01,2.187731E+00,2.729904E+04,2.475121E+04,1.372999E+00,2.100471E+00,1.301788E+04,6.232227E+03,6.550559E-01,5.290799E-01,8.584778E+03,9.791919E+03,4.319873E-01,8.311920E-01,1.310332E+04,5.845409E+03,6.593554E-01,4.969692E-01,8.584632E+03,3.812026E+03,4.319800E-01,3.239576E-01,9.328591E+03,5.568558E+03,4.697972E-01,4.730933E-01,6.221013E+03,7.801989E+03,3.132961E-01,6.628962E-01,9.410278E+03,5.650968E+03,4.739097E-01,4.805508E-01,6.220957E+03,4.088718E+03,3.132933E-01,3.474201E-01,9.991093E+03,6.538432E+03,5.028999E-01,5.547273E-01,6.643291E+03,9.941507E+03,3.343906E-01,8.435877E-01,1.006441E+04,6.179509E+03,5.065899E-01,5.249998E-01,6.643229E+03,4.026352E+03,3.343875E-01,3.419357E-01
08:15:00,7.090633E+03,3.762854E+04,3.591123E-01,3.227652E+00,1.510155E+04,2.751231E+04,7.672407E-01,2.357933E+00,2.760512E+04,2.669178E+04,1.403263E+00,2.288161E+00,1.309227E+04,6.701607E+03,6.660520E-01,5.749899E-01,8.630475E+03,1.036876E+04,4.390740E-01,8.905093E-01,1.317813E+04,6.477672E+03,6.704226E-01,5.562111E-01,8.630329E+03,4.160449E+03,4.390666E-01,3.571133E-01,9.540026E+03,6.060510E+03,4.855301E-01,5.200219E-01,6.355378E+03,8.364050E+03,3.234581E-01,7.186671E-01,9.622731E+03,6.261135E+03,4.897408E-01,5.376040E-01,6.355319E+03,4.426253E+03,3.234551E-01,3.799542E-01,1.012472E+04,6.947839E+03,5.151198E-01,5.959491E-01,6.726420E+03,1.046657E+04,3.422333E-01,8.987077E-01,1.019830E+04,6.752728E+03,5.188652E-01,5.796628E-01,6.726356E+03,4.336710E+03,3.422301E-01,3.721371E-01
08:30:00,8.163268E+03,3.836915E+04,4.150916E-01,3.331763E+00,1.613052E+04,2.795635E+04,8.253357E-01,2.425462E+00,2.839269E+04,2.732413E+04,1.456273E+00,2.370742E+00,1.326814E+04,6.946812E+03,6.817946E-01,6.030088E-01,8.741483E+03,1.074942E+04,4.492135E-01,9.341407E-01,1.335450E+04,6.893300E+03,6.862394E-01,5.985387E-01,8.741334E+03,4.346386E+03,4.492058E-01,3.773071E-01,9.843719E+03,6.285218E+03,5.056229E-01,5.455266E-01,6.547801E+03,8.736281E+03,3.363604E-01,7.592946E-01,9.926869E+03,6.618891E+03,5.099032E-01,5.746967E-01,6.547736E+03,4.593727E+03,3.363571E-01,3.988507E-01,1.035533E+04,7.140778E+03,5.319086E-01,6.198249E-01,6.872074E+03,1.079559E+04,3.530197E-01,9.380870E-01,1.042928E+04,7.117570E+03,5.357151E-01,6.179952E-01,6.872005E+03,4.489708E+03,3.530161E-01,3.897386E-01
08:45:00,7.118361E+03,3.748247E+04,3.674084E-01,3.279293E+00,1.477447E+04,2.687824E+04,7.625724E-01,2.351573E+00,2.649061E+04,2.648165E+04,1.367291E+00,2.316884E+00,1.271936E+04,6.836581E+03,6.564478E-01,5.980516E-01,8.385807E+03,1.074678E+04,4.327914E-01,9.400269E-01,1.280543E+04,7.005451E+03,6.608898E-01,6.128182E-01,8.385672E+03,4.299759E+03,4.327844E-01,3.761310E-01,9.478077E+03,6.171136E+03,4.891769E-01,5.398650E-01,6.308122E+03,8.776020E+03,3.255711E-01,7.677140E-01,9.560546E+03,6.665325E+03,4.934334E-01,5.830991E-01,6.308064E+03,4.521499E+03,3.255681E-01,3.955524E-01,9.908246E+03,6.969104E+03,5.113684E-01,6.096590E-01,6.580532E+03,1.073906E+04,3.396233E-01,9.393596E-01,9.981763E+03,7.165517E+03,5.151628E-01,6.268388E-01,6.580472E+03,4.402271E+03,3.396203E-01,3.851088E-01
09:00:00,8.033907E+03,3.769173E+04,4.146635E-01,3.297701E+00,1.521865E+04,2.704325E+04,7.854983E-01,2.366055E+00,2.644773E+04,2.687860E+04,1.365078E+00,2.351655E+00,1.258401E+04,6.998919E+03,6.494574E-01,6.122645E-01,8.292403E+03,1.085335E+04,4.279673E-01,9.494337E-01,1.267001E+04,7.429672E+03,6.538960E-01,6.499412E-01,8.292264E+03,4.416616E+03,4.279602E-01,3.863609E-01,9.469412E+03,6.290456E+03,4.887280E-01,5.503138E-01,6.295038E+03,8.917677E+03,3.248946E-01,7.801504E-01,9.551424E+03,6.973529E+03,4.929610E-01,6.100733E-01,6.294972E+03,4.592135E+03,3.248912E-01,4.017400E-01,9.851178E+03,7.071271E+03,5.084200E-01,6.186087E-01,6.536587E+03,1.079265E+04,3.373532E-01,9.441361E-01,9.924484E+03,7.525414E+03,5.122035E-01,6.583355E-01,6.536522E+03,4.478858E+03,3.373498E-01,3.918163E-01
09:15:00,7.428213E+03,3.729573E+04,3.834011E-01,3.263071E+00,1.457472E+04,2.662047E+04,7.522624E-01,2.329074E+00,2.551718E+04,2.669273E+04,1.317048E+00,2.335403E+00,1.230618E+04,7.059322E+03,6.351174E-01,6.175541E-01,8.111251E+03,1.085059E+04,4.186175E-01,9.492150E-01,1.239227E+04,7.797718E+03,6.395605E-01,6.821459E-01,8.111117E+03,4.467827E+03,4.186105E-01,3.908449E-01,9.282557E+03,6.288481E+03,4.790849E-01,5.501460E-01,6.171533E+03,8.955845E+03,3.185207E-01,7.834999E-01,9.364330E+03,7.191902E+03,4.833055E-01,6.291835E-01,6.171470E+03,4.588486E+03,3.185175E-01,4.014233E-01,9.633600E+03,7.070950E+03,4.971908E-01,6.185848E-01,6.393487E+03,1.073693E+04,3.299677E-01,9.392854E-01,9.706851E+03,7.826854E+03,5.009714E-01,6.847119E-01,6.393424E+03,4.489403E+03,3.299644E-01,3.927417E-01
09:30:00,7.312002E+03,3.709459E+04,3.774030E-01,3.245472E+00,1.430501E+04,2.640762E+04,7.383413E-01,2.310453E+00,2.495333E+04,2.672818E+04,1.287946E+00,2.338505E+00,1.212359E+04,7.176330E+03,6.256944E-01,6.277949E-01,7.991772E+03,1.081686E+04,4.124512E-01,9.462708E-01,1.220984E+04,8.262560E+03,6.301454E-01,7.228182E-01,7.991640E+03,4.555122E+03,4.124444E-01,3.984853E-01,9.177281E+03,6.336930E+03,4.736528E-01,5.543887E-01,6.100932E+03,8.984418E+03,3.148776E-01,7.860022E-01,9.258857E+03,7.485186E+03,4.778632E-01,6.548465E-01,6.100869E+03,4.617274E+03,3.148743E-01,4.039435E-01,9.504069E+03,7.124617E+03,4.905066E-01,6.232827E-01,6.307465E+03,1.065002E+04,3.255285E-01,9.316888E-01,9.577325E+03,8.220251E+03,4.942874E-01,7.191322E-01,6.307403E+03,4.534351E+03,3.255254E-01,3.966762E-01
09:45:00,7.196250E+03,3.694171E+04,3.714286E-01,3.232098E+00,1.407996E+04,2.624752E+04,7.267256E-01,2.296447E+00,2.447691E+04,2.682480E+04,1.263356E+00,2.346961E+00,1.197341E+04,7.312171E+03,6.179431E-01,6.396815E-01,7.893816E+03,1.073427E+04,4.073955E-01,9.390476E-01,1.205985E+04,8.775813E+03,6.224040E-01,7.677234E-01,7.893686E+03,4.654344E+03,4.073888E-01,4.071677E-01,9.092442E+03,6.398993E+03,4.692747E-01,5.598211E-01,6.044197E+03,8.983633E+03,3.119497E-01,7.859346E-01,9.173518E+03,7.808963E+03,4.734592E-01,6.831758E-01,6.044134E+03,4.655386E+03,3.119465E-01,4.072790E-01,9.399747E+03,7.194992E+03,4.851227E-01,6.294413E-01,6.238394E+03,1.051457E+04,3.219638E-01,9.198416E-01,9.473042E+03,8.657587E+03,4.889055E-01,7.573950E-01,6.238332E+03,4.589941E+03,3.219607E-01,4.015410E-01
10:00:00,7.100542E+03,3.681459E+04,3.664887E-01,3.220977E+00,1.388787E+04,2.611755E+04,7.168113E-01,2.285078E+00,2.406274E+04,2.695827E+04,1.241979E+00,2.358642E+00,1.184577E+04,7.459153E+03,6.113552E-01,6.525415E-01,7.810834E+03,1.059855E+04,4.031125E-01,9.271760E-01,1.193242E+04,9.319026E+03,6.158273E-01,8.152474E-01,7.810705E+03,4.760524E+03,4.031059E-01,4.164577E-01,9.020547E+03,6.468517E+03,4.655644E-01,5.659050E-01,5.996279E+03,8.948830E+03,3.094767E-01,7.828902E-01,9.101410E+03,8.149259E+03,4.697379E-01,7.129489E-01,5.996216E+03,4.698611E+03,3.094734E-01,4.110613E-01,9.311668E+03,7.274629E+03,4.805768E-01,6.364093E-01,6.180270E+03,1.032671E+04,3.189639E-01,9.034081E-01,9.385013E+03,9.120651E+03,4.843622E-01,7.979073E-01,6.180209E+03,4.651403E+03,3.189608E-01,4.069187E-01
10:15:00,7.018636E+03,3.670538E+04,3.622611E-01,3.211424E+00,1.371888E+04,2.600886E+04,7.080887E-01,2.275571E+00,2.369625E+04,2.711808E+04,1.223063E+00,2.372626E+00,1.173456E+04,7.612082E+03,6.056155E-01,6.659207E-01,7.738731E+03,1.040868E+04,3.993911E-01,9.105663E-01,1.182143E+04,9.877881E+03,6.100989E-01,8.641385E-01,7.738604E+03,4.870263E+03,3.993845E-01,4.260584E-01,8.957984E+03,6.541702E+03,4.623354E-01,5.723085E-01,5.954721E+03,8.877189E+03,3.073318E-01,7.766226E-01,9.038697E+03,8.496918E+03,4.665012E-01,7.433652E-01,5.954658E+03,4.744355E+03,3.073286E-01,4.150636E-01,9.235351E+03,7.358817E+03,4.766380E-01,6.437750E-01,6.130083E+03,1.008587E+04,3.163736E-01,8.823391E-01,9.308762E+03,9.595867E+03,4.804267E-01,8.394817E-01,6.130022E+03,4.715664E+03,3.163705E-01,4.125409E-01
10:30:00,6.946439E+03,3.660866E+04,3.585347E-01,3.202962E+00,1.356659E+04,2.591528E+04,7.002283E-01,2.267385E+00,2.336767E+04,2.729625E+04,1.206103E+00,2.388215E+00,1.163619E+04,7.762630E+03,6.005384E-01,6.790914E-01,7.675109E+03,1.017225E+04,3.961074E-01,8.898829E-01,1.172329E+04,1.043916E+04,6.050335E-01,9.132407E-01,7.674983E+03,4.978029E+03,3.961009E-01,4.354862E-01,8.902190E+03,6.612248E+03,4.594558E-01,5.784808E-01,5.917777E+03,8.771852E+03,3.054250E-01,7.674070E-01,8.982781E+03,8.844056E+03,4.636152E-01,7.737351E-01,5.917714E+03,4.788289E+03,3.054218E-01,4.189073E-01,9.167635E+03,7.439807E+03,4.731430E-01,6.508606E-01,6.085698E+03,9.800097E+03,3.140828E-01,8.573387E-01,9.241125E+03,1.007090E+04,4.769358E-01,8.810398E-01,6.085637E+03,4.777553E+03,3.140797E-01,4.179553E-01
10:45:00,6.881151E+03,3.652055E+04,3.551650E-01,3.195254E+00,1.342640E+04,2.583243E+04,6.929924E-01,2.260138E+00,2.306879E+04,2.748617E+04,1.190676E+00,2.404833E+00,1.154773E+04,7.912855E+03,5.959729E-01,6.922336E-01,7.618025E+03,9.889096E+03,3.931612E-01,8.651125E-01,1.163507E+04,1.099414E+04,6.004801E-01,9.617920E-01,7.617900E+03,5.085207E+03,3.931548E-01,4.448626E-01,8.851377E+03,6.682292E+03,4.568331E-01,5.846088E-01,5.884223E+03,8.628547E+03,3.036932E-01,7.548698E-01,8.931861E+03,9.186650E+03,4.609871E-01,8.037073E-01,5.884161E+03,4.831835E+03,3.036900E-01,4.227171E-01,9.106263E+03,7.520109E+03,4.699755E-01,6.578858E-01,6.045590E+03,9.469630E+03,3.120128E-01,8.284286E-01,9.179845E+03,1.053810E+04,4.737730E-01,9.219117E-01,6.045530E+03,4.838744E+03,3.120097E-01,4.233086E-01
11:00:00,6.820946E+03,3.643832E+04,3.520575E-01,3.188061E+00,1.329539E+04,2.575723E+04,6.862306E-01,2.253558E+00,2.279421E+04,2.768240E+04,1.176505E+00,2.422001E+00,1.146717E+04,8.062240E+03,5.918148E-01,7.053023E-01,7.566132E+03,9.564063E+03,3.904829E-01,8.366782E-01,1.155474E+04,1.153348E+04,5.963345E-01,1.008975E+00,7.566009E+03,5.191468E+03,3.904766E-01,4.541585E-01,8.804327E+03,6.751687E+03,4.544048E-01,5.906800E-01,5.853227E+03,8.446374E+03,3.020935E-01,7.389322E-01,8.884717E+03,9.519995E+03,4.585539E-01,8.328700E-01,5.853165E+03,4.874890E+03,3.020902E-01,4.264838E-01,9.049723E+03,7.599684E+03,4.670573E-01,6.648475E-01,6.008733E+03,9.099710E+03,3.101105E-01,7.960670E-01,9.123404E+03,1.098919E+04,4.708600E-01,9.613745E-01,6.008673E+03,4.899213E+03,3.101074E-01,4.285987E-01
11:15:00,6.764569E+03,3.636002E+04,3.491477E-01,3.181210E+00,1.317157E+04,2.568745E+04,6.798397E-01,2.247454E+00,2.253995E+04,2.788011E+04,1.163381E+00,2.439300E+00,1.139304E+04,8.206642E+03,5.879888E-01,7.179350E-01,7.518457E+03,9.204894E+03,3.880223E-01,8.052577E-01,1.148086E+04,1.204569E+04,5.925211E-01,1.053783E+00,7.518334E+03,5.294101E+03,3.880160E-01,4.631371E-01,8.760201E+03,6.817626E+03,4.521274E-01,5.964488E-01,5.824212E+03,8.226317E+03,3.005959E-01,7.196803E-01,8.840506E+03,9.837514E+03,4.562720E-01,8.606481E-01,5.824150E+03,4.915603E+03,3.005927E-01,4.300457E-01,8.996966E+03,7.675173E+03,4.643344E-01,6.714516E-01,5.974413E+03,8.698535E+03,3.083392E-01,7.609712E-01,9.070753E+03,1.141394E+04,4.681426E-01,9.985329E-01,5.974354E+03,4.956748E+03,3.083361E-01,4.336321E-01
11:30:00,6.711123E+03,3.628424E+04,3.463891E-01,3.174580E+00,1.305349E+04,2.562154E+04,6.737451E-01,2.241688E+00,2.230278E+04,2.807567E+04,1.151140E+00,2.456409E+00,1.132423E+04,8.344879E+03,5.844376E-01,7.300285E-01,7.474260E+03,8.825029E+03,3.857413E-01,7.720266E-01,1.141229E+04,1.252325E+04,5.889824E-01,1.095562E+00,7.474138E+03,5.392319E+03,3.857350E-01,4.717295E-01,8.718404E+03,6.879588E+03,4.499701E-01,6.018697E-01,5.796771E+03,7.974661E+03,2.991796E-01,6.976640E-01,8.798630E+03,1.013545E+04,4.541107E-01,8.867129E-01,5.796709E+03,4.953615E+03,2.991764E-01,4.333712E-01,8.947246E+03,7.745949E+03,4.617683E-01,6.776434E-01,5.942124E+03,8.279835E+03,3.066727E-01,7.243422E-01,9.021141E+03,1.180584E+04,4.655820E-01,1.032817E+00,5.942065E+03,5.010905E+03,3.066697E-01,4.383700E-01
11:45:00,6.659971E+03,3.621003E+04,3.437489E-01,3.168087E+00,1.294012E+04,2.555842E+04,6.678936E-01,2.236165E+00,2.208022E+04,2.826608E+04,1.139653E+00,2.473069E+00,1.125991E+04,8.477211E+03,5.811178E-01,7.416052E-01,7.432986E+03,8.444951E+03,3.836111E-01,7.387769E-01,1.134821E+04,1.296089E+04,5.856751E-01,1.133847E+00,7.432865E+03,5.486251E+03,3.836049E-01,4.799470E-01,8.678513E+03,6.938123E+03,4.479112E-01,6.069907E-01,5.770613E+03,7.704808E+03,2.978296E-01,6.740558E-01,8.758666E+03,1.041144E+04,4.520481E-01,9.108575E-01,5.770551E+03,4.989256E+03,2.978264E-01,4.364892E-01,8.900029E+03,7.812708E+03,4.593313E-01,6.834838E-01,5.911504E+03,7.864365E+03,3.050924E-01,6.879958E-01,8.974036E+03,1.216043E+04,4.631508E-01,1.063837E+00,5.911445E+03,5.062080E+03,3.050893E-01,4.428469E-01
12:00:00,6.610740E+03,3.613681E+04,3.412079E-01,3.161682E+00,1.283092E+04,2.549746E+04,6.622572E-01,2.230833E+00,2.187043E+04,2.844901E+04,1.128824E+00,2.489073E+00,1.119946E+04,8.603089E+03,5.779979E-01,7.526173E-01,7.394229E+03,8.090503E+03,3.816108E-01,7.077694E-01,1.128800E+04,1.335328E+04,5.825676E-01,1.168174E+00,7.394109E+03,5.575478E+03,3.816046E-01,4.877527E-01,8.640255E+03,6.993117E+03,4.459367E-01,6.118019E-01,5.745552E+03,7.436825E+03,2.965361E-01,6.506113E-01,8.720342E+03,1.066259E+04,4.500701E-01,9.328294E-01,5.745490E+03,5.022407E+03,2.965329E-01,4.393895E-01,8.854984E+03,7.875361E+03,4.570065E-01,6.889650E-01,5.882324E+03,7.477930E+03,3.035864E-01,6.541896E-01,8.929104E+03,1.247309E+04,4.608318E-01,1.091190E+00,5.882265E+03,5.110138E+03,3.035833E-01,4.470512E-01
12:15:00,6.563084E+03,3.606444E+04,3.387482E-01,3.155350E+00,1.272528E+04,2.543853E+04,6.568051E-01,2.225677E+00,2.167184E+04,2.862278E+04,1.118574E+00,2.504276E+00,1.114238E+04,8.721009E+03,5.750522E-01,7.629333E-01,7.357658E+03,7.787385E+03,3.797234E-01,6.812524E-01,1.123116E+04,1.369516E+04,5.796339E-01,1.198082E+00,7.357539E+03,5.673547E+03,3.797172E-01,4.963320E-01,8.603406E+03,7.043675E+03,4.440348E-01,6.162249E-01,5.721432E+03,7.193589E+03,2.952912E-01,6.293318E-01,8.683428E+03,1.088571E+04,4.481649E-01,9.523486E-01,5.721370E+03,5.064776E+03,2.952880E-01,4.430962E-01,8.811817E+03,7.932890E+03,4.547786E-01,6.939978E-01,5.854387E+03,7.146053E+03,3.021445E-01,6.251563E-01,8.886050E+03,1.273926E+04,4.586098E-01,1.114475E+00,5.854328E+03,5.168747E+03,3.021415E-01,4.521786E-01
12:30:00,6.516749E+03,3.599314E+04,3.363566E-01,3.149113E+00,1.262278E+04,2.538191E+04,6.515143E-01,2.220723E+00,2.148316E+04,2.878604E+04,1.108836E+00,2.518560E+00,1.108828E+04,8.830638E+03,5.722599E-01,7.725239E-01,7.323012E+03,7.543584E+03,3.779352E-01,6.599245E-01,1.117728E+04,1.398265E+04,5.768534E-01,1.223232E+00,7.322893E+03,5.802332E+03,3.779291E-01,5.075984E-01,8.567794E+03,7.089841E+03,4.421968E-01,6.202638E-01,5.698138E+03,6.984976E+03,2.940889E-01,6.110815E-01,8.647757E+03,1.107832E+04,4.463238E-01,9.691986E-01,5.698076E+03,5.132764E+03,2.940858E-01,4.490442E-01,8.770308E+03,7.985376E+03,4.526362E-01,6.985895E-01,5.827542E+03,6.876609E+03,3.007590E-01,6.015848E-01,8.844653E+03,1.295569E+04,4.564733E-01,1.133409E+00,5.827484E+03,5.259697E+03,3.007560E-01,4.601353E-01
12:45:00,6.471563E+03,3.592339E+04,3.340244E-01,3.143010E+00,1.252310E+04,2.532816E+04,6.463696E-01,2.216021E+00,2.130336E+04,2.893874E+04,1.099555E+00,2.531919E+00,1.103683E+04,8.934700E+03,5.696047E-01,7.816276E-01,7.290081E+03,7.361988E+03,3.762357E-01,6.440384E-01,1.112606E+04,1.421600E+04,5.742097E-01,1.243646E+00,7.289963E+03,5.981824E+03,3.762295E-01,5.233008E-01,8.533297E+03,7.133903E+03,4.404163E-01,6.241186E-01,5.675586E+03,6.817696E+03,2.929250E-01,5.964473E-01,8.613204E+03,1.124081E+04,4.445404E-01,9.834135E-01,5.675525E+03,5.239510E+03,2.929218E-01,4.583831E-01,8.730296E+03,8.035583E+03,4.505712E-01,7.029818E-01,5.801683E+03,6.672133E+03,2.994244E-01,5.836970E-01,8.804754E+03,1.312285E+04,4.544140E-01,1.148033E+00,5.801625E+03,5.402593E+03,2.994214E-01,4.726364E-01
13:00:00,6.427405E+03,3.585574E+04,3.317452E-01,3.137092E+00,1.242603E+04,2.527794E+04,6.413595E-01,2.211627E+00,2.113158E+04,2.908085E+04,1.090689E+00,2.544352E+00,1.098778E+04,9.033255E+03,5.670733E-01,7.902494E-01,7.258698E+03,7.239158E+03,3.746159E-01,6.332932E-01,1.107723E+04,1.439334E+04,5.716895E-01,1.259160E+00,7.258580E+03,6.226282E+03,3.746098E-01,5.446865E-01,8.499824E+03,7.176027E+03,4.386887E-01,6.278038E-01,5.653714E+03,6.693140E+03,2.917961E-01,5.855509E-01,8.579677E+03,1.137154E+04,4.428101E-01,9.948505E-01,5.653653E+03,5.392909E+03,2.917930E-01,4.718036E-01,8.691661E+03,8.083757E+03,4.485772E-01,7.071963E-01,5.776727E+03,6.528812E+03,2.981364E-01,5.711593E-01,8.766231E+03,1.323925E+04,4.524258E-01,1.158215E+00,5.776669E+03,5.611352E+03,2.981334E-01,4.908996E-01
13:15:00,6.384181E+03,3.579071E+04,3.295143E-01,3.131402E+00,1.233141E+04,2.523184E+04,6.364755E-01,2.207594E+00,2.096712E+04,2.921251E+04,1.082201E+00,2.555870E+00,1.094092E+04,9.124703E+03,5.646547E-01,7.982495E-01,7.228722E+03,7.163549E+03,3.730689E-01,6.266791E-01,1.103058E+04,1.451157E+04,5.692818E-01,1.269503E+00,7.228605E+03,6.544165E+03,3.730628E-01,5.724958E-01,8.467303E+03,7.215080E+03,4.370102E-01,6.312204E-01,5.632472E+03,6.605557E+03,2.906998E-01,5.778892E-01,8.547104E+03,1.146760E+04,4.411289E-01,1.003254E+00,5.632411E+03,5.596319E+03,2.906966E-01,4.895996E-01,8.654308E+03,8.128551E+03,4.466494E-01,7.111151E-01,5.752610E+03,6.434657E+03,2.968917E-01,5.629227E-01,8.728988E+03,1.330214E+04,4.505036E-01,1.163717E+00,5.752552E+03,5.894345E+03,2.968887E-01,5.156571E-01
13:30:00,6.341680E+03,3.572865E+04,3.273206E-01,3.125973E+00,1.223868E+04,2.519026E+04,6.316894E-01,2.203956E+00,2.080863E+04,2.933388E+04,1.074021E+00,2.566489E+00,1.089592E+04,9.208672E+03,5.623320E-01,8.055953E-01,7.199946E+03,7.117013E+03,3.715837E-01,6.226082E-01,1.098578E+04,1.457019E+04,5.669697E-01,1.274631E+00,7.199829E+03,6.940949E+03,3.715777E-01,6.072073E-01,8.435622E+03,7.250802E+03,4.353751E-01,6.343456E-01,5.611788E+03,6.542518E+03,2.896322E-01,5.723745E-01,8.515374E+03,1.152784E+04,4.394912E-01,1.008524E+00,5.611727E+03,5.850843E+03,2.896291E-01,5.118673E-01,8.618059E+03,8.169670E+03,4.447785E-01,7.147123E-01,5.729216E+03,6.371286E+03,2.956843E-01,5.573791E-01,8.692846E+03,1.331120E+04,4.486383E-01,1.164509E+00,5.729159E+03,6.256590E+03,2.956813E-01,5.473478E-01
13:45:00,6.299903E+03,3.566964E+04,3.251643E-01,3.120810E+00,1.214792E+04,2.515325E+04,6.270050E-01,2.200718E+00,2.065590E+04,2.944489E+04,1.066137E+00,2.576201E+00,1.085267E+04,9.285899E+03,5.600999E-01,8.123514E-01,7.172296E+03,7.079679E+03,3.701567E-01,6.193424E-01,1.094273E+04,1.457008E+04,5.647477E-01,1.274621E+00,7.172180E+03,7.405965E+03,3.701507E-01,6.478881E-01,8.404753E+03,7.283795E+03,4.337819E-01,6.372319E-01,5.591640E+03,6.488409E+03,2.885924E-01,5.676412E-01,8.484458E+03,1.155188E+04,4.378956E-01,1.010626E+00,5.591580E+03,6.145177E+03,2.885893E-01,5.376178E-01,8.582884E+03,8.207828E+03,4.429631E-01,7.180505E-01,5.706526E+03,6.318708E+03,2.945132E-01,5.527797E-01,8.657778E+03,1.326735E+04,4.468284E-01,1.160672E+00,5.706468E+03,6.687222E+03,2.945103E-01,5.850213E-01
14:00:00,6.258860E+03,3.561343E+04,3.230460E-01,3.115892E+00,1.205919E+04,2.512048E+04,6.224251E-01,2.197852E+00,2.050872E+04,2.954547E+04,1.058541E+00,2.585000E+00,1.081109E+04,9.355987E+03,5.579541E-01,8.184828E-01,7.145722E+03,7.046670E+03,3.687852E-01,6.164549E-01,1.090134E+04,1.451221E+04,5.626117E-01,1.269558E+00,7.145606E+03,7.917890E+03,3.687792E-01,6.926723E-01,8.374674E+03,7.313700E+03,4.322294E-01,6.398482E-01,5.572014E+03,6.439414E+03,2.875794E-01,5.633551E-01,8.454333E+03,1.153909E+04,4.363408E-01,1.009507E+00,5.571954E+03,6.462656E+03,2.875763E-01,5.653930E-01,8.548768E+03,8.242602E+03,4.412024E-01,7.210927E-01,5.684524E+03,6.271865E+03,2.933777E-01,5.486820E-01,8.623766E+03,1.317155E+04,4.450730E-01,1.152291E+00,5.684467E+03,7.164985E+03,2.933747E-01,6.268179E-01
14:15:00,6.218531E+03,3.555955E+04,3.209644E-01,3.111178E+00,1.197243E+04,2.509134E+04,6.179471E-01,2.195302E+00,2.036676E+04,2.963472E+04,1.051214E+00,2.592808E+00,1.077109E+04,9.415260E+03,5.558896E-01,8.236682E-01,7.120160E+03,7.014317E+03,3.674659E-01,6.136246E-01,1.086152E+04,1.439480E+04,5.605567E-01,1.259287E+00,7.120044E+03,8.455203E+03,3.674600E-01,7.396776E-01,8.345354E+03,7.337624E+03,4.307162E-01,6.419412E-01,5.552889E+03,6.392418E+03,2.865924E-01,5.592438E-01,8.424969E+03,1.148661E+04,4.348253E-01,1.004915E+00,5.552829E+03,6.789370E+03,2.865893E-01,5.939761E-01,8.515672E+03,8.270567E+03,4.394942E-01,7.235392E-01,5.663186E+03,6.227161E+03,2.922764E-01,5.447713E-01,8.590771E+03,1.302243E+04,4.433701E-01,1.139246E+00,5.663130E+03,7.668775E+03,2.922735E-01,6.708913E-01
14:30:00,6.178891E+03,3.550742E+04,3.189184E-01,3.106618E+00,1.188759E+04,2.506500E+04,6.135683E-01,2.192998E+00,2.022974E+04,2.971139E+04,1.044141E+00,2.599516E+00,1.073258E+04,9.462978E+03,5.539019E-01,8.278427E-01,7.095552E+03,6.981164E+03,3.661959E-01,6.107244E-01,1.082318E+04,1.422016E+04,5.585780E-01,1.244010E+00,7.095437E+03,9.000338E+03,3.661899E-01,7.873670E-01,8.316766E+03,7.355118E+03,4.292407E-01,6.434716E-01,5.534246E+03,6.346257E+03,2.856302E-01,5.552055E-01,8.396339E+03,1.139420E+04,4.333476E-01,9.968307E-01,5.534187E+03,7.116451E+03,2.856271E-01,6.225909E-01,8.483557E+03,8.291098E+03,4.378367E-01,7.253354E-01,5.642487E+03,6.183243E+03,2.912082E-01,5.409292E-01,8.558755E+03,1.282206E+04,4.417177E-01,1.121717E+00,5.642431E+03,8.181475E+03,2.912052E-01,7.157439E-01
14:45:00,6.139922E+03,3.545642E+04,3.169070E-01,3.102156E+00,1.180462E+04,2.504060E+04,6.092858E-01,2.190863E+00,2.009738E+04,2.977408E+04,1.037310E+00,2.605000E+00,1.069547E+04,9.499836E+03,5.519868E-01,8.310671E-01,7.071845E+03,6.946814E+03,3.649724E-01,6.077194E-01,1.078625E+04,1.399298E+04,5.566716E-01,1.224135E+00,7.071731E+03,9.540013E+03,3.649665E-01,8.345786E-01,8.288882E+03,7.366793E+03,4.278016E-01,6.444930E-01,5.516068E+03,6.300618E+03,2.846919E-01,5.512128E-01,8.368414E+03,1.126370E+04,4.319063E-01,9.854135E-01,5.516008E+03,7.439094E+03,2.846888E-01,6.508173E-01,8.452387E+03,8.304907E+03,4.362280E-01,7.265434E-01,5.622403E+03,6.139814E+03,2.901716E-01,5.371300E-01,8.527682E+03,1.257523E+04,4.401140E-01,1.100123E+00,5.622347E+03,8.690067E+03,2.901687E-01,7.602369E-01
15:00:00,6.101603E+03,3.540595E+04,3.149292E-01,3.097740E+00,1.172347E+04,2.501726E+04,6.050971E-01,2.188821E+00,1.996943E+04,2.982150E+04,1.030706E+00,2.609149E+00,1.065970E+04,9.525212E+03,5.501405E-01,8.332871E-01,7.048994E+03,6.910104E+03,3.637930E-01,6.045080E-01,1.075063E+04,1.371729E+04,5.548337E-01,1.200017E+00,7.048879E+03,1.006248E+04,3.637871E-01,8.802851E-01,8.261678E+03,7.372277E+03,4.263975E-01,6.449726E-01,5.498336E+03,6.254640E+03,2.837768E-01,5.471905E-01,8.341169E+03,1.109604E+04,4.305002E-01,9.707452E-01,5.498277E+03,7.753913E+03,2.837737E-01,6.783591E-01,8.422129E+03,8.311496E+03,4.346664E-01,7.271198E-01,5.602911E+03,6.095914E+03,2.891656E-01,5.332895E-01,8.497518E+03,1.228598E+04,4.385572E-01,1.074819E+00,5.602855E+03,9.183469E+03,2.891627E-01,8.034010E-01
