Time,CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
15:15:00,6.063915E+03,3.535541E+04,3.129840E-01,3.093318E+00,1.164408E+04,2.499412E+04,6.009995E-01,2.186797E+00,1.984567E+04,2.985198E+04,1.024318E+00,2.611815E+00,1.062519E+04,9.529445E+03,5.483595E-01,8.336573E-01,7.026953E+03,6.863836E+03,3.626555E-01,6.004605E-01,1.071628E+04,1.339335E+04,5.530607E-01,1.171678E+00,7.026839E+03,1.056129E+04,3.626496E-01,9.239211E-01,8.235129E+03,7.364011E+03,4.250272E-01,6.442494E-01,5.481036E+03,6.202638E+03,2.828839E-01,5.426411E-01,8.314581E+03,1.088922E+04,4.291279E-01,9.526506E-01,5.480977E+03,8.060734E+03,2.828808E-01,7.052010E-01,8.392749E+03,8.301742E+03,4.331501E-01,7.262665E-01,5.583989E+03,6.044817E+03,2.881890E-01,5.288194E-01,8.468229E+03,1.195483E+04,4.370456E-01,1.045848E+00,5.583934E+03,9.655891E+03,2.881861E-01,8.447295E-01
15:30:00,6.026842E+03,3.530417E+04,3.110705E-01,3.088836E+00,1.156640E+04,2.497027E+04,5.969904E-01,2.184710E+00,1.972590E+04,2.986387E+04,1.018136E+00,2.612854E+00,1.059188E+04,9.514785E+03,5.466406E-01,8.323748E-01,7.005684E+03,6.808962E+03,3.615578E-01,5.956600E-01,1.068312E+04,1.302778E+04,5.513494E-01,1.139697E+00,7.005570E+03,1.102326E+04,3.615519E-01,9.643354E-01,8.209212E+03,7.344049E+03,4.236896E-01,6.425029E-01,5.464152E+03,6.145562E+03,2.820125E-01,5.376478E-01,8.288627E+03,1.064676E+04,4.277884E-01,9.314394E-01,5.464094E+03,8.352781E+03,2.820094E-01,7.307505E-01,8.364216E+03,8.278032E+03,4.316775E-01,7.241922E-01,5.565618E+03,5.987675E+03,2.872408E-01,5.238205E-01,8.439785E+03,1.158864E+04,4.355776E-01,1.013812E+00,5.565562E+03,1.009477E+04,2.872380E-01,8.831234E-01
15:45:00,5.990367E+03,3.525173E+04,3.091879E-01,3.084248E+00,1.149039E+04,2.494498E+04,5.930673E-01,2.182498E+00,1.960994E+04,2.985562E+04,1.012151E+00,2.612132E+00,1.055972E+04,9.485038E+03,5.449808E-01,8.297724E-01,6.985149E+03,6.747565E+03,3.604979E-01,5.902889E-01,1.065111E+04,1.263356E+04,5.496970E-01,1.105210E+00,6.985035E+03,1.144070E+04,3.604921E-01,1.000853E+00,8.183907E+03,7.315327E+03,4.223835E-01,6.399900E-01,5.447671E+03,6.085036E+03,2.811618E-01,5.323527E-01,8.263285E+03,1.037705E+04,4.264804E-01,9.078429E-01,5.447612E+03,8.626523E+03,2.811588E-01,7.546984E-01,8.336500E+03,8.244164E+03,4.302470E-01,7.212293E-01,5.547776E+03,5.926667E+03,2.863200E-01,5.184834E-01,8.412155E+03,1.119991E+04,4.341515E-01,9.798050E-01,5.547721E+03,1.049278E+04,2.863172E-01,9.179424E-01
16:00:00,5.954473E+03,3.519772E+04,3.073352E-01,3.079522E+00,1.141601E+04,2.491767E+04,5.892279E-01,2.180108E+00,1.949759E+04,2.982570E+04,1.006352E+00,2.609514E+00,1.052866E+04,9.439153E+03,5.433775E-01,8.257582E-01,6.965314E+03,6.678575E+03,3.594742E-01,5.842535E-01,1.062018E+04,1.222105E+04,5.481007E-01,1.069123E+00,6.965201E+03,1.180620E+04,3.594684E-01,1.032827E+00,8.159192E+03,7.277745E+03,4.211080E-01,6.367020E-01,5.431577E+03,6.020541E+03,2.803312E-01,5.267102E-01,8.238535E+03,1.008742E+04,4.252030E-01,8.825040E-01,5.431519E+03,8.877186E+03,2.803282E-01,7.766273E-01,8.309573E+03,8.199321E+03,4.288572E-01,7.173061E-01,5.530445E+03,5.860956E+03,2.854256E-01,5.127347E-01,8.385310E+03,1.079930E+04,4.327661E-01,9.447581E-01,5.530390E+03,1.084302E+04,2.854227E-01,9.485815E-01
16:15:00,5.919146E+03,3.514184E+04,3.055119E-01,3.074633E+00,1.134320E+04,2.488794E+04,5.854697E-01,2.177507E+00,1.938872E+04,2.977314E+04,1.000733E+00,2.604915E+00,1.049864E+04,9.375900E+03,5.418281E-01,8.202246E-01,6.946147E+03,6.600863E+03,3.584850E-01,5.774551E-01,1.059028E+04,1.180193E+04,5.465580E-01,1.032457E+00,6.946035E+03,1.211248E+04,3.584792E-01,1.059621E+00,8.135048E+03,7.229961E+03,4.198619E-01,6.325215E-01,5.415860E+03,5.951239E+03,2.795200E-01,5.206473E-01,8.214356E+03,9.786482E+03,4.239551E-01,8.561764E-01,5.415802E+03,9.099290E+03,2.795170E-01,7.960576E-01,8.283405E+03,8.142520E+03,4.275067E-01,7.123368E-01,5.513608E+03,5.789643E+03,2.845566E-01,5.064960E-01,8.359223E+03,1.039829E+04,4.314197E-01,9.096768E-01,5.513554E+03,1.113862E+04,2.845538E-01,9.744411E-01
16:30:00,5.884370E+03,3.508389E+04,3.037170E-01,3.069563E+00,1.127192E+04,2.485548E+04,5.817907E-01,2.174667E+00,1.928316E+04,2.969706E+04,9.952844E-01,2.598258E+00,1.046961E+04,9.294683E+03,5.403302E-01,8.131195E-01,6.927619E+03,6.513790E+03,3.575288E-01,5.698378E-01,1.056138E+04,1.139040E+04,5.450664E-01,9.964556E-01,6.927507E+03,1.235337E+04,3.575230E-01,1.080694E+00,8.111456E+03,7.171717E+03,4.186442E-01,6.274258E-01,5.400505E+03,5.876655E+03,2.787275E-01,5.141223E-01,8.190731E+03,9.485857E+03,4.227357E-01,8.298760E-01,5.400447E+03,9.287817E+03,2.787245E-01,8.125504E-01,8.257972E+03,8.073302E+03,4.261941E-01,7.062813E-01,5.497247E+03,5.712235E+03,2.837122E-01,4.997241E-01,8.333867E+03,1.001099E+04,4.301111E-01,8.757941E-01,5.497192E+03,1.137377E+04,2.837093E-01,9.950122E-01
16:45:00,5.850133E+03,3.502386E+04,3.019498E-01,3.064311E+00,1.120213E+04,2.482023E+04,5.781885E-01,2.171582E+00,1.918077E+04,2.959724E+04,9.900000E-01,2.589523E+00,1.044155E+04,9.210658E+03,5.388815E-01,8.057687E-01,6.909703E+03,6.422995E+03,3.566041E-01,5.618948E-01,1.053343E+04,1.100768E+04,5.436239E-01,9.629745E-01,6.909591E+03,1.251919E+04,3.565984E-01,1.095200E+00,8.088399E+03,7.115612E+03,4.174542E-01,6.225173E-01,5.385501E+03,5.801376E+03,2.779531E-01,5.075365E-01,8.167640E+03,9.204078E+03,4.215440E-01,8.052243E-01,5.385444E+03,9.434738E+03,2.779502E-01,8.254033E-01,8.233247E+03,8.006399E+03,4.249180E-01,7.004284E-01,5.481345E+03,5.634225E+03,2.828914E-01,4.928995E-01,8.309218E+03,9.658131E+03,4.288389E-01,8.449250E-01,5.481290E+03,1.153894E+04,2.828886E-01,1.009462E+00
17:00:00,5.816419E+03,3.496200E+04,3.002097E-01,3.058898E+00,1.113378E+04,2.478239E+04,5.746611E-01,2.168272E+00,1.908144E+04,2.947356E+04,9.848729E-01,2.578703E+00,1.041439E+04,9.132899E+03,5.374801E-01,7.989661E-01,6.892371E+03,6.326186E+03,3.557097E-01,5.534258E-01,1.050639E+04,1.065919E+04,5.422282E-01,9.324876E-01,6.892260E+03,1.260864E+04,3.557039E-01,1.103025E+00,8.065858E+03,7.068524E+03,4.162908E-01,6.183977E-01,5.370837E+03,5.723533E+03,2.771963E-01,5.007263E-01,8.145067E+03,8.947059E+03,4.203789E-01,7.827390E-01,5.370780E+03,9.538822E+03,2.771933E-01,8.345085E-01,8.209206E+03,7.950780E+03,4.236772E-01,6.955626E-01,5.465886E+03,5.553434E+03,2.820936E-01,4.858317E-01,8.285249E+03,9.344790E+03,4.276018E-01,8.175130E-01,5.465832E+03,1.163303E+04,2.820908E-01,1.017692E+00
17:15:00,5.783216E+03,3.489860E+04,2.984960E-01,3.053352E+00,1.106685E+04,2.474227E+04,5.712065E-01,2.164762E+00,1.898503E+04,2.932658E+04,9.798968E-01,2.565843E+00,1.038811E+04,9.068774E+03,5.361239E-01,7.933563E-01,6.875600E+03,6.221512E+03,3.548441E-01,5.442687E-01,1.048022E+04,1.034205E+04,5.408775E-01,9.047434E-01,6.875489E+03,1.261751E+04,3.548384E-01,1.103801E+00,8.043817E+03,7.035445E+03,4.151532E-01,6.155038E-01,5.356502E+03,5.641799E+03,2.764564E-01,4.935758E-01,8.122995E+03,8.714516E+03,4.192397E-01,7.623950E-01,5.356445E+03,9.596390E+03,2.764535E-01,8.395443E-01,8.185826E+03,7.913621E+03,4.224706E-01,6.923118E-01,5.450854E+03,5.468063E+03,2.813178E-01,4.783631E-01,8.261939E+03,9.068091E+03,4.263987E-01,7.933066E-01,5.450801E+03,1.165198E+04,2.813150E-01,1.019350E+00
17:30:00,5.750511E+03,3.483393E+04,2.968079E-01,3.047694E+00,1.100129E+04,2.470009E+04,5.678225E-01,2.161071E+00,1.889143E+04,2.915712E+04,9.750657E-01,2.551016E+00,1.036268E+04,9.024578E+03,5.348111E-01,7.894899E-01,6.859367E+03,6.109165E+03,3.540063E-01,5.344403E-01,1.045488E+04,1.005254E+04,5.395699E-01,8.794169E-01,6.859256E+03,1.254132E+04,3.540006E-01,1.097135E+00,8.022259E+03,7.019367E+03,4.140406E-01,6.140972E-01,5.342484E+03,5.556026E+03,2.757329E-01,4.860719E-01,8.101407E+03,8.505086E+03,4.181255E-01,7.440732E-01,5.342428E+03,9.603867E+03,2.757300E-01,8.401979E-01,8.163083E+03,7.900857E+03,4.212968E-01,6.911952E-01,5.436236E+03,5.378231E+03,2.805633E-01,4.705043E-01,8.239263E+03,8.823981E+03,4.252284E-01,7.719513E-01,5.436182E+03,1.159140E+04,2.805606E-01,1.014049E+00
17:45:00,5.718293E+03,3.476799E+04,2.951450E-01,3.041925E+00,1.093706E+04,2.465577E+04,5.645074E-01,2.157194E+00,1.880053E+04,2.896595E+04,9.703741E-01,2.534290E+00,1.033805E+04,8.997787E+03,5.335399E-01,7.871461E-01,6.843650E+03,5.986607E+03,3.531952E-01,5.237187E-01,1.043035E+04,9.780436E+03,5.383037E-01,8.556128E-01,6.843540E+03,1.236999E+04,3.531894E-01,1.082146E+00,8.001171E+03,7.017363E+03,4.129522E-01,6.139221E-01,5.328775E+03,5.464045E+03,2.750253E-01,4.780249E-01,8.080289E+03,8.311785E+03,4.170356E-01,7.271624E-01,5.328718E+03,9.553159E+03,2.750224E-01,8.357611E-01,8.140956E+03,7.909591E+03,4.201548E-01,6.919593E-01,5.422016E+03,5.281274E+03,2.798294E-01,4.620222E-01,8.217201E+03,8.601830E+03,4.240898E-01,7.525170E-01,5.421963E+03,1.144123E+04,2.798267E-01,1.000912E+00
18:00:00,5.686780E+03,3.470064E+04,2.935185E-01,3.036032E+00,1.087468E+04,2.460901E+04,5.612875E-01,2.153103E+00,1.871285E+04,2.875414E+04,9.658485E-01,2.515757E+00,1.031432E+04,8.991019E+03,5.323151E-01,7.865541E-01,6.828508E+03,5.856173E+03,3.524136E-01,5.123080E-01,1.040671E+04,9.519529E+03,5.370837E-01,8.327882E-01,6.828398E+03,1.210663E+04,3.524079E-01,1.059107E+00,7.980622E+03,7.030594E+03,4.118916E-01,6.150798E-01,5.315418E+03,5.367671E+03,2.743360E-01,4.695935E-01,8.059711E+03,8.130521E+03,4.159735E-01,7.113046E-01,5.315362E+03,9.446771E+03,2.743331E-01,8.264532E-01,8.119556E+03,7.941940E+03,4.190503E-01,6.947894E-01,5.408265E+03,5.179287E+03,2.791197E-01,4.531000E-01,8.195863E+03,8.394837E+03,4.229885E-01,7.344086E-01,5.408212E+03,1.120447E+04,2.791170E-01,9.801988E-01
18:15:00,5.655888E+03,3.463170E+04,2.919240E-01,3.030001E+00,1.081390E+04,2.455947E+04,5.581506E-01,2.148768E+00,1.862806E+04,2.852267E+04,9.614723E-01,2.495505E+00,1.029142E+04,8.990105E+03,5.311335E-01,7.864741E-01,6.813899E+03,5.716903E+03,3.516597E-01,5.001244E-01,1.038390E+04,9.255281E+03,5.359065E-01,8.096712E-01,6.813789E+03,1.174759E+04,3.516540E-01,1.027697E+00,7.960573E+03,7.047163E+03,4.108568E-01,6.165295E-01,5.302389E+03,5.265970E+03,2.736635E-01,4.606962E-01,8.039634E+03,7.949317E+03,4.149373E-01,6.954520E-01,5.302333E+03,9.281494E+03,2.736607E-01,8.119934E-01,8.098821E+03,7.983708E+03,4.179802E-01,6.984435E-01,5.394944E+03,5.071224E+03,2.784322E-01,4.436462E-01,8.175188E+03,8.188205E+03,4.219215E-01,7.163319E-01,5.394891E+03,1.087751E+04,2.784295E-01,9.515947E-01
18:30:00,5.625522E+03,3.456073E+04,2.903567E-01,3.023791E+00,1.075450E+04,2.450644E+04,5.550846E-01,2.144128E+00,1.854587E+04,2.827218E+04,9.572299E-01,2.473589E+00,1.026929E+04,8.971929E+03,5.299913E-01,7.848840E-01,6.799778E+03,5.569030E+03,3.509309E-01,4.871882E-01,1.036185E+04,8.983837E+03,5.347685E-01,7.859247E-01,6.799668E+03,1.129019E+04,3.509252E-01,9.876834E-01,7.940979E+03,7.050146E+03,4.098455E-01,6.167906E-01,5.289659E+03,5.158990E+03,2.730065E-01,4.513369E-01,8.020012E+03,7.764699E+03,4.139245E-01,6.793007E-01,5.289603E+03,9.054657E+03,2.730036E-01,7.921481E-01,8.078686E+03,8.011798E+03,4.169410E-01,7.009010E-01,5.382010E+03,4.957118E+03,2.777647E-01,4.336639E-01,8.155110E+03,7.977589E+03,4.208852E-01,6.979066E-01,5.381957E+03,1.045750E+04,2.777620E-01,9.148510E-01
18:45:00,5.595646E+03,3.448701E+04,2.888147E-01,3.017342E+00,1.069639E+04,2.444888E+04,5.520852E-01,2.139092E+00,1.846613E+04,2.800247E+04,9.531144E-01,2.449992E+00,1.024788E+04,8.912563E+03,5.288865E-01,7.796905E-01,6.786121E+03,5.413515E+03,3.502260E-01,4.735833E-01,1.034052E+04,8.705796E+03,5.336677E-01,7.616011E-01,6.786011E+03,1.073468E+04,3.502204E-01,9.390857E-01,7.921815E+03,7.024182E+03,4.088565E-01,6.145190E-01,5.277212E+03,5.047404E+03,2.723641E-01,4.415747E-01,8.000821E+03,7.576857E+03,4.129341E-01,6.628673E-01,5.277156E+03,8.765156E+03,2.723612E-01,7.668206E-01,8.059115E+03,8.002407E+03,4.159309E-01,7.000794E-01,5.369441E+03,4.837727E+03,2.771160E-01,4.232192E-01,8.135594E+03,7.763148E+03,4.198780E-01,6.791465E-01,5.369389E+03,9.944449E+03,2.771133E-01,8.699675E-01
19:00:00,5.566236E+03,3.440952E+04,2.872967E-01,3.010562E+00,1.063950E+04,2.438532E+04,5.491492E-01,2.133531E+00,1.838874E+04,2.771299E+04,9.491200E-01,2.424664E+00,1.022716E+04,8.779314E+03,5.278172E-01,7.680334E-01,6.772904E+03,5.249852E+03,3.495439E-01,4.592658E-01,1.031988E+04,8.419934E+03,5.326022E-01,7.365932E-01,6.772795E+03,1.007165E+04,3.495383E-01,8.810831E-01,7.903065E+03,6.948149E+03,4.078887E-01,6.078669E-01,5.265035E+03,4.930700E+03,2.717356E-01,4.313648E-01,7.982045E+03,7.384570E+03,4.119650E-01,6.460449E-01,5.264980E+03,8.402411E+03,2.717328E-01,7.350854E-01,8.040082E+03,7.923224E+03,4.149486E-01,6.931519E-01,5.357221E+03,4.712408E+03,2.764853E-01,4.122558E-01,8.116614E+03,7.543417E+03,4.188984E-01,6.599236E-01,5.357169E+03,9.328883E+03,2.764826E-01,8.161157E-01
19:15:00,5.537272E+03,3.432696E+04,2.858018E-01,3.003339E+00,1.058380E+04,2.431395E+04,5.462742E-01,2.127287E+00,1.831360E+04,2.740236E+04,9.452414E-01,2.397487E+00,1.020710E+04,8.550665E+03,5.267819E-01,7.480304E-01,6.760108E+03,5.083289E+03,3.488835E-01,4.446945E-01,1.029989E+04,8.133786E+03,5.315704E-01,7.115603E-01,6.759999E+03,9.308924E+03,3.488779E-01,8.143583E-01,7.884712E+03,6.809475E+03,4.069415E-01,5.957345E-01,5.253120E+03,4.813073E+03,2.711207E-01,4.210741E-01,7.963666E+03,7.193828E+03,4.110164E-01,6.293577E-01,5.253065E+03,7.965542E+03,2.711178E-01,6.968655E-01,8.021564E+03,7.752963E+03,4.139929E-01,6.782566E-01,5.345333E+03,4.586128E+03,2.758718E-01,4.012084E-01,8.098146E+03,7.325565E+03,4.179452E-01,6.408652E-01,5.345281E+03,8.618226E+03,2.758691E-01,7.539453E-01
19:30:00,5.508507E+03,3.423821E+04,2.843171E-01,2.995574E+00,1.052870E+04,2.423328E+04,5.434300E-01,2.120229E+00,1.823999E+04,2.706950E+04,9.414420E-01,2.368364E+00,1.018755E+04,8.232711E+03,5.257726E-01,7.202148E-01,6.747635E+03,4.913465E+03,3.482397E-01,4.298379E-01,1.028040E+04,7.846342E+03,5.305645E-01,6.864140E-01,6.747526E+03,8.495954E+03,3.482341E-01,7.432383E-01,7.866657E+03,6.612794E+03,4.060096E-01,5.785271E-01,5.241401E+03,4.694141E+03,2.705158E-01,4.106693E-01,7.945586E+03,7.003672E+03,4.100833E-01,6.127217E-01,5.241347E+03,7.481802E+03,2.705130E-01,6.545451E-01,8.003410E+03,7.497833E+03,4.130559E-01,6.559364E-01,5.333682E+03,4.458457E+03,2.752704E-01,3.900393E-01,8.080040E+03,7.108569E+03,4.170108E-01,6.218816E-01,5.333631E+03,7.861667E+03,2.752678E-01,6.877591E-01
19:45:00,5.480002E+03,3.414305E+04,2.828458E-01,2.987249E+00,1.047435E+04,2.414310E+04,5.406249E-01,2.112339E+00,1.816805E+04,2.671546E+04,9.377290E-01,2.337388E+00,1.016851E+04,7.862849E+03,5.247898E-01,6.878581E-01,6.735489E+03,4.743578E+03,3.476129E-01,4.149759E-01,1.026141E+04,7.562097E+03,5.295848E-01,6.615476E-01,6.735381E+03,7.702912E+03,3.476073E-01,6.738616E-01,7.848912E+03,6.383054E+03,4.050938E-01,5.584275E-01,5.229887E+03,4.576369E+03,2.699216E-01,4.003659E-01,7.927817E+03,6.817539E+03,4.091662E-01,5.964377E-01,5.229833E+03,6.993565E+03,2.699188E-01,6.118313E-01,7.985639E+03,7.194553E+03,4.121387E-01,6.294040E-01,5.322280E+03,4.332248E+03,2.746820E-01,3.789981E-01,8.062316E+03,6.896493E+03,4.160960E-01,6.033284E-01,5.322229E+03,7.127925E+03,2.746793E-01,6.235692E-01
20:00:00,5.451828E+03,3.404243E+04,2.813917E-01,2.978445E+00,1.042093E+04,2.404475E+04,5.378677E-01,2.103734E+00,1.809791E+04,2.634416E+04,9.341090E-01,2.304902E+00,1.014999E+04,7.473457E+03,5.238343E-01,6.537930E-01,6.723682E+03,4.578700E+03,3.470036E-01,4.005520E-01,1.024296E+04,7.288558E+03,5.286323E-01,6.376177E-01,6.723574E+03,6.974174E+03,3.469980E-01,6.101104E-01,7.831497E+03,6.142007E+03,4.041950E-01,5.373387E-01,5.218589E+03,4.463599E+03,2.693385E-01,3.905002E-01,7.910378E+03,6.641065E+03,4.082662E-01,5.809988E-01,5.218535E+03,6.530606E+03,2.693357E-01,5.713292E-01,7.968285E+03,6.874744E+03,4.112430E-01,6.014255E-01,5.311146E+03,4.212126E+03,2.741074E-01,3.684895E-01,8.045006E+03,6.696241E+03,4.152026E-01,5.858096E-01,5.311095E+03,6.460320E+03,2.741047E-01,5.651652E-01
20:15:00,5.424001E+03,3.393804E+04,2.799554E-01,2.969312E+00,1.036846E+04,2.394057E+04,5.351596E-01,2.094619E+00,1.802956E+04,2.596154E+04,9.305808E-01,2.271426E+00,1.013200E+04,7.087919E+03,5.229057E-01,6.200651E-01,6.712207E+03,4.422082E+03,3.464113E-01,3.868508E-01,1.022502E+04,7.030383E+03,5.277065E-01,6.150320E-01,6.712099E+03,6.334424E+03,3.464058E-01,5.541442E-01,7.814413E+03,5.904623E+03,4.033132E-01,5.165706E-01,5.207508E+03,4.358015E+03,2.687665E-01,3.812632E-01,7.893271E+03,6.477276E+03,4.073832E-01,5.666697E-01,5.207454E+03,6.110744E+03,2.687637E-01,5.345976E-01,7.951346E+03,6.560791E+03,4.103688E-01,5.739595E-01,5.300281E+03,4.100758E+03,2.735466E-01,3.587466E-01,8.028110E+03,6.511641E+03,4.143306E-01,5.696603E-01,5.300230E+03,5.882484E+03,2.735440E-01,5.146146E-01
20:30:00,5.396525E+03,3.383193E+04,2.785372E-01,2.960028E+00,1.031694E+04,2.383329E+04,5.325004E-01,2.085233E+00,1.796293E+04,2.557459E+04,9.271422E-01,2.237571E+00,1.011451E+04,6.737477E+03,5.220032E-01,5.894076E-01,6.701055E+03,4.276285E+03,3.458358E-01,3.740962E-01,1.020758E+04,6.791224E+03,5.268066E-01,5.941099E-01,6.700948E+03,5.813542E+03,3.458302E-01,5.085767E-01,7.797653E+03,5.691338E+03,4.024482E-01,4.979111E-01,5.196639E+03,4.261260E+03,2.682056E-01,3.727985E-01,7.876488E+03,6.328448E+03,4.065170E-01,5.536495E-01,5.196586E+03,5.757847E+03,2.682028E-01,5.037247E-01,7.934816E+03,6.282569E+03,4.095157E-01,5.496196E-01,5.289679E+03,4.000059E+03,2.729994E-01,3.499372E-01,8.011620E+03,6.345413E+03,4.134796E-01,5.551181E-01,5.289629E+03,5.422977E+03,2.729968E-01,4.744159E-01
20:45:00,5.369399E+03,3.372651E+04,2.771371E-01,2.950805E+00,1.026636E+04,2.372606E+04,5.298898E-01,2.075851E+00,1.789800E+04,2.519106E+04,9.237908E-01,2.204015E+00,1.009752E+04,6.451093E+03,5.211261E-01,5.643541E-01,6.690218E+03,4.141057E+03,3.452764E-01,3.622662E-01,1.019064E+04,6.570505E+03,5.259320E-01,5.748009E-01,6.690110E+03,5.430362E+03,3.452709E-01,4.750557E-01,7.781211E+03,5.520997E+03,4.015996E-01,4.830087E-01,5.185979E+03,4.172679E+03,2.676554E-01,3.650491E-01,7.860025E+03,6.193412E+03,4.056673E-01,5.418359E-01,5.185926E+03,5.490914E+03,2.676526E-01,4.803724E-01,7.918686E+03,6.067611E+03,4.086832E-01,5.308144E-01,5.279336E+03,3.909212E+03,2.724656E-01,3.419896E-01,7.995530E+03,6.196148E+03,4.126491E-01,5.420600E-01,5.279286E+03,5.099443E+03,2.724630E-01,4.461126E-01
21:00:00,5.342621E+03,3.362398E+04,2.757550E-01,2.941835E+00,1.021671E+04,2.362170E+04,5.273270E-01,2.066721E+00,1.783472E+04,2.481842E+04,9.205245E-01,2.171413E+00,1.008100E+04,6.224329E+03,5.202737E-01,5.445165E-01,6.679686E+03,4.016521E+03,3.447329E-01,3.513716E-01,1.017417E+04,6.368142E+03,5.250819E-01,5.570978E-01,6.679578E+03,5.148692E+03,3.447273E-01,4.504149E-01,7.765081E+03,5.389927E+03,4.007671E-01,4.715422E-01,5.175523E+03,4.091888E+03,2.671157E-01,3.579811E-01,7.843873E+03,6.071361E+03,4.048337E-01,5.311584E-01,5.175470E+03,5.290004E+03,2.671130E-01,4.627963E-01,7.902947E+03,5.910256E+03,4.078709E-01,5.170487E-01,5.269245E+03,3.827678E+03,2.719448E-01,3.348568E-01,7.979828E+03,6.062778E+03,4.118388E-01,5.303923E-01,5.269195E+03,4.874484E+03,2.719422E-01,4.264329E-01
21:15:00,5.316186E+03,3.352552E+04,2.743906E-01,2.933220E+00,1.016796E+04,2.352161E+04,5.248111E-01,2.057964E+00,1.777304E+04,2.446135E+04,9.173409E-01,2.140173E+00,1.006495E+04,6.031262E+03,5.194452E-01,5.276267E-01,6.669449E+03,3.902333E+03,3.442046E-01,3.413823E-01,1.015816E+04,6.183287E+03,5.242556E-01,5.409263E-01,6.669342E+03,4.918373E+03,3.441990E-01,4.302665E-01,7.749255E+03,5.281337E+03,3.999503E-01,4.620425E-01,5.165267E+03,4.018232E+03,2.665864E-01,3.515374E-01,7.828026E+03,5.961075E+03,4.040158E-01,5.215101E-01,5.165214E+03,5.125771E+03,2.665837E-01,4.484289E-01,7.887589E+03,5.783855E+03,4.070782E-01,5.059910E-01,5.259400E+03,3.754612E+03,2.714367E-01,3.284648E-01,7.964505E+03,5.943718E+03,4.110479E-01,5.199766E-01,5.259350E+03,4.697791E+03,2.714341E-01,4.109757E-01
21:30:00,5.290089E+03,3.343117E+04,2.730436E-01,2.924965E+00,1.012011E+04,2.342567E+04,5.223411E-01,2.049570E+00,1.771291E+04,2.412187E+04,9.142375E-01,2.110472E+00,1.004935E+04,5.854014E+03,5.186399E-01,5.121208E-01,6.659499E+03,3.795011E+03,3.436911E-01,3.319936E-01,1.014259E+04,6.010293E+03,5.234523E-01,5.257925E-01,6.659393E+03,4.714343E+03,3.436856E-01,4.124177E-01,7.733725E+03,5.182707E+03,3.991487E-01,4.534142E-01,5.155204E+03,3.948632E+03,2.660670E-01,3.454485E-01,7.812476E+03,5.857648E+03,4.032132E-01,5.124619E-01,5.155151E+03,4.981079E+03,2.660643E-01,4.357710E-01,7.872600E+03,5.669935E+03,4.063047E-01,4.960251E-01,5.249792E+03,3.686240E+03,2.709408E-01,3.224834E-01,7.949550E+03,5.832908E+03,4.102761E-01,5.102827E-01,5.249743E+03,4.543980E+03,2.709383E-01,3.975201E-01
21:45:00,5.264325E+03,3.334034E+04,2.717138E-01,2.917020E+00,1.007313E+04,2.333304E+04,5.199161E-01,2.041466E+00,1.765430E+04,2.380018E+04,9.112122E-01,2.082327E+00,1.003418E+04,5.687689E+03,5.178571E-01,4.975704E-01,6.649827E+03,3.692806E+03,3.431919E-01,3.230525E-01,1.012746E+04,5.846300E+03,5.226713E-01,5.114460E-01,6.649721E+03,4.529490E+03,3.431864E-01,3.962465E-01,7.718483E+03,5.090151E+03,3.983621E-01,4.453171E-01,5.145330E+03,3.881595E+03,2.655574E-01,3.395838E-01,7.797214E+03,5.758699E+03,4.024255E-01,5.038054E-01,5.145278E+03,4.850096E+03,2.655547E-01,4.243122E-01,7.857970E+03,5.563189E+03,4.055496E-01,4.866867E-01,5.240416E+03,3.620682E+03,2.704569E-01,3.167483E-01,7.934952E+03,5.727313E+03,4.095227E-01,5.010449E-01,5.240367E+03,4.405689E+03,2.704544E-01,3.854223E-01
22:00:00,5.238886E+03,3.325245E+04,2.704008E-01,2.909330E+00,1.002699E+04,2.324292E+04,5.175351E-01,2.033581E+00,1.759715E+04,2.349561E+04,9.082626E-01,2.055681E+00,1.001943E+04,5.531174E+03,5.170960E-01,4.838781E-01,6.640424E+03,3.595339E+03,3.427066E-01,3.145259E-01,1.011274E+04,5.690553E+03,5.219119E-01,4.978210E-01,6.640318E+03,4.360880E+03,3.427011E-01,3.814963E-01,7.703523E+03,5.002621E+03,3.975899E-01,4.376596E-01,5.135641E+03,3.816763E+03,2.650573E-01,3.339120E-01,7.782235E+03,5.663574E+03,4.016524E-01,4.954834E-01,5.135589E+03,4.730182E+03,2.650547E-01,4.138217E-01,7.843688E+03,5.462317E+03,4.048125E-01,4.778622E-01,5.231265E+03,3.557513E+03,2.699846E-01,3.112220E-01,7.920701E+03,5.626132E+03,4.087872E-01,4.921933E-01,5.231216E+03,4.279912E+03,2.699821E-01,3.744190E-01
22:15:00,4.355118E+03,2.853253E+04,2.247859E-01,2.482015E+00,8.336555E+03,1.933158E+04,4.302844E-01,1.691369E+00,1.464039E+04,1.945212E+04,7.556519E-01,1.701908E+00,8.343355E+03,4.543758E+03,4.305949E-01,3.974971E-01,5.529753E+03,2.955314E+03,2.853858E-01,2.585356E-01,8.421131E+03,4.676921E+03,4.346089E-01,4.091464E-01,5.529664E+03,3.563478E+03,2.853812E-01,3.117384E-01,6.413351E+03,4.132265E+03,3.310023E-01,3.615156E-01,4.275652E+03,3.153553E+03,2.206722E-01,2.758907E-01,6.478937E+03,4.679899E+03,3.343873E-01,4.094257E-01,4.275609E+03,3.923714E+03,2.206699E-01,3.427244E-01,6.530435E+03,4.509785E+03,3.370355E-01,3.945315E-01,4.355561E+03,2.938208E+03,2.247897E-01,2.570434E-01,6.594626E+03,4.646170E+03,3.403484E-01,4.064629E-01,4.355520E+03,3.514034E+03,2.247876E-01,3.074178E-01
22:30:00,3.475671E+03,2.445205E+04,1.793939E-01,2.100337E+00,6.654012E+03,1.576305E+04,3.434414E-01,1.373658E+00,1.169352E+04,1.576286E+04,6.035513E-01,1.374071E+00,6.674773E+03,3.584655E+03,3.444251E-01,3.135928E-01,4.445512E+03,2.332629E+03,2.291472E-01,2.040621E-01,6.748955E+03,3.691134E+03,3.481180E-01,3.229078E-01,4.445448E+03,2.830194E+03,2.291438E-01,2.470420E-01,5.125743E+03,3.277574E+03,2.645470E-01,2.867421E-01,3.417324E+03,2.525106E+03,1.763727E-01,2.205149E-01,5.178204E+03,3.720248E+03,2.672546E-01,3.253507E-01,3.417289E+03,3.170843E+03,1.763709E-01,2.757962E-01,5.219648E+03,3.575304E+03,2.693858E-01,3.127799E-01,3.481437E+03,2.329949E+03,1.796763E-01,2.038311E-01,5.271010E+03,3.693590E+03,2.720367E-01,3.229727E-01,3.481404E+03,2.812796E+03,1.796746E-01,2.453856E-01
22:45:00,2.600489E+03,2.078158E+04,1.342221E-01,1.747570E+00,4.979225E+03,1.246096E+04,2.569986E-01,1.075441E+00,8.756278E+03,1.233844E+04,4.519481E-01,1.066292E+00,5.162000E+03,2.660850E+03,2.645494E-01,2.326478E-01,3.466972E+03,1.733660E+03,1.771913E-01,1.515561E-01,5.232543E+03,2.754791E+03,2.679190E-01,2.406480E-01,3.466938E+03,2.175588E+03,1.771894E-01,1.884209E-01,3.840649E+03,2.437691E+03,1.982214E-01,2.132641E-01,2.560624E+03,1.909071E+03,1.321572E-01,1.662329E-01,3.879990E+03,2.791247E+03,2.002519E-01,2.437436E-01,2.560598E+03,2.489450E+03,1.321559E-01,2.142468E-01,3.911267E+03,2.687630E+03,2.018603E-01,2.346745E-01,2.608855E+03,1.754665E+03,1.346425E-01,1.531640E-01,3.949796E+03,2.787462E+03,2.038488E-01,2.431074E-01,2.608831E+03,2.187783E+03,1.346413E-01,1.891083E-01
23:00:00,1.729518E+03,1.735498E+04,8.926764E-02,1.411940E+00,3.312051E+03,9.572931E+03,1.709488E-01,8.063756E-01,5.828433E+03,9.369106E+03,3.008298E-01,7.911547E-01,3.817637E+03,1.893830E+03,1.914797E-01,1.632697E-01,2.600825E+03,1.234711E+03,1.297631E-01,1.064206E-01,3.888061E+03,1.970422E+03,1.946676E-01,1.695811E-01,2.600815E+03,1.586380E+03,1.297623E-01,1.348300E-01,2.558023E+03,1.711212E+03,1.320233E-01,1.481169E-01,1.705523E+03,1.373809E+03,8.802433E-02,1.178318E-01,2.584248E+03,1.997884E+03,1.333768E-01,1.720088E-01,1.705506E+03,1.857110E+03,8.802345E-02,1.564669E-01,2.605235E+03,1.942321E+03,1.344561E-01,1.669222E-01,1.767265E+03,1.268898E+03,9.087618E-02,1.090010E-01,2.638774E+03,2.026062E+03,1.361002E-01,1.737480E-01,1.767267E+03,1.619327E+03,9.087610E-02,1.371308E-01
23:15:00,8.627055E+02,1.404572E+04,4.452784E-02,1.084810E+00,1.652354E+03,6.788731E+03,8.528491E-02,5.446305E-01,2.909749E+03,6.518521E+03,1.501843E-01,5.249056E-01,2.563262E+03,1.149020E+03,1.220392E-01,9.575272E-02,1.789427E+03,7.507691E+02,8.454178E-02,6.253236E-02,2.631089E+03,1.211257E+03,1.249450E-01,1.006005E-01,1.789437E+03,1.030633E+03,8.454201E-02,8.399406E-02,1.277822E+03,1.024463E+03,6.595022E-02,8.590043E-02,8.519912E+02,8.530290E+02,4.397241E-02,7.058236E-02,1.290933E+03,1.222277E+03,6.662690E-02,1.016910E-01,8.519827E+02,1.253918E+03,4.397197E-02,1.010389E-01,1.365912E+03,1.216276E+03,6.977578E-02,1.006910E-01,9.769000E+02,7.963553E+02,4.918273E-02,6.588018E-02,1.402425E+03,1.286841E+03,7.139172E-02,1.061281E-01,9.769293E+02,1.081651E+03,4.918381E-02,8.762057E-02
23:30:00,0.000000E+00,1.080875E+04,0.000000E+00,7.630104E-01,0.000000E+00,4.041507E+03,0.000000E+00,2.857358E-01,0.000000E+00,3.713257E+03,0.000000E+00,2.626035E-01,1.369199E+03,4.084309E+02,5.504854E-02,2.891546E-02,1.016350E+03,2.700849E+02,4.087704E-02,1.911939E-02,1.434087E+03,4.591569E+02,5.765840E-02,3.250658E-02,1.016379E+03,4.998195E+02,4.087823E-02,3.529890E-02,0.000000E+00,3.037557E+02,0.000000E+00,2.150913E-02,2.815860E+01,3.344714E+02,1.135356E-03,2.365991E-02,1.243401E+00,4.446612E+02,5.014471E-05,3.147827E-02,2.817797E+01,6.745512E+02,1.136143E-03,4.756899E-02,2.207794E+02,4.923855E+02,8.901050E-03,3.486363E-02,2.291959E+02,3.266405E+02,9.218949E-03,2.312339E-02,2.524991E+02,5.519928E+02,1.017495E-02,3.907676E-02,2.292388E+02,5.676354E+02,9.220655E-03,4.006539E-02
23:45:00,0.000000E+00,1.225614E+04,0.000000E+00,8.647943E-01,0.000000E+00,5.186497E+03,0.000000E+00,3.664463E-01,0.000000E+00,4.754921E+03,0.000000E+00,3.360304E-01,1.879980E+03,5.397224E+02,7.557665E-02,3.816965E-02,1.371252E+03,3.569211E+02,5.514037E-02,2.524009E-02,1.956668E+03,6.040060E+02,7.866076E-02,4.271636E-02,1.371281E+03,6.342392E+02,5.514153E-02,4.477344E-02,4.251572E+01,3.991280E+02,1.711578E-03,2.823167E-02,9.336184E+01,4.313155E+02,3.755953E-03,3.048615E-02,6.583109E+01,5.822658E+02,2.646013E-03,4.117761E-02,9.338779E+01,8.070090E+02,3.757004E-03,5.690489E-02,4.170221E+02,6.515616E+02,1.678821E-02,4.608332E-02,3.791092E+02,4.321212E+02,1.524405E-02,3.055828E-02,4.579566E+02,7.260908E+02,1.843245E-02,5.134822E-02,3.791587E+02,7.224955E+02,1.524603E-02,5.098074E-02
24:00:00,0.000000E+00,1.311000E+04,0.000000E+00,9.244348E-01,0.000000E+00,6.036687E+03,0.000000E+00,4.263007E-01,0.000000E+00,5.522477E+03,0.000000E+00,3.900977E-01,2.415237E+03,6.721720E+02,9.708688E-02,4.750538E-02,1.719674E+03,4.443654E+02,6.914143E-02,3.140359E-02,2.490646E+03,7.498024E+02,1.001186E-01,5.299281E-02,1.719696E+03,7.348166E+02,6.914232E-02,5.185713E-02,8.973976E+01,4.957927E+02,3.609579E-03,3.504527E-02,1.504015E+02,5.054878E+02,6.048430E-03,3.571105E-02,1.206316E+02,7.139043E+02,4.848506E-03,5.045061E-02,1.504465E+02,9.077253E+02,6.050249E-03,6.399052E-02,6.372736E+02,8.140140E+02,2.564016E-02,5.753384E-02,5.519459E+02,5.396407E+02,2.219035E-02,3.813682E-02,6.901435E+02,8.936745E+02,2.776409E-02,6.315299E-02,5.520060E+02,8.363966E+02,2.219275E-02,5.899614E-02
Peak,8.163268E+03,3.836915E+04,4.150916E-01,3.331763E+00,1.613052E+04,2.795635E+04,8.253357E-01,2.425462E+00,2.839269E+04,2.986387E+04,1.456273E+00,2.612854E+00,1.326814E+04,9.529445E+03,6.817946E-01,8.336573E-01,8.741483E+03,1.085335E+04,4.492135E-01,9.494337E-01,1.335450E+04,1.457019E+04,6.862394E-01,1.274631E+00,8.741334E+03,1.261751E+04,4.492058E-01,1.103801E+00,9.843719E+03,7.372277E+03,5.056229E-01,6.449726E-01,6.547801E+03,8.984418E+03,3.363604E-01,7.860022E-01,9.926869E+03,1.155188E+04,5.099032E-01,1.010626E+00,6.547736E+03,9.603867E+03,3.363571E-01,8.401979E-01,1.035533E+04,8.311496E+03,5.319086E-01,7.271198E-01,6.872074E+03,1.079559E+04,3.530197E-01,9.380870E-01,1.042928E+04,1.331120E+04,5.357151E-01,1.164509E+00,6.872005E+03,1.165198E+04,3.530161E-01,1.019350E+00

Peak Vol Flow (m3/s),,,3.461469E-01,2.778374E+00,,,6.882515E-01,2.022605E+00,,,1.214394E+00,2.178872E+00,,,5.685519E-01,6.951910E-01,,,3.746013E-01,7.917375E-01,,,5.722584E-01,1.062921E+00,,,3.745950E-01,9.204650E-01,,,4.216414E-01,5.378459E-01,,,2.804926E-01,6.554512E-01,,,4.252108E-01,8.427662E-01,,,2.804899E-01,7.006452E-01,,,4.435612E-01,6.063488E-01,,,2.943849E-01,7.822754E-01,,,4.467355E-01,9.710897E-01,,,2.943819E-01,8.500408E-01
