!-Generator IDFEditor 1.49
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! RefBldgMediumOfficeNew2004_Chicago.idf
!
! This example file is based on Version 1.3_5.0 and was transitioned to Version 6.0 using the transition utility
!
! DOE Commercial Reference Building
! Medium office, new construction 90.1-2004
! Version 1.3_5.0
! EnergyPlus Version 6.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Three story, 15 zone office building.
! Form:         Area = 4,982 m2 (53,628 ft2); Number of Stories = 3; Shape = rectangle, Aspect ratio = 1.5
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: steel frame walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 33.0%, equal distribution of windows
!               Infiltration in perimeter zones only
!                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
!
! HVAC:         Packaged MZVAV with plenum zones, gas furnace, electric reheat
!               Economizer per 90.1-2004
!
! Int. gains:   lights = 10.76 W/m2 (1.0 W/ft2) (building area method);
!               elec. plug loads = 10.76 W/m2 (1.0 W/ft2)
!               gas plug load = 0 W/m2 (0 W/ft2)
!               people = 268 total; 5.38/100 m2 (5.0/1000 ft2)
!               elevators = 2 @ 20 HP each, 91% motor efficiency
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              VAV with electric reheat
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:TwoSpeed; Coil:Heating:Fuel; Coil:Heating:Electric
! Pumps:                          Yes
! Boilers:                        None
! Chillers:                       None
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 18
Version,
8.7;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
YES,                     !- Do Zone Sizing Calculation
YES,                     !- Do System Sizing Calculation
YES,                     !- Do Plant Sizing Calculation
No,                      !- Run Simulation for Sizing Periods
Yes,                     !- Run Simulation for Weather File Run Periods
Yes;                     !- Do HVAC Sizing Simulation for Sizing Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
Ref Bldg Medium Office New2004_v1.3_5.0,  !- Name
0.0000,                  !- North Axis {deg}
City,                    !- Terrain
0.0400,                  !- Loads Convergence Tolerance Value
0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
FullInteriorAndExterior, !- Solar Distribution
25,                      !- Maximum Number of Warmup Days
6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
AverageOverDaysInFrequency,  !- Calculation Method
7,                       !- Calculation Frequency
15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

! ***MISC SIMULATION PARAMETERS***
SurfaceConvectionAlgorithm:Inside,
TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
ConductionTransferFunction,  !- Algorithm
200.0000;                !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
AnalyticalSolution;      !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
2,                       !- Minimum System Timestep {minutes}
25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
Site:Location,
USA IL-CHICAGO-OHARE,    !- Name
41.77,                   !- Latitude {deg}
-87.75,                  !- Longitude {deg}
-6.0,                    !- Time Zone {hr}
190;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
CDD,                     !- Name
1,                       !- Begin Month
21,                      !- Begin Day of Month
1,                       !- End Month
21,                      !- End Day of Month
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
HDD,                     !- Name
7,                       !- Begin Month
21,                      !- Begin Day of Month
7,                       !- End Month
21,                      !- End Day of Month
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
annual,                  !- Name
1,                       !- Begin Month
1,                       !- Begin Day of Month
12,                      !- End Month
31,                      !- End Day of Month
Sunday,                  !- Day of Week for Start Day
No,                      !- Use Weather File Holidays and Special Days
No,                      !- Use Weather File Daylight Saving Period
No,                      !- Apply Weekend Holiday Rule
Yes,                     !- Use Weather File Rain Indicators
Yes,                     !- Use Weather File Snow Indicators
1.0000;                  !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
New Years Day,           !- Name
January 1,               !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Veterans Day,            !- Name
November 11,             !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Christmas,               !- Name
December 25,             !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Independence Day,        !- Name
July 4,                  !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
MLK Day,                 !- Name
3rd Monday in January,   !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Presidents Day,          !- Name
3rd Monday in February,  !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Memorial Day,            !- Name
Last Monday in May,      !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Labor Day,               !- Name
1st Monday in September, !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Columbus Day,            !- Name
2nd Monday in October,   !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Thanksgiving,            !- Name
4th Thursday in November,!- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! ***HOLIDAYS & DAYLIGHT SAVINGS***
RunPeriodControl:DaylightSavingTime,
2nd Sunday in March,     !- Start Date
1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
4.4,                     !- January Ground Temperature {C}
3.3,                     !- February Ground Temperature {C}
2.3,                     !- March Ground Temperature {C}
1.8,                     !- April Ground Temperature {C}
2,                       !- May Ground Temperature {C}
4,                       !- June Ground Temperature {C}
6.8,                     !- July Ground Temperature {C}
9.3,                     !- August Ground Temperature {C}
10.1,                    !- September Ground Temperature {C}
9.6,                     !- October Ground Temperature {C}
7.8,                     !- November Ground Temperature {C}
6;                       !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
6.1,                     !- January Deep Ground Temperature {C}
6.1,                     !- February Deep Ground Temperature {C}
6.1,                     !- March Deep Ground Temperature {C}
6.1,                     !- April Deep Ground Temperature {C}
6.1,                     !- May Deep Ground Temperature {C}
6.1,                     !- June Deep Ground Temperature {C}
6.1,                     !- July Deep Ground Temperature {C}
6.1,                     !- August Deep Ground Temperature {C}
6.1,                     !- September Deep Ground Temperature {C}
6.1,                     !- October Deep Ground Temperature {C}
6.1,                     !- November Deep Ground Temperature {C}
6.1;                     !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.69,                    !- Annual Average Outdoor Air Temperature {C}
28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! ***SCHEDULE TYPES***
ScheduleTypeLimits,
Any Number;              !- Name

ScheduleTypeLimits,
Fraction,                !- Name
0.0,                     !- Lower Limit Value
1.0,                     !- Upper Limit Value
CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
Temperature,             !- Name
-60,                     !- Lower Limit Value
200,                     !- Upper Limit Value
CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
On/Off,                  !- Name
0,                       !- Lower Limit Value
1,                       !- Upper Limit Value
DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
Control Type,            !- Name
0,                       !- Lower Limit Value
4,                       !- Upper Limit Value
DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
Humidity,                !- Name
10,                      !- Lower Limit Value
90,                      !- Upper Limit Value
CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! ***ALWAYS ON SCHEDULE***
Schedule:Compact,
2_1_ALWAYS_ON,             !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1;                       !- Field 4

! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
2_1_ACTIVITY_SCH,          !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120.;                    !- Field 4

Schedule:Compact,
2_1_AIR_VELO_SCH,          !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.2;                     !- Field 4

Schedule:Compact,
2_1_BLDG_ELEVATORS,        !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 07:00,            !- Field 3
0.0,                     !- Field 4
Until: 08:00,            !- Field 5
0.35,                    !- Field 6
Until: 09:00,            !- Field 7
0.69,                    !- Field 8
Until: 10:00,            !- Field 9
0.43,                    !- Field 10
Until: 11:00,            !- Field 11
0.37,                    !- Field 12
Until: 12:00,            !- Field 13
0.43,                    !- Field 14
Until: 13:00,            !- Field 15
0.58,                    !- Field 16
Until: 14:00,            !- Field 17
0.48,                    !- Field 18
Until: 15:00,            !- Field 19
0.37,                    !- Field 20
Until: 16:00,            !- Field 21
0.37,                    !- Field 22
Until: 17:00,            !- Field 23
0.46,                    !- Field 24
Until: 18:00,            !- Field 25
0.62,                    !- Field 26
Until: 19:00,            !- Field 27
0.12,                    !- Field 28
Until: 20:00,            !- Field 29
0.04,                    !- Field 30
Until: 21:00,            !- Field 31
0.04,                    !- Field 32
Until: 24:00,            !- Field 33
0.00,                    !- Field 34
For: Saturday WinterDesignDay,  !- Field 35
Until: 07:00,            !- Field 36
0.0,                     !- Field 37
Until: 08:00,            !- Field 38
0.16,                    !- Field 39
Until: 09:00,            !- Field 40
0.14,                    !- Field 41
Until: 10:00,            !- Field 42
0.21,                    !- Field 43
Until: 11:00,            !- Field 44
0.18,                    !- Field 45
Until: 12:00,            !- Field 46
0.25,                    !- Field 47
Until: 13:00,            !- Field 48
0.21,                    !- Field 49
Until: 14:00,            !- Field 50
0.13,                    !- Field 51
Until: 15:00,            !- Field 52
0.08,                    !- Field 53
Until: 16:00,            !- Field 54
0.04,                    !- Field 55
Until: 17:00,            !- Field 56
0.05,                    !- Field 57
Until: 18:00,            !- Field 58
0.06,                    !- Field 59
Until: 24:00,            !- Field 60
0.00,                    !- Field 61
For: Sunday Holidays AllOtherDays,  !- Field 62
Until: 24:00,            !- Field 63
0.0;                     !- Field 64

Schedule:Compact,
2_1_BLDG_OCC_SCH,          !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: SummerDesignDay,    !- Field 2
Until: 06:00,            !- Field 3
0.0,                     !- Field 4
Until: 22:00,            !- Field 5
1.0,                     !- Field 6
Until: 24:00,            !- Field 7
0.05,                    !- Field 8
For: Weekdays,           !- Field 9
Until: 06:00,            !- Field 10
0.0,                     !- Field 11
Until: 07:00,            !- Field 12
0.1,                     !- Field 13
Until: 08:00,            !- Field 14
0.2,                     !- Field 15
Until: 12:00,            !- Field 16
0.95,                    !- Field 17
Until: 13:00,            !- Field 18
0.5,                     !- Field 19
Until: 17:00,            !- Field 20
0.95,                    !- Field 21
Until: 18:00,            !- Field 22
0.7,                     !- Field 23
Until: 20:00,            !- Field 24
0.4,                     !- Field 25
Until: 22:00,            !- Field 26
0.1,                     !- Field 27
Until: 24:00,            !- Field 28
0.05,                    !- Field 29
For: Saturday,           !- Field 30
Until: 06:00,            !- Field 31
0.0,                     !- Field 32
Until: 08:00,            !- Field 33
0.1,                     !- Field 34
Until: 14:00,            !- Field 35
0.5,                     !- Field 36
Until: 17:00,            !- Field 37
0.1,                     !- Field 38
Until: 24:00,            !- Field 39
0.0,                     !- Field 40
For: AllOtherDays,       !- Field 41
Until: 24:00,            !- Field 42
0.0;                     !- Field 43

Schedule:Compact,
2_1_BLDG_LIGHT_SCH,        !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays,           !- Field 2
Until: 05:00,            !- Field 3
0.05,                    !- Field 4
Until: 07:00,            !- Field 5
0.1,                     !- Field 6
Until: 08:00,            !- Field 7
0.3,                     !- Field 8
Until: 17:00,            !- Field 9
0.9,                     !- Field 10
Until: 18:00,            !- Field 11
0.7,                     !- Field 12
Until: 20:00,            !- Field 13
0.5,                     !- Field 14
Until: 22:00,            !- Field 15
0.3,                     !- Field 16
Until: 23:00,            !- Field 17
0.1,                     !- Field 18
Until: 24:00,            !- Field 19
0.05,                    !- Field 20
For: Saturday,           !- Field 21
Until: 06:00,            !- Field 22
0.05,                    !- Field 23
Until: 08:00,            !- Field 24
0.1,                     !- Field 25
Until: 14:00,            !- Field 26
0.5,                     !- Field 27
Until: 17:00,            !- Field 28
0.15,                    !- Field 29
Until: 24:00,            !- Field 30
0.05,                    !- Field 31
For: SummerDesignDay,    !- Field 32
Until: 24:00,            !- Field 33
1.0,                     !- Field 34
For: WinterDesignDay,    !- Field 35
Until: 24:00,            !- Field 36
0.0,                     !- Field 37
For: AllOtherDays,       !- Field 38
Until: 24:00,            !- Field 39
0.05;                    !- Field 40

Schedule:Compact,
2_1_BLDG_EQUIP_SCH,        !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays,           !- Field 2
Until: 08:00,            !- Field 3
0.40,                    !- Field 4
Until: 12:00,            !- Field 5
0.90,                    !- Field 6
Until: 13:00,            !- Field 7
0.80,                    !- Field 8
Until: 17:00,            !- Field 9
0.90,                    !- Field 10
Until: 18:00,            !- Field 11
0.80,                    !- Field 12
Until: 20:00,            !- Field 13
0.60,                    !- Field 14
Until: 22:00,            !- Field 15
0.50,                    !- Field 16
Until: 24:00,            !- Field 17
0.40,                    !- Field 18
For: Saturday,           !- Field 19
Until: 06:00,            !- Field 20
0.30,                    !- Field 21
Until: 08:00,            !- Field 22
0.4,                     !- Field 23
Until: 14:00,            !- Field 24
0.5,                     !- Field 25
Until: 17:00,            !- Field 26
0.35,                    !- Field 27
Until: 24:00,            !- Field 28
0.30,                    !- Field 29
For: SummerDesignDay,    !- Field 30
Until: 24:00,            !- Field 31
1.0,                     !- Field 32
For: WinterDesignDay,    !- Field 33
Until: 24:00,            !- Field 34
0.0,                     !- Field 35
For: AllOtherDays,       !- Field 36
Until: 24:00,            !- Field 37
0.30;                    !- Field 38

Schedule:Compact,
2_1_CLOTHING_SCH,          !- Name
Any Number,              !- Schedule Type Limits Name
Through: 04/30,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1.0,                     !- Field 4
Through: 09/30,          !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
0.5,                     !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1.0;                     !- Field 12

Schedule:Compact,
2_1_INFIL_QUARTER_ON_SCH,  !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 06:00,            !- Field 3
1.0,                     !- Field 4
Until: 22:00,            !- Field 5
0.25,                    !- Field 6
Until: 24:00,            !- Field 7
1.0,                     !- Field 8
For: Saturday WinterDesignDay,  !- Field 9
Until: 06:00,            !- Field 10
1.0,                     !- Field 11
Until: 18:00,            !- Field 12
0.25,                    !- Field 13
Until: 24:00,            !- Field 14
1.0,                     !- Field 15
For: Sunday Holidays AllOtherDays,  !- Field 16
Until: 24:00,            !- Field 17
1.0;                     !- Field 18

Schedule:Compact,
2_1_WORK_EFF_SCH,          !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.0;                     !- Field 4

! ***SCHEDULES***
Schedule:Compact,
2_1_Dual Zone Control Type Sched,  !- Name
Control Type,            !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
4;                       !- Field 4

Schedule:Compact,
2_1_CLGSETP_SCH,           !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 06:00,            !- Field 3
28,                      !- Field 4
Until: 22:00,            !- Field 5
25,                      !- Field 6
Until: 24:00,            !- Field 7
28,                      !- Field 8
For: Saturday,           !- Field 9
Until: 06:00,            !- Field 10
28,                      !- Field 11
Until: 18:00,            !- Field 12
25,                      !- Field 13
Until: 24:00,            !- Field 14
28,                      !- Field 15
For WinterDesignDay,     !- Field 16
Until: 24:00,            !- Field 17
28,                      !- Field 18
For: AllOtherDays,       !- Field 19
Until: 24:00,            !- Field 20
28;                      !- Field 21

Schedule:Compact,
2_1_HTGSETP_SCH,           !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays,           !- Field 2
Until: 06:00,            !- Field 3
15.6,                    !- Field 4
Until: 22:00,            !- Field 5
20,                      !- Field 6
Until: 24:00,            !- Field 7
15.6,                    !- Field 8
For SummerDesignDay,     !- Field 9
Until: 24:00,            !- Field 10
15.6,                    !- Field 11
For: Saturday,           !- Field 12
Until: 06:00,            !- Field 13
15.6,                    !- Field 14
Until: 18:00,            !- Field 15
20,                      !- Field 16
Until: 24:00,            !- Field 17
15.6,                    !- Field 18
For: WinterDesignDay,    !- Field 19
Until: 24:00,            !- Field 20
20,                      !- Field 21
For: AllOtherDays,       !- Field 22
Until: 24:00,            !- Field 23
15.6;                    !- Field 24

Schedule:Compact,
2_1_HVACOperationSchd,     !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 06:00,            !- Field 3
0.0,                     !- Field 4
Until: 22:00,            !- Field 5
1.0,                     !- Field 6
Until: 24:00,            !- Field 7
0.0,                     !- Field 8
For: Saturday WinterDesignDay,  !- Field 9
Until: 06:00,            !- Field 10
0.0,                     !- Field 11
Until: 18:00,            !- Field 12
1.0,                     !- Field 13
Until: 24:00,            !- Field 14
0.0,                     !- Field 15
For: AllOtherDays,       !- Field 16
Until: 24:00,            !- Field 17
0.0;                     !- Field 18

Schedule:Compact,
2_1_MinOA_MotorizedDamper_Sched,  !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 07:00,            !- Field 3
0.0,                     !- Field 4
Until: 22:00,            !- Field 5
1.0,                     !- Field 6
Until: 24:00,            !- Field 7
0.0,                     !- Field 8
For: Saturday WinterDesignDay,  !- Field 9
Until: 07:00,            !- Field 10
0.0,                     !- Field 11
Until: 18:00,            !- Field 12
1.0,                     !- Field 13
Until: 24:00,            !- Field 14
0.0,                     !- Field 15
For: AllOtherDays,       !- Field 16
Until: 24:00,            !- Field 17
0.0;                     !- Field 18

Schedule:Compact,
2_1_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
12.8;                    !- Field 4

! ***SWH SCHEDULES***
Schedule:Compact,
2_1_BLDG_SWH_SCH,          !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 05:00,            !- Field 3
0.05,                    !- Field 4
Until: 06:00,            !- Field 5
0.08,                    !- Field 6
Until: 07:00,            !- Field 7
0.07,                    !- Field 8
Until: 08:00,            !- Field 9
0.19,                    !- Field 10
Until: 09:00,            !- Field 11
0.35,                    !- Field 12
Until: 10:00,            !- Field 13
0.38,                    !- Field 14
Until: 11:00,            !- Field 15
0.39,                    !- Field 16
Until: 12:00,            !- Field 17
0.47,                    !- Field 18
Until: 13:00,            !- Field 19
0.57,                    !- Field 20
Until: 14:00,            !- Field 21
0.54,                    !- Field 22
Until: 15:00,            !- Field 23
0.34,                    !- Field 24
Until: 16:00,            !- Field 25
0.33,                    !- Field 26
Until: 17:00,            !- Field 27
0.44,                    !- Field 28
Until: 18:00,            !- Field 29
0.26,                    !- Field 30
Until: 19:00,            !- Field 31
0.21,                    !- Field 32
Until: 20:00,            !- Field 33
0.15,                    !- Field 34
Until: 21:00,            !- Field 35
0.17,                    !- Field 36
Until: 22:00,            !- Field 37
0.08,                    !- Field 38
Until: 24:00,            !- Field 39
0.05,                    !- Field 40
For: Saturday WinterDesignDay,  !- Field 41
Until: 05:00,            !- Field 42
0.05,                    !- Field 43
Until: 06:00,            !- Field 44
0.08,                    !- Field 45
Until: 07:00,            !- Field 46
0.07,                    !- Field 47
Until: 08:00,            !- Field 48
0.11,                    !- Field 49
Until: 09:00,            !- Field 50
0.15,                    !- Field 51
Until: 10:00,            !- Field 52
0.21,                    !- Field 53
Until: 11:00,            !- Field 54
0.19,                    !- Field 55
Until: 12:00,            !- Field 56
0.23,                    !- Field 57
Until: 13:00,            !- Field 58
0.20,                    !- Field 59
Until: 14:00,            !- Field 60
0.19,                    !- Field 61
Until: 15:00,            !- Field 62
0.15,                    !- Field 63
Until: 16:00,            !- Field 64
0.13,                    !- Field 65
Until: 17:00,            !- Field 66
0.14,                    !- Field 67
Until: 21:00,            !- Field 68
0.07,                    !- Field 69
Until: 22:00,            !- Field 70
0.09,                    !- Field 71
Until: 24:00,            !- Field 72
0.05,                    !- Field 73
For: Sunday Holidays AllOtherDays,  !- Field 74
Until: 05:00,            !- Field 75
0.04,                    !- Field 76
Until: 06:00,            !- Field 77
0.07,                    !- Field 78
Until: 11:00,            !- Field 79
0.04,                    !- Field 80
Until: 13:00,            !- Field 81
0.06,                    !- Field 82
Until: 14:00,            !- Field 83
0.09,                    !- Field 84
Until: 15:00,            !- Field 85
0.06,                    !- Field 86
Until: 21:00,            !- Field 87
0.04,                    !- Field 88
Until: 22:00,            !- Field 89
0.07,                    !- Field 90
Until: 24:00,            !- Field 91
0.04;                    !- Field 92

Schedule:Compact,
2_1_Water Equipment Latent fract sched,  !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.05;                    !- Field 4

Schedule:Compact,
2_1_Water Equipment Sensible fract sched,  !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.2;                     !- Field 4

Schedule:Compact,
2_1_Water Equipment Hot Supply Temp Sched,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
43.3;                    !- Field 4

Schedule:Compact,
2_1_Water Equipment Temp Sched,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
43.3;                    !- Field 4

Schedule:Compact,
2_1_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
22.0;                    !- Field 4

Schedule:Compact,
2_1_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
60.0;                    !- Field 4

Schedule:Compact,
2_1_SWHSys1-Loop-Temp-Schedule,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
60.0;                    !- Field 4

Schedule:Compact,
2_1_WindowVentSched,       !- Name
Any Number,              !- Schedule Type Limits Name
Through: 5/31,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
25.5,                    !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
21,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
25.5;                    !- Field 12

Schedule:Compact,
2_1_ECWSch,                !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 4/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
Through: 10/31,          !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
1,                       !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
0;                       !- Field 12

Schedule:Compact,
2_1_PlenumHtg-SetP-Sch,    !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
12.8;                    !- Field 4

Schedule:Compact,
2_1_PlenumClg-SetP-Sch,    !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
40.0;                    !- Field 4

Schedule:Compact,
2_1_FanAvailSched,         !- Name
Fraction,                !- Schedule Type Limits Name
Through: 3/31,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1.0,                     !- Field 4
Through: 9/30,           !- Field 5
For: WeekDays,           !- Field 6
Until: 7:00,             !- Field 7
0.0,                     !- Field 8
Until: 17:00,            !- Field 9
1.0,                     !- Field 10
Until: 24:00,            !- Field 11
0.0,                     !- Field 12
For: SummerDesignDay WinterDesignDay,  !- Field 13
Until: 24:00,            !- Field 14
1.0,                     !- Field 15
For: AllOtherDays,       !- Field 16
Until: 24:00,            !- Field 17
0.0,                     !- Field 18
Through: 12/31,          !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
1.0;                     !- Field 22

Schedule:Compact,
2_1_CoolingCoilAvailSched, !- Name
Fraction,                !- Schedule Type Limits Name
Through: 6/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
Through: 9/30,           !- Field 5
For: WeekDays,           !- Field 6
Until: 7:00,             !- Field 7
0.0,                     !- Field 8
Until: 17:00,            !- Field 9
1.0,                     !- Field 10
Until: 24:00,            !- Field 11
0.0,                     !- Field 12
For: SummerDesignDay WinterDesignDay,  !- Field 13
Until: 24:00,            !- Field 14
1.0,                     !- Field 15
For: AllOtherDays,       !- Field 16
Until: 24:00,            !- Field 17
0.0,                     !- Field 18
Through: 12/31,          !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
0;                       !- Field 22

Schedule:Compact,
2_1_ReheatCoilAvailSched,  !- Name
Fraction,                !- Schedule Type Limits Name
Through: 6/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1.0,                     !- Field 4
Through: 9/30,           !- Field 5
For: WeekDays,           !- Field 6
Until: 7:00,             !- Field 7
0.0,                     !- Field 8
Until: 17:00,            !- Field 9
1.0,                     !- Field 10
Until: 24:00,            !- Field 11
0.0,                     !- Field 12
For: SummerDesignDay WinterDesignDay,  !- Field 13
Until: 24:00,            !- Field 14
1.0,                     !- Field 15
For: AllOtherDays,       !- Field 16
Until: 24:00,            !- Field 17
0.0,                     !- Field 18
Through: 12/31,          !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
1.0;                     !- Field 22

Schedule:Compact,
2_1_On,                    !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1.0;                     !- Field 4

Schedule:Compact,
2_1_Summer On,             !- Name
Fraction,                !- Schedule Type Limits Name
Through: 4/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.0,                     !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
1.0,                     !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
0.0;                     !- Field 12

Schedule:Compact,
2_1_Winter On,             !- Name
Fraction,                !- Schedule Type Limits Name
Through: 4/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1.0,                     !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
0.0,                     !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1.0;                     !- Field 12

Schedule:Compact,
2_1_CW Loop Temp Schedule, !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
7.22;                    !- Field 4

Schedule:Compact,
2_1_HW Loop Temp Schedule, !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
82;                      !- Field 4

Schedule:Compact,
2_1_OriCoolingCoilAvailSched,  !- Name
Fraction,                !- Schedule Type Limits Name
Through: 6/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.0,                     !- Field 4
Through: 9/30,           !- Field 5
For: WeekDays,           !- Field 6
Until: 7:00,             !- Field 7
0.0,                     !- Field 8
Until: 17:00,            !- Field 9
1.0,                     !- Field 10
Until: 24:00,            !- Field 11
0.0,                     !- Field 12
For: SummerDesignDay WinterDesignDay,  !- Field 13
Until: 24:00,            !- Field 14
1.0,                     !- Field 15
For: AllOtherDays,       !- Field 16
Until: 24:00,            !- Field 17
0.0,                     !- Field 18
Through: 12/31,          !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
0.0;                     !- Field 22

Schedule:Compact,
2_1_VentingSched,          !- Name
Fraction,                !- Schedule Type Limits Name
Through: 6/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
1,                       !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
0;                       !- Field 12


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
Steel Frame NonRes Wall Insulation,  !- Name
MediumRough,             !- Roughness
0.0870564552646045,      !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
IEAD NonRes Roof Insulation,  !- Name
MediumRough,             !- Roughness
0.127338688569477,       !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Std Wood 6inch,          !- Name
MediumSmooth,            !- Roughness
0.15,                    !- Thickness {m}
0.12,                    !- Conductivity {W/m-K}
540.0000,                !- Density {kg/m3}
1210,                    !- Specific Heat {J/kg-K}
0.9000000,               !- Thermal Absorptance
0.7000000,               !- Solar Absorptance
0.7000000;               !- Visible Absorptance

Material,
Wood Siding,             !- Name
MediumSmooth,            !- Roughness
0.0100,                  !- Thickness {m}
0.1100,                  !- Conductivity {W/m-K}
544.6200,                !- Density {kg/m3}
1210.0000,               !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7800,                  !- Solar Absorptance
0.7800;                  !- Visible Absorptance

Material,
1/2IN Gypsum,            !- Name
Smooth,                  !- Roughness
0.0127,                  !- Thickness {m}
0.1600,                  !- Conductivity {W/m-K}
784.9000,                !- Density {kg/m3}
830.0000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.9200,                  !- Solar Absorptance
0.9200;                  !- Visible Absorptance

Material,
1IN Stucco,              !- Name
Smooth,                  !- Roughness
0.0253,                  !- Thickness {m}
0.6918,                  !- Conductivity {W/m-K}
1858.0000,               !- Density {kg/m3}
837.0000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.9200,                  !- Solar Absorptance
0.9200;                  !- Visible Absorptance

Material,
8IN CONCRETE HW,         !- Name
Rough,                   !- Roughness
0.2032,                  !- Thickness {m}
1.3110,                  !- Conductivity {W/m-K}
2240.0000,               !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Metal Siding,            !- Name
Smooth,                  !- Roughness
0.0015,                  !- Thickness {m}
44.9600,                 !- Conductivity {W/m-K}
7688.8600,               !- Density {kg/m3}
410.0000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.2000,                  !- Solar Absorptance
0.2000;                  !- Visible Absorptance

Material,
HW CONCRETE,             !- Name
Rough,                   !- Roughness
0.1016,                  !- Thickness {m}
1.3110,                  !- Conductivity {W/m-K}
2240.0000,               !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Roof Membrane,           !- Name
VeryRough,               !- Roughness
0.0095,                  !- Thickness {m}
0.1600,                  !- Conductivity {W/m-K}
1121.2900,               !- Density {kg/m3}
1460.0000,               !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Metal Decking,           !- Name
MediumSmooth,            !- Roughness
0.0015,                  !- Thickness {m}
45.0060,                 !- Conductivity {W/m-K}
7680.0000,               !- Density {kg/m3}
418.4000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.3000;                  !- Visible Absorptance

Material,
Metal Roofing,           !- Name
MediumSmooth,            !- Roughness
0.0015,                  !- Thickness {m}
45.0060,                 !- Conductivity {W/m-K}
7680.0000,               !- Density {kg/m3}
418.4000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.3000;                  !- Visible Absorptance

Material,
MAT-CC05 4 HW CONCRETE,  !- Name
Rough,                   !- Roughness
0.1016,                  !- Thickness {m}
1.3110,                  !- Conductivity {W/m-K}
2240.0000,               !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
Std AC02,                !- Name
MediumSmooth,            !- Roughness
1.2700000E-02,           !- Thickness {m}
5.7000000E-02,           !- Conductivity {W/m-K}
288.0000,                !- Density {kg/m3}
1339.000,                !- Specific Heat {J/kg-K}
0.9000000,               !- Thermal Absorptance
0.7000000,               !- Solar Absorptance
0.2000000;               !- Visible Absorptance

Material,
Wall Insulation HP,      !- Name
MediumRough,             !- Roughness
0.32972,                 !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Roof Insulation HP,      !- Name
MediumRough,             !- Roughness
0.68799,                 !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Slab Insulation HP,      !- Name
MediumRough,             !- Roughness
0.04439,                 !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Slab Peri Insulation HP, !- Name
MediumRough,             !- Roughness
0.27959,                 !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
CP02 CARPET PAD,         !- Name
VeryRough,               !- Roughness
0.2165,                  !- Thermal Resistance {m2-K/W}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.8000;                  !- Visible Absorptance

Material:NoMass,
MAT-AIR-WALL,            !- Name
Rough,                   !- Roughness
0.2079491,               !- Thermal Resistance {m2-K/W}
0.9,                     !- Thermal Absorptance
0.7;                     !- Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
NonRes Fixed Assembly Window,  !- Name
3.23646,                 !- U-Factor {W/m2-K}
0.39;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
HPWindowAssem,           !- Name
0.92593,                 !- U-Factor {W/m2-K}
0.57;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
ECABS-1 BLEACHED 6MM,    !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.814,                   !- Solar Transmittance at Normal Incidence
0.086,                   !- Front Side Solar Reflectance at Normal Incidence
0.086,                   !- Back Side Solar Reflectance at Normal Incidence
0.847,                   !- Visible Transmittance at Normal Incidence
0.099,                   !- Front Side Visible Reflectance at Normal Incidence
0.099,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
ECABS-1 COLORED 6MM,     !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.111,                   !- Solar Transmittance at Normal Incidence
0.179,                   !- Front Side Solar Reflectance at Normal Incidence
0.179,                   !- Back Side Solar Reflectance at Normal Incidence
0.128,                   !- Visible Transmittance at Normal Incidence
0.081,                   !- Front Side Visible Reflectance at Normal Incidence
0.081,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
ECABS-2 BLEACHED 6MM,    !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.814,                   !- Solar Transmittance at Normal Incidence
0.086,                   !- Front Side Solar Reflectance at Normal Incidence
0.086,                   !- Back Side Solar Reflectance at Normal Incidence
0.847,                   !- Visible Transmittance at Normal Incidence
0.099,                   !- Front Side Visible Reflectance at Normal Incidence
0.099,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.10,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
ECABS-2 COLORED 6MM,     !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.111,                   !- Solar Transmittance at Normal Incidence
0.179,                   !- Front Side Solar Reflectance at Normal Incidence
0.179,                   !- Back Side Solar Reflectance at Normal Incidence
0.128,                   !- Visible Transmittance at Normal Incidence
0.081,                   !- Front Side Visible Reflectance at Normal Incidence
0.081,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.10,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
CLEAR 6MM,               !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.006,                   !- Thickness {m}
0.775,                   !- Solar Transmittance at Normal Incidence
0.071,                   !- Front Side Solar Reflectance at Normal Incidence
0.071,                   !- Back Side Solar Reflectance at Normal Incidence
0.881,                   !- Visible Transmittance at Normal Incidence
0.080,                   !- Front Side Visible Reflectance at Normal Incidence
0.080,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
CLEAR 12MM,              !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.653,                   !- Solar Transmittance at Normal Incidence
0.064,                   !- Front Side Solar Reflectance at Normal Incidence
0.064,                   !- Back Side Solar Reflectance at Normal Incidence
0.841,                   !- Visible Transmittance at Normal Incidence
0.077,                   !- Front Side Visible Reflectance at Normal Incidence
0.077,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
ARGON 13MM,              !- Name
Argon,                   !- Gas Type
0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls
Construction,
Steel Frame Non-res Ext Wall,  !- Name
Wood Siding,             !- Outside Layer
Steel Frame NonRes Wall Insulation,  !- Layer 2
1/2IN Gypsum;            !- Layer 3

! Roof
Construction,
IEAD Non-res Roof,       !- Name
Roof Membrane,           !- Outside Layer
IEAD NonRes Roof Insulation,  !- Layer 2
Metal Decking;           !- Layer 3

! Slab on grade, unheated
Construction,
ext-slab,                !- Name
HW CONCRETE,             !- Outside Layer
CP02 CARPET PAD;         !- Layer 2

! Interior Walls
Construction,
int-walls,               !- Name
1/2IN Gypsum,            !- Outside Layer
1/2IN Gypsum;            !- Layer 2

! Interior Floors
Construction,
INT-FLOOR-TOPSIDE,       !- Name
MAT-CC05 4 HW CONCRETE,  !- Outside Layer
CP02 CARPET PAD;         !- Layer 2

Construction,
INT-FLOOR-UNDERSIDE,     !- Name
CP02 CARPET PAD,         !- Outside Layer
MAT-CC05 4 HW CONCRETE;  !- Layer 2

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***
Construction,
Window Non-res Fixed,    !- Name
NonRes Fixed Assembly Window;  !- Outside Layer

! ***COMMON CONSTRUCTIONS AND MATERIALS***
Construction,
DropCeiling,             !- Name
Std AC02;                !- Outside Layer

Construction,
AIR-WALL,                !- Name
MAT-AIR-WALL;            !- Outside Layer

Construction,
InteriorFurnishings,     !- Name
Std Wood 6inch;          !- Outside Layer

Construction,
HPWall,                  !- Name
1IN Stucco,              !- Outside Layer
8IN CONCRETE HW,         !- Layer 2
Wall Insulation HP,      !- Layer 3
1/2IN Gypsum;            !- Layer 4

Construction,
HPRoof,                  !- Name
Roof Membrane,           !- Outside Layer
Roof Insulation HP,      !- Layer 2
Metal Decking;           !- Layer 3

Construction,
HPSlab,                  !- Name
HW CONCRETE,             !- Outside Layer
Slab Insulation HP,      !- Layer 2
CP02 CARPET PAD;         !- Layer 3

Construction,
HP Slab Perimeter,       !- Name
HW CONCRETE,             !- Outside Layer
Slab Peri Insulation HP, !- Layer 2
CP02 CARPET PAD;         !- Layer 3

Construction,
HP Window,               !- Name
HPWindowAssem;           !- Outside Layer

Construction,
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Name
ECABS-2 BLEACHED 6MM,    !- Outside Layer
ARGON 13MM,              !- Layer 2
CLEAR 12MM,              !- Layer 3
ARGON 13MM,              !- Layer 4
CLEAR 12MM;              !- Layer 5

Construction,
Dbl Elec Abs Colored 6mm/13mm Air,  !- Name
ECABS-2 COLORED 6MM,     !- Outside Layer
ARGON 13MM,              !- Layer 2
CLEAR 12MM,              !- Layer 3
ARGON 13MM,              !- Layer 4
CLEAR 12MM;              !- Layer 5


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

! ***GEOMETRY RULES***
GlobalGeometryRules,
UpperLeftCorner,         !- Starting Vertex Position
Counterclockwise,        !- Vertex Entry Direction
Relative,                !- Coordinate System
Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! ZONE LIST:
! Core_bottom
! Core_mid
! Core_top
! FirstFloor_Plenum
! MidFloor_Plenum
! Perimeter_bot_ZN_1
! Perimeter_bot_ZN_2
! Perimeter_bot_ZN_3
! Perimeter_bot_ZN_4
! Perimeter_mid_ZN_1
! Perimeter_mid_ZN_2
! Perimeter_mid_ZN_3
! Perimeter_mid_ZN_4
! Perimeter_top_ZN_1
! Perimeter_top_ZN_2
! Perimeter_top_ZN_3
! Perimeter_top_ZN_4
! TopFloor_Plenum
! ***ZONES***
Zone,
2_1_Core_bottom,           !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_Core_mid,              !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_Core_top,              !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_FirstFloor_Plenum,     !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
No;                      !- Part of Total Floor Area

Zone,
2_1_MidFloor_Plenum,       !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
No;                      !- Part of Total Floor Area

Zone,
2_1_Perimeter_bot_ZN_1,    !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_Perimeter_bot_ZN_2,    !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_Perimeter_bot_ZN_3,    !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_Perimeter_bot_ZN_4,    !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_Perimeter_mid_ZN_1,    !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_Perimeter_mid_ZN_2,    !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_Perimeter_mid_ZN_3,    !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_Perimeter_mid_ZN_4,    !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_Perimeter_top_ZN_1,    !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_Perimeter_top_ZN_2,    !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_Perimeter_top_ZN_3,    !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_Perimeter_top_ZN_4,    !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
2_1_TopFloor_Plenum,       !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
No;                      !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! ***WALLS***
BuildingSurface:Detailed,
2_1_Building_Roof,         !- Name
Roof,                    !- Surface Type
HPRoof,                  !- Construction Name
2_1_TopFloor_Plenum,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
11.887200000000,         !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
11.887200000000,         !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
11.887200000000,         !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_bot_ZN_5_Floor,   !- Name
Floor,                   !- Surface Type
HPSlab,                  !- Construction Name
2_1_Core_bottom,           !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_bot_ZN_5_Wall_East,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Core_bottom,           !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_Wall_West,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_bot_ZN_5_Wall_North,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Core_bottom,           !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_3_Wall_South,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_bot_ZN_5_Wall_South,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Core_bottom,           !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_1_Wall_North,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_bot_ZN_5_Wall_West,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Core_bottom,           !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_4_Wall_East,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_bottom_ceiling,   !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Core_bottom,           !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_FirstFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_mid_ZN_5_Floor,   !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
2_1_Core_mid,              !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_FirstFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_mid_ZN_5_Wall_East,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Core_mid,              !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_Wall_West,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_mid_ZN_5_Wall_North,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Core_mid,              !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_mid_ZN_5_Wall_South,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Core_mid,              !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_mid_ZN_5_Wall_West,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Core_mid,              !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_mid_ceiling,      !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Core_mid,              !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_MidFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_top_ZN_5_Ceiling, !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Core_top,              !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_TopFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_top_ZN_5_Floor,   !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
2_1_Core_top,              !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_MidFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_top_ZN_5_Wall_East,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Core_top,              !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_Wall_West,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_top_ZN_5_Wall_North,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Core_top,              !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_3_Wall_South,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_top_ZN_5_Wall_South,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Core_top,              !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_1_Wall_North,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Core_top_ZN_5_Wall_West,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Core_top,              !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_4_Wall_East,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_FirstFloor_Plenum_Ceiling_1,  !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_1_Floor,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_FirstFloor_Plenum_Ceiling_2,  !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_Floor,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_FirstFloor_Plenum_Ceiling_3,  !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_3_Floor,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_FirstFloor_Plenum_Ceiling_4,  !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_4_Floor,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_FirstFloor_Plenum_Ceiling_5,  !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_mid_ZN_5_Floor,   !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_FirstFloor_Plenum_Floor_1,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_1_Ceiling,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_FirstFloor_Plenum_Floor_2,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_Ceiling,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_FirstFloor_Plenum_Floor_3,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_3_Ceililng,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_FirstFloor_Plenum_Floor_4,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_4_Ceiling,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_FirstFloor_Plenum_Floor_5,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_bottom_ceiling,   !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_MidFloor_Plenum_Ceiling_1,  !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_1_Floor,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_MidFloor_Plenum_Ceiling_2,  !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_Floor,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_MidFloor_Plenum_Ceiling_3,  !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_3_Floor,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_MidFloor_Plenum_Ceiling_4,  !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_4_Floor,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_MidFloor_Plenum_Ceiling_5,  !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_top_ZN_5_Floor,   !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_MidFloor_Plenum_Floor_1,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_MidFloor_Plenum_Floor_2,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_Ceiling,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_MidFloor_Plenum_Floor_3,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_MidFloor_Plenum_Floor_4,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_MidFloor_Plenum_Floor_5,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_mid_ceiling,      !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_Plenum_Wall_East,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_Plenum_Wall_North,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_Plenum_Wall_South,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_Plenum_Wall_West,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_FirstFloor_Plenum,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_1_Ceiling,  !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Perimeter_bot_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_FirstFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_1_Floor,  !- Name
Floor,                   !- Surface Type
HP Slab Perimeter,       !- Construction Name
2_1_Perimeter_bot_ZN_1,    !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_1_Wall_East,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_bot_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_Wall_South,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_1_Wall_North,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_bot_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_bot_ZN_5_Wall_South,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_1_Wall_South,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_Perimeter_bot_ZN_1,    !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_1_Wall_West,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_bot_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_Ceiling,  !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Perimeter_bot_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_FirstFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_Floor,  !- Name
Floor,                   !- Surface Type
HP Slab Perimeter,       !- Construction Name
2_1_Perimeter_bot_ZN_2,    !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_Wall_East,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_Perimeter_bot_ZN_2,    !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_Wall_North,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_bot_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_3_Wall_East,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_Wall_South,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_bot_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_Wall_West,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_bot_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_bot_ZN_5_Wall_East,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_3_Ceililng,  !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Perimeter_bot_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_FirstFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_3_Floor,  !- Name
Floor,                   !- Surface Type
HP Slab Perimeter,       !- Construction Name
2_1_Perimeter_bot_ZN_3,    !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_3_Wall_East,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_bot_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_Wall_North,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_3_Wall_North,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_Perimeter_bot_ZN_3,    !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_3_Wall_South,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_bot_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_bot_ZN_5_Wall_North,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_3_Wall_West,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_bot_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_4_Wall_North,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_4_Ceiling,  !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Perimeter_bot_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_FirstFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
2.743200000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
2.743200000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_4_Floor,  !- Name
Floor,                   !- Surface Type
HP Slab Perimeter,       !- Construction Name
2_1_Perimeter_bot_ZN_4,    !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_4_Wall_East,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_bot_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_bot_ZN_5_Wall_West,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_4_Wall_North,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_bot_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_4_Wall_South,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_bot_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_bot_ZN_1_Wall_West,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_bot_ZN_4_Wall_West,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_Perimeter_bot_ZN_4,    !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
2.743200000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_Plenum_Wall_East,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_Plenum_Wall_North,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_Plenum_Wall_South,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_Plenum_Wall_West,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_MidFloor_Plenum,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_1_Ceiling,  !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Perimeter_mid_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_MidFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_1_Floor,  !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
2_1_Perimeter_mid_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_FirstFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_1_Wall_East,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_mid_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_Wall_South,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_1_Wall_North,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_mid_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_mid_ZN_5_Wall_South,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_1_Wall_South,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_Perimeter_mid_ZN_1,    !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_1_Wall_West,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_mid_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_Ceiling,  !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Perimeter_mid_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_MidFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_Floor,  !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
2_1_Perimeter_mid_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_FirstFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_Wall_East,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_Perimeter_mid_ZN_2,    !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_Wall_North,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_mid_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_Wall_South,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_mid_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_Wall_West,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_mid_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_mid_ZN_5_Wall_East,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_3_Ceiling,  !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Perimeter_mid_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_MidFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_3_Floor,  !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
2_1_Perimeter_mid_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_FirstFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_3_Wall_East,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_mid_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_Wall_North,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_3_Wall_North,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_Perimeter_mid_ZN_3,    !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_3_Wall_South,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_mid_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_mid_ZN_5_Wall_North,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_3_Wall_West,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_mid_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_4_Ceiling,  !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Perimeter_mid_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_MidFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
6.705600000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
6.705600000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_4_Floor,  !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
2_1_Perimeter_mid_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_FirstFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
3.962400000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_4_Wall_East,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_mid_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_mid_ZN_5_Wall_West,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_4_Wall_North,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_mid_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_4_Wall_South,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_mid_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_mid_ZN_4_Wall_West,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_Perimeter_mid_ZN_4,    !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
6.705600000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
3.962400000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
3.962400000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_Plenum_Wall_East,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_TopFloor_Plenum,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
11.887200000000,         !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_Plenum_Wall_North,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_TopFloor_Plenum,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
11.887200000000,         !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_Plenum_Wall_South,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_TopFloor_Plenum,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
11.887200000000,         !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_Plenum_Wall_West,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_TopFloor_Plenum,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
11.887200000000,         !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_1_Ceiling,  !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Perimeter_top_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_TopFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_1_Floor,  !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
2_1_Perimeter_top_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_MidFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_1_Wall_East,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_top_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_Wall_South,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_1_Wall_North,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_top_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_top_ZN_5_Wall_South,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_1_Wall_South,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_Perimeter_top_ZN_1,    !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_1_Wall_West,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_top_ZN_1,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_Ceiling,  !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Perimeter_top_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_TopFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_Floor,  !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
2_1_Perimeter_top_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_MidFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_Wall_East,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_Perimeter_top_ZN_2,    !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_Wall_North,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_top_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_3_Wall_East,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_Wall_South,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_top_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_1_Wall_East,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_Wall_West,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_top_ZN_2,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_top_ZN_5_Wall_East,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_3_Ceiling,  !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Perimeter_top_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_TopFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_3_Floor,  !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
2_1_Perimeter_top_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_MidFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_3_Wall_East,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_top_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_Wall_North,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_3_Wall_North,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_Perimeter_top_ZN_3,    !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_3_Wall_South,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_top_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_top_ZN_5_Wall_North,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_3_Wall_West,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_top_ZN_3,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_4_Wall_North,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_4_Ceiling,  !- Name
Ceiling,                 !- Surface Type
DropCeiling,             !- Construction Name
2_1_Perimeter_top_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_TopFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_4_Floor,  !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
2_1_Perimeter_top_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_MidFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
7.924800000000,          !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_4_Wall_East,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_top_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_top_ZN_5_Wall_West,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
271.743200000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_4_Wall_North,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_top_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-144.096800000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_4_Wall_South,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
2_1_Perimeter_top_ZN_4,    !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_1_Wall_West,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_Perimeter_top_ZN_4_Wall_West,  !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
2_1_Perimeter_top_ZN_4,    !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
7.924800000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
7.924800000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_TopFloor_Plenum_Floor_1,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_TopFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_1_Ceiling,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
271.743200000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_TopFloor_Plenum_Floor_2,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_TopFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_Ceiling,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-103.332500000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-103.332500000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_TopFloor_Plenum_Floor_3,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_TopFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_3_Ceiling,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
295.870600000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_TopFloor_Plenum_Floor_4,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_TopFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Perimeter_top_ZN_4_Ceiling,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-144.096800000000,       !- Vertex 2 X-coordinate {m}
295.870600000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
2_1_TopFloor_Plenum_Floor_5,  !- Name
Floor,                   !- Surface Type
DropCeiling,             !- Construction Name
2_1_TopFloor_Plenum,       !- Zone Name
Surface,                 !- Outside Boundary Condition
2_1_Core_top_ZN_5_Ceiling, !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-103.332500000000,       !- Vertex 1 X-coordinate {m}
295.870600000000,        !- Vertex 1 Y-coordinate {m}
10.668000000000,         !- Vertex 1 Z-coordinate {m}
-103.332500000000,       !- Vertex 2 X-coordinate {m}
271.743200000000,        !- Vertex 2 Y-coordinate {m}
10.668000000000,         !- Vertex 2 Z-coordinate {m}
-144.096800000000,       !- Vertex 3 X-coordinate {m}
271.743200000000,        !- Vertex 3 Y-coordinate {m}
10.668000000000,         !- Vertex 3 Z-coordinate {m}
-144.096800000000,       !- Vertex 4 X-coordinate {m}
295.870600000000,        !- Vertex 4 Y-coordinate {m}
10.668000000000;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
2_1_Perimeter_bot_ZN_1_Wall_South_Window,  !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
2_1_Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
2_1_ECW,                   !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
2.329300000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
1.021300000000,          !- Vertex 2 Z-coordinate {m}
-98.760000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
1.021300000000,          !- Vertex 3 Z-coordinate {m}
-98.760000000000,        !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
2.329300000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
2_1_Perimeter_bot_ZN_Wall_East_Window,  !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
2_1_Perimeter_bot_ZN_Wall_East,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
2_1_ECW,                   !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
2.329300000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
1.021300000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
300.443700000000,        !- Vertex 3 Y-coordinate {m}
1.021300000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443700000000,        !- Vertex 4 Y-coordinate {m}
2.329300000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
2_1_Perimeter_bot_ZN_3_Wall_North_Window,  !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
2_1_Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
2_1_ECW,                   !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-98.760000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
2.329300000000,          !- Vertex 1 Z-coordinate {m}
-98.760000000000,        !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
1.021300000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
1.021300000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
2.329300000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
2_1_Perimeter_bot_ZN_4_Wall_West_Window,  !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
2_1_Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
2_1_ECW,                   !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443700000000,        !- Vertex 1 Y-coordinate {m}
2.329300000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
300.443700000000,        !- Vertex 2 Y-coordinate {m}
1.021300000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
1.021300000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
2.329300000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
2_1_Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
2_1_Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
2_1_ECW,                   !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
6.291700000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
4.983700000000,          !- Vertex 2 Z-coordinate {m}
-98.760000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
4.983700000000,          !- Vertex 3 Z-coordinate {m}
-98.760000000000,        !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
6.291700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
2_1_Perimeter_mid_ZN_Wall_East_Window,  !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
2_1_Perimeter_mid_ZN_Wall_East,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
2_1_ECW,                   !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
6.291700000000,          !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
4.983700000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
300.443700000000,        !- Vertex 3 Y-coordinate {m}
4.983700000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443700000000,        !- Vertex 4 Y-coordinate {m}
6.291700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
2_1_Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
2_1_Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
2_1_ECW,                   !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-98.760000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
6.291700000000,          !- Vertex 1 Z-coordinate {m}
-98.760000000000,        !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
4.983700000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
4.983700000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
6.291700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
2_1_Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
2_1_Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
2_1_ECW,                   !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443700000000,        !- Vertex 1 Y-coordinate {m}
6.291700000000,          !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
300.443700000000,        !- Vertex 2 Y-coordinate {m}
4.983700000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
4.983700000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
6.291700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
2_1_Perimeter_top_ZN_1_Wall_South_Window,  !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
2_1_Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
2_1_ECW,                   !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
10.254100000000,         !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
8.946100000000,          !- Vertex 2 Z-coordinate {m}
-98.760000000000,        !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
8.946100000000,          !- Vertex 3 Z-coordinate {m}
-98.760000000000,        !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
10.254100000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
2_1_Perimeter_top_ZN_Wall_East_Window,  !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
2_1_Perimeter_top_ZN_Wall_East,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
2_1_ECW,                   !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-98.759000000000,        !- Vertex 1 X-coordinate {m}
267.170000000000,        !- Vertex 1 Y-coordinate {m}
10.254100000000,         !- Vertex 1 Z-coordinate {m}
-98.759000000000,        !- Vertex 2 X-coordinate {m}
267.170000000000,        !- Vertex 2 Y-coordinate {m}
8.946100000000,          !- Vertex 2 Z-coordinate {m}
-98.759000000000,        !- Vertex 3 X-coordinate {m}
300.443700000000,        !- Vertex 3 Y-coordinate {m}
8.946100000000,          !- Vertex 3 Z-coordinate {m}
-98.759000000000,        !- Vertex 4 X-coordinate {m}
300.443700000000,        !- Vertex 4 Y-coordinate {m}
10.254100000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
2_1_Perimeter_top_ZN_3_Wall_North_Window,  !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
2_1_Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
2_1_ECW,                   !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-98.760000000000,        !- Vertex 1 X-coordinate {m}
300.443800000000,        !- Vertex 1 Y-coordinate {m}
10.254100000000,         !- Vertex 1 Z-coordinate {m}
-98.760000000000,        !- Vertex 2 X-coordinate {m}
300.443800000000,        !- Vertex 2 Y-coordinate {m}
8.946100000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
300.443800000000,        !- Vertex 3 Y-coordinate {m}
8.946100000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
300.443800000000,        !- Vertex 4 Y-coordinate {m}
10.254100000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
2_1_Perimeter_top_ZN_4_Wall_West_Window,  !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
2_1_Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
2_1_ECW,                   !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-148.670000000000,       !- Vertex 1 X-coordinate {m}
300.443700000000,        !- Vertex 1 Y-coordinate {m}
10.254100000000,         !- Vertex 1 Z-coordinate {m}
-148.670000000000,       !- Vertex 2 X-coordinate {m}
300.443700000000,        !- Vertex 2 Y-coordinate {m}
8.946100000000,          !- Vertex 2 Z-coordinate {m}
-148.670000000000,       !- Vertex 3 X-coordinate {m}
267.170000000000,        !- Vertex 3 Y-coordinate {m}
8.946100000000,          !- Vertex 3 Z-coordinate {m}
-148.670000000000,       !- Vertex 4 X-coordinate {m}
267.170000000000,        !- Vertex 4 Y-coordinate {m}
10.254100000000;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
2_1_ECW,                   !- Name
SwitchableGlazing,       !- Shading Type
Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
OnIfHighZoneAirTemperature,  !- Shading Control Type
,                        !- Schedule Name
25,                      !- Setpoint {W/m2, W or deg C}
No,                      !- Shading Control Is Scheduled
No,                      !- Glare Control Is Active
,                        !- Shading Device Material Name
,                        !- Type of Slat Angle Control for Blinds
;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

! ***INTERNAL MASS***
InternalMass,
2_1_Core_bottom Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
2_1_Core_bottom,           !- Zone Name
1967.0731;               !- Surface Area {m2}

InternalMass,
2_1_Core_mid Internal Mass,!- Name
InteriorFurnishings,     !- Construction Name
2_1_Core_mid,              !- Zone Name
1967.0731;               !- Surface Area {m2}

InternalMass,
2_1_Core_top Internal Mass,!- Name
InteriorFurnishings,     !- Construction Name
2_1_Core_top,              !- Zone Name
1967.0731;               !- Surface Area {m2}

InternalMass,
2_1_Perimeter_bot_ZN_1 Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
2_1_Perimeter_bot_ZN_1,    !- Zone Name
414.6763;                !- Surface Area {m2}

InternalMass,
2_1_Perimeter_bot_ZN_2 Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
2_1_Perimeter_bot_ZN_2,    !- Zone Name
262.5244;                !- Surface Area {m2}

InternalMass,
2_1_Perimeter_bot_ZN_3 Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
2_1_Perimeter_bot_ZN_3,    !- Zone Name
414.6763;                !- Surface Area {m2}

InternalMass,
2_1_Perimeter_bot_ZN_4 Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
2_1_Perimeter_bot_ZN_4,    !- Zone Name
262.5072;                !- Surface Area {m2}

InternalMass,
2_1_Perimeter_mid_ZN_1 Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
2_1_Perimeter_mid_ZN_1,    !- Zone Name
414.6763;                !- Surface Area {m2}

InternalMass,
2_1_Perimeter_mid_ZN_2 Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
2_1_Perimeter_mid_ZN_2,    !- Zone Name
262.5244;                !- Surface Area {m2}

InternalMass,
2_1_Perimeter_mid_ZN_3 Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
2_1_Perimeter_mid_ZN_3,    !- Zone Name
414.6763;                !- Surface Area {m2}

InternalMass,
2_1_Perimeter_mid_ZN_4 Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
2_1_Perimeter_mid_ZN_4,    !- Zone Name
262.5072;                !- Surface Area {m2}

InternalMass,
2_1_Perimeter_top_ZN_1 Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
2_1_Perimeter_top_ZN_1,    !- Zone Name
414.6763;                !- Surface Area {m2}

InternalMass,
2_1_Perimeter_top_ZN_2 Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
2_1_Perimeter_top_ZN_2,    !- Zone Name
262.5244;                !- Surface Area {m2}

InternalMass,
2_1_Perimeter_top_ZN_3 Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
2_1_Perimeter_top_ZN_3,    !- Zone Name
414.6763;                !- Surface Area {m2}

InternalMass,
2_1_Perimeter_top_ZN_4 Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
2_1_Perimeter_top_ZN_4,    !- Zone Name
262.5072;                !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

! ***PEOPLE***
People,
2_1_Core_bottom People,    !- Name
2_1_Core_bottom,           !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Core_mid People,       !- Name
2_1_Core_mid,              !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Core_top People,       !- Name
2_1_Core_top,              !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Perimeter_bot_ZN_1 People,  !- Name
2_1_Perimeter_bot_ZN_1,    !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Perimeter_bot_ZN_2 People,  !- Name
2_1_Perimeter_bot_ZN_2,    !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Perimeter_bot_ZN_3 People,  !- Name
2_1_Perimeter_bot_ZN_3,    !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Perimeter_bot_ZN_4 People,  !- Name
2_1_Perimeter_bot_ZN_4,    !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Perimeter_mid_ZN_1 People,  !- Name
2_1_Perimeter_mid_ZN_1,    !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Perimeter_mid_ZN_2 People,  !- Name
2_1_Perimeter_mid_ZN_2,    !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Perimeter_mid_ZN_3 People,  !- Name
2_1_Perimeter_mid_ZN_3,    !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Perimeter_mid_ZN_4 People,  !- Name
2_1_Perimeter_mid_ZN_4,    !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Perimeter_top_ZN_1 People,  !- Name
2_1_Perimeter_top_ZN_1,    !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Perimeter_top_ZN_2 People,  !- Name
2_1_Perimeter_top_ZN_2,    !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Perimeter_top_ZN_3 People,  !- Name
2_1_Perimeter_top_ZN_3,    !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
2_1_Perimeter_top_ZN_4 People,  !- Name
2_1_Perimeter_top_ZN_4,    !- Zone or ZoneList Name
2_1_BLDG_OCC_SCH,          !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
18.58,                   !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
2_1_ACTIVITY_SCH,          !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
2_1_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
2_1_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
2_1_AIR_VELO_SCH,          !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

! ***LIGHTS***
Lights,
2_1_Core_bottom_Lights,    !- Name
2_1_Core_bottom,           !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Core_mid_Lights,       !- Name
2_1_Core_mid,              !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Core_top_Lights,       !- Name
2_1_Core_top,              !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Perimeter_bot_ZN_1_Lights,  !- Name
2_1_Perimeter_bot_ZN_1,    !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Perimeter_bot_ZN_Lights,  !- Name
2_1_Perimeter_bot_ZN_2,    !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Perimeter_bot_ZN_3_Lights,  !- Name
2_1_Perimeter_bot_ZN_3,    !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Perimeter_bot_ZN_4_Lights,  !- Name
2_1_Perimeter_bot_ZN_4,    !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Perimeter_mid_ZN_1_Lights,  !- Name
2_1_Perimeter_mid_ZN_1,    !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Perimeter_mid_ZN_Lights,  !- Name
2_1_Perimeter_mid_ZN_2,    !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Perimeter_mid_ZN_3_Lights,  !- Name
2_1_Perimeter_mid_ZN_3,    !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Perimeter_mid_ZN_4_Lights,  !- Name
2_1_Perimeter_mid_ZN_4,    !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Perimeter_top_ZN_1_Lights,  !- Name
2_1_Perimeter_top_ZN_1,    !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Perimeter_top_ZN_Lights,  !- Name
2_1_Perimeter_top_ZN_2,    !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Perimeter_top_ZN_3_Lights,  !- Name
2_1_Perimeter_top_ZN_3,    !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
2_1_Perimeter_top_ZN_4_Lights,  !- Name
2_1_Perimeter_top_ZN_4,    !- Zone or ZoneList Name
2_1_BLDG_LIGHT_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2,                     !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! ***EQUIPMENT GAINS***
ElectricEquipment,
2_1_Core_bottom_PlugMisc_Equip,  !- Name
2_1_Core_bottom,           !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Core_mid_PlugMisc_Equip,  !- Name
2_1_Core_mid,              !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Core_top_PlugMisc_Equip,  !- Name
2_1_Core_top,              !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Perimeter_bot_ZN_1_PlugMisc_Equip,  !- Name
2_1_Perimeter_bot_ZN_1,    !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Perimeter_bot_ZN_PlugMisc_Equip,  !- Name
2_1_Perimeter_bot_ZN_2,    !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Perimeter_bot_ZN_3_PlugMisc_Equip,  !- Name
2_1_Perimeter_bot_ZN_3,    !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Perimeter_bot_ZN_4_PlugMisc_Equip,  !- Name
2_1_Perimeter_bot_ZN_4,    !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Perimeter_mid_ZN_1_PlugMisc_Equip,  !- Name
2_1_Perimeter_mid_ZN_1,    !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Perimeter_mid_ZN_PlugMisc_Equip,  !- Name
2_1_Perimeter_mid_ZN_2,    !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Perimeter_mid_ZN_3_PlugMisc_Equip,  !- Name
2_1_Perimeter_mid_ZN_3,    !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Perimeter_mid_ZN_4_PlugMisc_Equip,  !- Name
2_1_Perimeter_mid_ZN_4,    !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Perimeter_top_ZN_1_PlugMisc_Equip,  !- Name
2_1_Perimeter_top_ZN_1,    !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Perimeter_top_ZN_PlugMisc_Equip,  !- Name
2_1_Perimeter_top_ZN_2,    !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Perimeter_top_ZN_3_PlugMisc_Equip,  !- Name
2_1_Perimeter_top_ZN_3,    !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Perimeter_top_ZN_4_PlugMisc_Equip,  !- Name
2_1_Perimeter_top_ZN_4,    !- Zone or ZoneList Name
2_1_BLDG_EQUIP_SCH,        !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
10.76,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
2_1_Core_bottom_Elevators_Equip,  !- Name
2_1_Core_bottom,           !- Zone or ZoneList Name
2_1_BLDG_ELEVATORS,        !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
32109.8901098901,        !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
Elevators;               !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
2_1_FirstFloor_Plenum_Infiltration,  !- Name
2_1_FirstFloor_Plenum,     !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_MidFloor_Plenum_Infiltration,  !- Name
2_1_MidFloor_Plenum,       !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_Perimeter_bot_ZN_1_Infiltration,  !- Name
2_1_Perimeter_bot_ZN_1,    !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_Perimeter_bot_ZN_Infiltration,  !- Name
2_1_Perimeter_bot_ZN_2,    !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_Perimeter_bot_ZN_3_Infiltration,  !- Name
2_1_Perimeter_bot_ZN_3,    !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_Perimeter_bot_ZN_4_Infiltration,  !- Name
2_1_Perimeter_bot_ZN_4,    !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_Perimeter_mid_ZN_1_Infiltration,  !- Name
2_1_Perimeter_mid_ZN_1,    !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_Perimeter_mid_ZN_Infiltration,  !- Name
2_1_Perimeter_mid_ZN_2,    !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_Perimeter_mid_ZN_3_Infiltration,  !- Name
2_1_Perimeter_mid_ZN_3,    !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_Perimeter_mid_ZN_4_Infiltration,  !- Name
2_1_Perimeter_mid_ZN_4,    !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_Perimeter_top_ZN_1_Infiltration,  !- Name
2_1_Perimeter_top_ZN_1,    !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_Perimeter_top_ZN_Infiltration,  !- Name
2_1_Perimeter_top_ZN_2,    !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_Perimeter_top_ZN_3_Infiltration,  !- Name
2_1_Perimeter_top_ZN_3,    !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_Perimeter_top_ZN_4_Infiltration,  !- Name
2_1_Perimeter_top_ZN_4,    !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
2_1_TopFloor_Plenum_Infiltration,  !- Name
2_1_TopFloor_Plenum,       !- Zone or ZoneList Name
2_1_INFIL_QUARTER_ON_SCH,  !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
2_1_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW_NV,  !- Name
2_1_PERIMETER_BOT_ZN_1,    !- Zone Name
6,                       !- Opening Area {m2}
2_1_VentingSched,          !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
5,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
2_1_PERIMETER_BOT_ZN_WALL_EAST_WINDOW_NV,  !- Name
2_1_PERIMETER_BOT_ZN_2,    !- Zone Name
4,                       !- Opening Area {m2}
2_1_VentingSched,          !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
3,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
2_1_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW_NV,  !- Name
2_1_PERIMETER_BOT_ZN_3,    !- Zone Name
6,                       !- Opening Area {m2}
2_1_VentingSched,          !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
5,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
2_1_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW_NV,  !- Name
2_1_PERIMETER_BOT_ZN_4,    !- Zone Name
4,                       !- Opening Area {m2}
2_1_VentingSched,          !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
3,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
2_1_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_NV,  !- Name
2_1_PERIMETER_MID_ZN_1,    !- Zone Name
6,                       !- Opening Area {m2}
2_1_VentingSched,          !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
5,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
2_1_PERIMETER_MID_ZN_WALL_EAST_WINDOW_NV,  !- Name
2_1_PERIMETER_MID_ZN_2,    !- Zone Name
4,                       !- Opening Area {m2}
2_1_VentingSched,          !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
3,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
2_1_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_NV,  !- Name
2_1_PERIMETER_MID_ZN_3,    !- Zone Name
6,                       !- Opening Area {m2}
2_1_VentingSched,          !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
5,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
2_1_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_NV,  !- Name
2_1_PERIMETER_MID_ZN_4,    !- Zone Name
4,                       !- Opening Area {m2}
2_1_VentingSched,          !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
3,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
2_1_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_NV,  !- Name
2_1_PERIMETER_TOP_ZN_1,    !- Zone Name
6,                       !- Opening Area {m2}
2_1_VentingSched,          !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
5,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
2_1_PERIMETER_TOP_ZN_WALL_EAST_WINDOW_NV,  !- Name
2_1_PERIMETER_TOP_ZN_2,    !- Zone Name
4,                       !- Opening Area {m2}
2_1_VentingSched,          !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
3,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
2_1_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_NV,  !- Name
2_1_PERIMETER_TOP_ZN_3,    !- Zone Name
6,                       !- Opening Area {m2}
2_1_VentingSched,          !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
5,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
2_1_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_NV,  !- Name
2_1_PERIMETER_TOP_ZN_4,    !- Zone Name
4,                       !- Opening Area {m2}
2_1_VentingSched,          !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
3,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

! ***EXTERIOR LOADS***
Exterior:Lights,
2_1_Exterior Facade Lighting,  !- Name
2_1_ALWAYS_ON,             !- Schedule Name
14804,                   !- Design Level {W}
AstronomicalClock,       !- Control Option
Exterior Facade Lighting;!- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Core_bottom,   !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Core_mid,      !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Core_top,      !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Perimeter_bot_ZN_1,  !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Perimeter_bot_ZN_2,  !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Perimeter_bot_ZN_3,  !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Perimeter_bot_ZN_4,  !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Perimeter_mid_ZN_1,  !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Perimeter_mid_ZN_2,  !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Perimeter_mid_ZN_3,  !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Perimeter_mid_ZN_4,  !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Perimeter_top_ZN_1,  !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Perimeter_top_ZN_2,  !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Perimeter_top_ZN_3,  !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
2_1_SZ DSOA Perimeter_top_ZN_4,  !- Name
Flow/Person,             !- Outdoor Air Method
0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
1.2,                     !- Heating Sizing Factor
1.2,                     !- Cooling Sizing Factor
6;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

! ***SIZING & CONTROLS***
Sizing:Zone,
2_1_Core_bottom,           !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Core_bottom,   !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Core_mid,              !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Core_mid,      !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Core_top,              !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Core_top,      !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Perimeter_bot_ZN_1,    !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Perimeter_bot_ZN_2,    !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Perimeter_bot_ZN_3,    !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Perimeter_bot_ZN_4,    !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Perimeter_mid_ZN_1,    !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Perimeter_mid_ZN_2,    !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Perimeter_mid_ZN_3,    !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Perimeter_mid_ZN_4,    !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Perimeter_top_ZN_1,    !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Perimeter_top_ZN_2,    !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Perimeter_top_ZN_3,    !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
2_1_Perimeter_top_ZN_4,    !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
2_1_SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
2_1_VAV_1,                 !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
0.3,                     !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
12.8000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
16.7000,                 !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
2_1_VAV_2,                 !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
0.3,                     !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
12.8000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
16.7000,                 !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
2_1_VAV_3,                 !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
0.3,                     !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
12.8000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
16.7000,                 !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
2_1_Chilled Water Loop,    !- Plant or Condenser Loop Name
Cooling,                 !- Loop Type
7.22,                    !- Design Loop Exit Temperature {C}
5,                       !- Loop Design Temperature Difference {deltaC}
,                        !- Sizing Option
1;                       !- Zone Timesteps in Averaging Window

Sizing:Plant,
2_1_Hot Water Loop,        !- Plant or Condenser Loop Name
Heating,                 !- Loop Type
82,                      !- Design Loop Exit Temperature {C}
10,                      !- Loop Design Temperature Difference {deltaC}
,                        !- Sizing Option
1;                       !- Zone Timesteps in Averaging Window

Sizing:Plant,
2_1_Chilled Water Condenser Loop,  !- Plant or Condenser Loop Name
Condenser,               !- Loop Type
25,                      !- Design Loop Exit Temperature {C}
5,                       !- Loop Design Temperature Difference {deltaC}
,                        !- Sizing Option
1;                       !- Zone Timesteps in Averaging Window

Sizing:Plant,
2_1_SWHSys1,               !- Plant or Condenser Loop Name
Heating,                 !- Loop Type
60,                      !- Design Loop Exit Temperature {C}
5.0;                     !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
2_1_Core_bottom Thermostat,!- Name
2_1_Core_bottom,           !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Core_bottom DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Core_mid Thermostat,   !- Name
2_1_Core_mid,              !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Core_mid DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Core_top Thermostat,   !- Name
2_1_Core_top,              !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Core_top DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Perimeter_bot_ZN_1 Thermostat,  !- Name
2_1_Perimeter_bot_ZN_1,    !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Perimeter_bot_ZN_2 Thermostat,  !- Name
2_1_Perimeter_bot_ZN_2,    !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Perimeter_bot_ZN_3 Thermostat,  !- Name
2_1_Perimeter_bot_ZN_3,    !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Perimeter_bot_ZN_4 Thermostat,  !- Name
2_1_Perimeter_bot_ZN_4,    !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Perimeter_mid_ZN_1 Thermostat,  !- Name
2_1_Perimeter_mid_ZN_1,    !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Perimeter_mid_ZN_2 Thermostat,  !- Name
2_1_Perimeter_mid_ZN_2,    !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Perimeter_mid_ZN_3 Thermostat,  !- Name
2_1_Perimeter_mid_ZN_3,    !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Perimeter_mid_ZN_4 Thermostat,  !- Name
2_1_Perimeter_mid_ZN_4,    !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Perimeter_top_ZN_1 Thermostat,  !- Name
2_1_Perimeter_top_ZN_1,    !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Perimeter_top_ZN_2 Thermostat,  !- Name
2_1_Perimeter_top_ZN_2,    !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Perimeter_top_ZN_3 Thermostat,  !- Name
2_1_Perimeter_top_ZN_3,    !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
2_1_Perimeter_top_ZN_4 Thermostat,  !- Name
2_1_Perimeter_top_ZN_4,    !- Zone or ZoneList Name
2_1_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
2_1_Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
2_1_HeatingSetpoint,       !- Name
2_1_HTGSETP_SCH;           !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
2_1_PlenumHeatingSetpoint, !- Name
2_1_PlenumHtg-SetP-Sch;    !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

ThermostatSetpoint:SingleCooling,
2_1_CoolingSetpoint,       !- Name
2_1_CLGSETP_SCH;           !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
2_1_PlenumCoolingSetpoint, !- Name
2_1_PlenumClg-SetP-Sch;    !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
2_1_Core_bottom DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Core_mid DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Core_top DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Perimeter_bot_ZN_1 DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Perimeter_bot_ZN_2 DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Perimeter_bot_ZN_3 DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Perimeter_bot_ZN_4 DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Perimeter_mid_ZN_1 DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Perimeter_mid_ZN_2 DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Perimeter_mid_ZN_3 DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Perimeter_mid_ZN_4 DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Perimeter_top_ZN_1 DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Perimeter_top_ZN_2 DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Perimeter_top_ZN_3 DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
2_1_Perimeter_top_ZN_4 DualSPSched,  !- Name
2_1_HTGSETP_SCH,           !- Heating Setpoint Temperature Schedule Name
2_1_CLGSETP_SCH;           !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Core_bottom VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Core_bottom VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Core_bottom VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Core_mid VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Core_mid VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Core_mid VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Core_top VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Core_top VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Core_top VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Perimeter_bot_ZN_1 VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Perimeter_bot_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Perimeter_bot_ZN_2 VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Perimeter_bot_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Perimeter_bot_ZN_3 VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Perimeter_bot_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Perimeter_bot_ZN_4 VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Perimeter_bot_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Perimeter_mid_ZN_1 VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Perimeter_mid_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Perimeter_mid_ZN_2 VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Perimeter_mid_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Perimeter_mid_ZN_3 VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Perimeter_mid_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Perimeter_mid_ZN_4 VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Perimeter_mid_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Perimeter_top_ZN_1 VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Perimeter_top_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Perimeter_top_ZN_2 VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Perimeter_top_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Perimeter_top_ZN_3 VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Perimeter_top_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
2_1_Perimeter_top_ZN_4 VAV Box Component,  !- Name
2_1_ALWAYS_ON,             !- Availability Schedule Name
2_1_Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
2_1_Perimeter_top_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
Constant,                !- Zone Minimum Air Flow Input Method
0.3,                     !- Constant Minimum Air Flow Fraction
,                        !- Fixed Minimum Air Flow Rate {m3/s}
,                        !- Minimum Air Flow Fraction Schedule Name
Coil:Heating:Water,      !- Reheat Coil Object Type
2_1_Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
2_1_Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
0.001,                   !- Convergence Tolerance
NORMAL,                  !- Damper Heating Action
AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
2_1_Core_bottom VAV Box,   !- Name
2_1_Core_bottom VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Core_bottom VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Core_mid VAV Box,      !- Name
2_1_Core_mid VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Core_mid VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Core_top VAV Box,      !- Name
2_1_Core_top VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Core_top VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Perimeter_bot_ZN_1 VAV Box,  !- Name
2_1_Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Perimeter_bot_ZN_2 VAV Box,  !- Name
2_1_Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Perimeter_bot_ZN_3 VAV Box,  !- Name
2_1_Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Perimeter_bot_ZN_4 VAV Box,  !- Name
2_1_Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Perimeter_mid_ZN_1 VAV Box,  !- Name
2_1_Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Perimeter_mid_ZN_2 VAV Box,  !- Name
2_1_Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Perimeter_mid_ZN_3 VAV Box,  !- Name
2_1_Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Perimeter_mid_ZN_4 VAV Box,  !- Name
2_1_Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Perimeter_top_ZN_1 VAV Box,  !- Name
2_1_Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Perimeter_top_ZN_2 VAV Box,  !- Name
2_1_Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Perimeter_top_ZN_3 VAV Box,  !- Name
2_1_Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
2_1_Perimeter_top_ZN_4 VAV Box,  !- Name
2_1_Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
2_1_Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
2_1_Core_bottom Equipment, !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Core_bottom VAV Box,   !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Core_mid Equipment,    !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Core_mid VAV Box,      !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Core_top Equipment,    !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Core_top VAV Box,      !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Perimeter_bot_ZN_1 Equipment,  !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Perimeter_bot_ZN_2 Equipment,  !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Perimeter_bot_ZN_3 Equipment,  !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Perimeter_bot_ZN_4 Equipment,  !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Perimeter_mid_ZN_1 Equipment,  !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Perimeter_mid_ZN_2 Equipment,  !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Perimeter_mid_ZN_3 Equipment,  !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Perimeter_mid_ZN_4 Equipment,  !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Perimeter_top_ZN_1 Equipment,  !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Perimeter_top_ZN_2 Equipment,  !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Perimeter_top_ZN_3 Equipment,  !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
2_1_Perimeter_top_ZN_4 Equipment,  !- Name
ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
2_1_Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
2_1_Core_bottom,           !- Zone Name
2_1_Core_bottom Equipment, !- Zone Conditioning Equipment List Name
2_1_Core_bottom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Core_bottom Air Node,  !- Zone Air Node Name
2_1_Core_bottom Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Core_mid,              !- Zone Name
2_1_Core_mid Equipment,    !- Zone Conditioning Equipment List Name
2_1_Core_mid Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Core_mid Air Node,     !- Zone Air Node Name
2_1_Core_mid Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Core_top,              !- Zone Name
2_1_Core_top Equipment,    !- Zone Conditioning Equipment List Name
2_1_Core_top Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Core_top Air Node,     !- Zone Air Node Name
2_1_Core_top Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Perimeter_bot_ZN_1,    !- Zone Name
2_1_Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
2_1_Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
2_1_Perimeter_bot_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Perimeter_bot_ZN_2,    !- Zone Name
2_1_Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
2_1_Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
2_1_Perimeter_bot_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Perimeter_bot_ZN_3,    !- Zone Name
2_1_Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
2_1_Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
2_1_Perimeter_bot_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Perimeter_bot_ZN_4,    !- Zone Name
2_1_Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
2_1_Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
2_1_Perimeter_bot_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Perimeter_mid_ZN_1,    !- Zone Name
2_1_Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
2_1_Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
2_1_Perimeter_mid_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Perimeter_mid_ZN_2,    !- Zone Name
2_1_Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
2_1_Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
2_1_Perimeter_mid_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Perimeter_mid_ZN_3,    !- Zone Name
2_1_Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
2_1_Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
2_1_Perimeter_mid_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Perimeter_mid_ZN_4,    !- Zone Name
2_1_Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
2_1_Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
2_1_Perimeter_mid_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Perimeter_top_ZN_1,    !- Zone Name
2_1_Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
2_1_Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
2_1_Perimeter_top_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Perimeter_top_ZN_2,    !- Zone Name
2_1_Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
2_1_Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
2_1_Perimeter_top_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Perimeter_top_ZN_3,    !- Zone Name
2_1_Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
2_1_Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
2_1_Perimeter_top_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
2_1_Perimeter_top_ZN_4,    !- Zone Name
2_1_Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
2_1_Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
2_1_Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
2_1_Perimeter_top_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
2_1_VAV_Fan,             !- Name
2_1_HVACOperationSchd,     !- Availability Schedule Name
0.5915,                  !- Fan Total Efficiency
1109.648,                !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
Fraction,                !- Fan Power Minimum Flow Rate Input Method
,                        !- Fan Power Minimum Flow Fraction
0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
0.91,                    !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
0.0407598940,            !- Fan Power Coefficient 1
0.08804497,              !- Fan Power Coefficient 2
-0.072926120,            !- Fan Power Coefficient 3
0.9437398230,            !- Fan Power Coefficient 4
0,                       !- Fan Power Coefficient 5
2_1_Main Heating Coil 2 Outlet Node,  !- Air Inlet Node Name
2_1_VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
Fan Energy;              !- End-Use Subcategory

Fan:VariableVolume,
2_1_VAV_3_Fan,             !- Name
2_1_HVACOperationSchd,     !- Availability Schedule Name
0.5915,                  !- Fan Total Efficiency
1109.648,                !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
Fraction,                !- Fan Power Minimum Flow Rate Input Method
,                        !- Fan Power Minimum Flow Fraction
0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
0.91,                    !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
0.0407598940,            !- Fan Power Coefficient 1
0.08804497,              !- Fan Power Coefficient 2
-0.072926120,            !- Fan Power Coefficient 3
0.9437398230,            !- Fan Power Coefficient 4
0,                       !- Fan Power Coefficient 5
2_1_Main Heating Coil 3 Outlet Node,  !- Air Inlet Node Name
2_1_VAV_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
Fan Energy;              !- End-Use Subcategory

Fan:VariableVolume,
2_1_VAV_1_Fan,             !- Name
2_1_HVACOperationSchd,     !- Availability Schedule Name
0.5915,                  !- Fan Total Efficiency
1109.648,                !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
Fraction,                !- Fan Power Minimum Flow Rate Input Method
,                        !- Fan Power Minimum Flow Fraction
0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
0.91,                    !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
0.0407598940,            !- Fan Power Coefficient 1
0.08804497,              !- Fan Power Coefficient 2
-0.072926120,            !- Fan Power Coefficient 3
0.9437398230,            !- Fan Power Coefficient 4
0,                       !- Fan Power Coefficient 5
2_1_Main Heating Coil 1 Outlet Node,  !- Air Inlet Node Name
2_1_VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
Fan Energy;              !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
2_1_Main Cooling Coil 1,   !- Name
2_1_CoolingCoilAvailSched, !- Availability Schedule Name
autosize,                !- Design Water Flow Rate {m3/s}
autosize,                !- Design Air Flow Rate {m3/s}
autosize,                !- Design Inlet Water Temperature {C}
autosize,                !- Design Inlet Air Temperature {C}
autosize,                !- Design Outlet Air Temperature {C}
autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
2_1_Main Cooling Coil 1 Water Inlet Node,  !- Water Inlet Node Name
2_1_Main Cooling Coil 1 Water Outlet Node,  !- Water Outlet Node Name
2_1_VAV_1_OA-VAV_1_CoolCNode,  !- Air Inlet Node Name
2_1_Main Cooling Coil 1 Outlet Node,  !- Air Outlet Node Name
SimpleAnalysis,          !- Type of Analysis
CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
2_1_Main Cooling Coil 2,   !- Name
2_1_CoolingCoilAvailSched, !- Availability Schedule Name
autosize,                !- Design Water Flow Rate {m3/s}
autosize,                !- Design Air Flow Rate {m3/s}
autosize,                !- Design Inlet Water Temperature {C}
autosize,                !- Design Inlet Air Temperature {C}
autosize,                !- Design Outlet Air Temperature {C}
autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
2_1_Main Cooling Coil 2 Water Inlet Node,  !- Water Inlet Node Name
2_1_Main Cooling Coil 2 Water Outlet Node,  !- Water Outlet Node Name
2_1_VAV_OA-VAV_CoolCNode,  !- Air Inlet Node Name
2_1_Main Cooling Coil 2 Outlet Node,  !- Air Outlet Node Name
SimpleAnalysis,          !- Type of Analysis
CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
2_1_Main Cooling Coil 3,   !- Name
2_1_CoolingCoilAvailSched, !- Availability Schedule Name
autosize,                !- Design Water Flow Rate {m3/s}
autosize,                !- Design Air Flow Rate {m3/s}
autosize,                !- Design Inlet Water Temperature {C}
autosize,                !- Design Inlet Air Temperature {C}
autosize,                !- Design Outlet Air Temperature {C}
autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
2_1_Main Cooling Coil 3 Water Inlet Node,  !- Water Inlet Node Name
2_1_Main Cooling Coil 3 Water Outlet Node,  !- Water Outlet Node Name
2_1_VAV_3_OA-VAV_3_CoolCNode,  !- Air Inlet Node Name
2_1_Main Cooling Coil 3 Outlet Node,  !- Air Outlet Node Name
SimpleAnalysis,          !- Type of Analysis
CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
2_1_Core_bottom VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_CoreBottom_ Zone Coil Water In Node,  !- Water Inlet Node Name
2_1_CoreBottom_ Zone Coil Water Out Node,  !- Water Outlet Node Name
2_1_Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Core_bottom VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Core_mid VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Core_mid Zone Coil Water In Node,  !- Water Inlet Node Name
2_1_Core_mid Zone Coil Water Out Node,  !- Water Outlet Node Name
2_1_Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Core_mid VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Core_top VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Core_top Zone Coil Water In Node,  !- Water Inlet Node Name
2_1_Core_top Zone Coil Water Out Node,  !- Water Outlet Node Name
2_1_Core_top VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Core_top VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Perimeter_bot_ZN_1 Coil Water In Node,  !- Water Inlet Node Name
2_1_Perimeter_bot_ZN_1 Coil Water Out Node,  !- Water Outlet Node Name
2_1_Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Perimeter_bot_ZN_2 Coil Water In Node,  !- Water Inlet Node Name
2_1_Perimeter_bot_ZN_2 Coil Water Out Node,  !- Water Outlet Node Name
2_1_Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Perimeter_bot_ZN_3 Coil Water In Node,  !- Water Inlet Node Name
2_1_Perimeter_bot_ZN_3 Coil Water Out Node,  !- Water Outlet Node Name
2_1_Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Perimeter_bot_ZN_4 Coil Water In Node,  !- Water Inlet Node Name
2_1_Perimeter_bot_ZN_4 Coil Water Out Node,  !- Water Outlet Node Name
2_1_Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Perimeter_mid_ZN_1 Coil Water In Node,  !- Water Inlet Node Name
2_1_Perimeter_mid_ZN_1 Coil Water Out Node,  !- Water Outlet Node Name
2_1_Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Perimeter_mid_ZN_2 Coil Water In Node,  !- Water Inlet Node Name
2_1_Perimeter_mid_ZN_2 Coil Water Out Node,  !- Water Outlet Node Name
2_1_Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Perimeter_mid_ZN_3 Coil Water In Node,  !- Water Inlet Node Name
2_1_Perimeter_mid_ZN_3 Coil Water Out Node,  !- Water Outlet Node Name
2_1_Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Perimeter_mid_ZN_4 Coil Water In Node,  !- Water Inlet Node Name
2_1_Perimeter_mid_ZN_4 Coil Water Out Node,  !- Water Outlet Node Name
2_1_Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Perimeter_top_ZN_1 Coil Water In Node,  !- Water Inlet Node Name
2_1_Perimeter_top_ZN_1 Coil Water Out Node,  !- Water Outlet Node Name
2_1_Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Perimeter_top_ZN_2 Coil Water In Node,  !- Water Inlet Node Name
2_1_Perimeter_top_ZN_2 Coil Water Out Node,  !- Water Outlet Node Name
2_1_Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Perimeter_top_ZN_3 Coil Water In Node,  !- Water Inlet Node Name
2_1_Perimeter_top_ZN_3 Coil Water Out Node,  !- Water Outlet Node Name
2_1_Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Perimeter_top_ZN_4 Coil Water In Node,  !- Water Inlet Node Name
2_1_Perimeter_top_ZN_4 Coil Water Out Node,  !- Water Outlet Node Name
2_1_Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
2_1_Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Main Heating Coil 1,   !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Main Heating Coil 1 Water Inlet Node,  !- Water Inlet Node Name
2_1_Main Heating Coil 1 Water Outlet Node,  !- Water Outlet Node Name
2_1_Main Cooling Coil 1 Outlet Node,  !- Air Inlet Node Name
2_1_Main Heating Coil 1 Outlet Node,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Main Heating Coil 2,   !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Main Heating Coil 2 Water Inlet Node,  !- Water Inlet Node Name
2_1_Main Heating Coil 2 Water Outlet Node,  !- Water Outlet Node Name
2_1_Main Cooling Coil 2 Outlet Node,  !- Air Inlet Node Name
2_1_Main Heating Coil 2 Outlet Node,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
2_1_Main Heating Coil 3,   !- Name
2_1_ReheatCoilAvailSched,  !- Availability Schedule Name
autosize,                !- U-Factor Times Area Value {W/K}
autosize,                !- Maximum Water Flow Rate {m3/s}
2_1_Main Heating Coil 3 Water Inlet Node,  !- Water Inlet Node Name
2_1_Main Heating Coil 3 Water Outlet Node,  !- Water Outlet Node Name
2_1_Main Cooling Coil 3 Outlet Node,  !- Air Inlet Node Name
2_1_Main Heating Coil 3 Outlet Node,  !- Air Outlet Node Name
UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
autosize,                !- Rated Capacity {W}
82.2,                    !- Rated Inlet Water Temperature {C}
16.6,                    !- Rated Inlet Air Temperature {C}
71.1,                    !- Rated Outlet Water Temperature {C}
32.2,                    !- Rated Outlet Air Temperature {C}
;                        !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
2_1_Central Cooling Coil Contoller 1,  !- Name
Temperature,             !- Control Variable
Reverse,                 !- Action
FLOW,                    !- Actuator Variable
2_1_Main Cooling Coil 1 Outlet Node,  !- Sensor Node Name
2_1_Main Cooling Coil 1 Water Inlet Node,  !- Actuator Node Name
0.002,                   !- Controller Convergence Tolerance {deltaC}
autosize,                !- Maximum Actuated Flow {m3/s}
0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
2_1_Central Heating Coil Contoller 1,  !- Name
Temperature,             !- Control Variable
Normal,                  !- Action
FLOW,                    !- Actuator Variable
2_1_Main Heating Coil 1 Outlet Node,  !- Sensor Node Name
2_1_Main Heating Coil 1 Water Inlet Node,  !- Actuator Node Name
0.002,                   !- Controller Convergence Tolerance {deltaC}
autosize,                !- Maximum Actuated Flow {m3/s}
0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
2_1_Central Cooling Coil Contoller 2,  !- Name
Temperature,             !- Control Variable
Reverse,                 !- Action
FLOW,                    !- Actuator Variable
2_1_Main Cooling Coil 2 Outlet Node,  !- Sensor Node Name
2_1_Main Cooling Coil 2 Water Inlet Node,  !- Actuator Node Name
0.002,                   !- Controller Convergence Tolerance {deltaC}
autosize,                !- Maximum Actuated Flow {m3/s}
0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
2_1_Central Heating Coil Contoller 2,  !- Name
Temperature,             !- Control Variable
Normal,                  !- Action
FLOW,                    !- Actuator Variable
2_1_Main Heating Coil 2 Outlet Node,  !- Sensor Node Name
2_1_Main Heating Coil 2 Water Inlet Node,  !- Actuator Node Name
0.002,                   !- Controller Convergence Tolerance {deltaC}
autosize,                !- Maximum Actuated Flow {m3/s}
0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
2_1_Central Cooling Coil Contoller 3,  !- Name
Temperature,             !- Control Variable
Reverse,                 !- Action
FLOW,                    !- Actuator Variable
2_1_Main Cooling Coil 3 Outlet Node,  !- Sensor Node Name
2_1_Main Cooling Coil 3 Water Inlet Node,  !- Actuator Node Name
0.002,                   !- Controller Convergence Tolerance {deltaC}
autosize,                !- Maximum Actuated Flow {m3/s}
0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
2_1_Central Heating Coil Contoller 3,  !- Name
Temperature,             !- Control Variable
Normal,                  !- Action
FLOW,                    !- Actuator Variable
2_1_Main Heating Coil 3 Outlet Node,  !- Sensor Node Name
2_1_Main Heating Coil 3 Water Inlet Node,  !- Actuator Node Name
0.002,                   !- Controller Convergence Tolerance {deltaC}
autosize,                !- Maximum Actuated Flow {m3/s}
0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
2_1_VAV_1_OA_Controller,   !- Name
2_1_VAV_1_OARelief Node,   !- Relief Air Outlet Node Name
2_1_VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
2_1_VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
2_1_VAV_1_OAInlet Node,    !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb,     !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
2_1_MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
2_1_VAV_OA_Controller,   !- Name
2_1_VAV_OARelief Node,   !- Relief Air Outlet Node Name
2_1_VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
2_1_VAV_OA-VAV_CoolCNode,  !- Mixed Air Node Name
2_1_VAV_OAInlet Node,    !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb,     !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
