,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
2_1_MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
2_1_VAV_3_OA_Controller,   !- Name
2_1_VAV_3_OARelief Node,   !- Relief Air Outlet Node Name
2_1_VAV_3 Supply Equipment Inlet Node,  !- Return Air Node Name
2_1_VAV_3_OA-VAV_3_CoolCNode,  !- Mixed Air Node Name
2_1_VAV_3_OAInlet Node,    !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb,     !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
2_1_MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
2_1_VAV_1_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
2_1_VAV_1_OA_Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
2_1_VAV_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
2_1_VAV_OA_Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
2_1_VAV_3_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
2_1_VAV_3_OA_Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
2_1_VAV Sys 1 Controllers, !- Name
Controller:WaterCoil,    !- Controller 1 Object Type
2_1_Central Cooling Coil Contoller 1,  !- Controller 1 Name
Controller:WaterCoil,    !- Controller 2 Object Type
2_1_Central Heating Coil Contoller 1;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
2_1_VAV Sys 2 Controllers, !- Name
Controller:WaterCoil,    !- Controller 1 Object Type
2_1_Central Cooling Coil Contoller 2,  !- Controller 1 Name
Controller:WaterCoil,    !- Controller 2 Object Type
2_1_Central Heating Coil Contoller 2;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
2_1_VAV Sys 3 Controllers, !- Name
Controller:WaterCoil,    !- Controller 1 Object Type
2_1_Central Cooling Coil Contoller 3,  !- Controller 1 Name
Controller:WaterCoil,    !- Controller 2 Object Type
2_1_Central Heating Coil Contoller 3;  !- Controller 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

! ***AIR LOOPS***
AirLoopHVAC,
2_1_VAV_1,                 !- Name
2_1_VAV Sys 1 Controllers, !- Controller List Name
2_1_VAV_1 Availability Manager List,  !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
2_1_VAV_1 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
2_1_VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
2_1_VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
2_1_VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
2_1_VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
2_1_VAV_2,                 !- Name
2_1_VAV Sys 2 Controllers, !- Controller List Name
2_1_VAV_2 Availability Manager List,  !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
2_1_VAV_2 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
2_1_VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
2_1_VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
2_1_VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
2_1_VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
2_1_VAV_3,                 !- Name
2_1_VAV Sys 3 Controllers, !- Controller List Name
2_1_VAV_3 Availability Manager List,  !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
2_1_VAV_3 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
2_1_VAV_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
2_1_VAV_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
2_1_VAV_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
2_1_VAV_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
2_1_VAV_1_OA_Equipment,    !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
2_1_VAV_1_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
2_1_VAV_OA_Equipment,    !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
2_1_VAV_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
2_1_VAV_3_OA_Equipment,    !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
2_1_VAV_3_OAMixing Box;    !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
2_1_VAV_1_OA,              !- Name
2_1_VAV_1_OA_Controllers,  !- Controller List Name
2_1_VAV_1_OA_Equipment,    !- Outdoor Air Equipment List Name
2_1_VAV_1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
2_1_VAV_OA,              !- Name
2_1_VAV_OA_Controllers,  !- Controller List Name
2_1_VAV_OA_Equipment,    !- Outdoor Air Equipment List Name
2_1_VAV_2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
2_1_VAV_3_OA,              !- Name
2_1_VAV_3_OA_Controllers,  !- Controller List Name
2_1_VAV_3_OA_Equipment,    !- Outdoor Air Equipment List Name
2_1_VAV_3 Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
2_1_VAV_1_OAMixing Box,    !- Name
2_1_VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
2_1_VAV_1_OAInlet Node,    !- Outdoor Air Stream Node Name
2_1_VAV_1_OARelief Node,   !- Relief Air Stream Node Name
2_1_VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
2_1_VAV_OAMixing Box,    !- Name
2_1_VAV_OA-VAV_CoolCNode,  !- Mixed Air Node Name
2_1_VAV_OAInlet Node,    !- Outdoor Air Stream Node Name
2_1_VAV_OARelief Node,   !- Relief Air Stream Node Name
2_1_VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
2_1_VAV_3_OAMixing Box,    !- Name
2_1_VAV_3_OA-VAV_3_CoolCNode,  !- Mixed Air Node Name
2_1_VAV_3_OAInlet Node,    !- Outdoor Air Stream Node Name
2_1_VAV_3_OARelief Node,   !- Relief Air Stream Node Name
2_1_VAV_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
2_1_VAV_1 Supply Air Splitter,  !- Name
2_1_VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
2_1_Core_bottom VAV Box Inlet Node Name,  !- Outlet 1 Node Name
2_1_Perimeter_bot_ZN_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
2_1_Perimeter_bot_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
2_1_Perimeter_bot_ZN_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
2_1_Perimeter_bot_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
2_1_VAV_2 Supply Air Splitter,  !- Name
2_1_VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
2_1_Core_mid VAV Box Inlet Node Name,  !- Outlet 1 Node Name
2_1_Perimeter_mid_ZN_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
2_1_Perimeter_mid_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
2_1_Perimeter_mid_ZN_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
2_1_Perimeter_mid_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
2_1_VAV_3 Supply Air Splitter,  !- Name
2_1_VAV_3 Zone Equipment Inlet Node,  !- Inlet Node Name
2_1_Core_top VAV Box Inlet Node Name,  !- Outlet 1 Node Name
2_1_Perimeter_top_ZN_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
2_1_Perimeter_top_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
2_1_Perimeter_top_ZN_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
2_1_Perimeter_top_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
2_1_VAV_1,                 !- Name
2_1_VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
2_1_VAV_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
2_1_VAV_2,                 !- Name
2_1_VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
2_1_VAV_2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
2_1_VAV_3,                 !- Name
2_1_VAV_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
2_1_VAV_3 Supply Air Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
2_1_VAV_1 Return Air Mixer,!- Name
2_1_VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
2_1_FIRSTFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
2_1_VAV_2 Return Air Mixer,!- Name
2_1_VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
2_1_MIDFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
2_1_VAV_3 Return Air Mixer,!- Name
2_1_VAV_3 Zone Equipment Outlet Node,  !- Outlet Node Name
2_1_TOPFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
2_1_VAV_2 Return Plenum,   !- Name
2_1_MidFloor_Plenum,       !- Zone Name
2_1_MIDFLOOR_PLENUMPlenumNode,  !- Zone Node Name
2_1_MIDFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
,                        !- Induced Air Outlet Node or NodeList Name
2_1_Core_mid Return Air Node Name,  !- Inlet 1 Node Name
2_1_Perimeter_mid_ZN_1 Return Air Node Name,  !- Inlet 2 Node Name
2_1_Perimeter_mid_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
2_1_Perimeter_mid_ZN_3 Return Air Node Name,  !- Inlet 4 Node Name
2_1_Perimeter_mid_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
2_1_VAV_1 Return Plenum,   !- Name
2_1_FirstFloor_Plenum,     !- Zone Name
2_1_FIRSTFLOOR_PLENUMPlenumNode,  !- Zone Node Name
2_1_FIRSTFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
,                        !- Induced Air Outlet Node or NodeList Name
2_1_Core_bottom Return Air Node Name,  !- Inlet 1 Node Name
2_1_Perimeter_bot_ZN_1 Return Air Node Name,  !- Inlet 2 Node Name
2_1_Perimeter_bot_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
2_1_Perimeter_bot_ZN_3 Return Air Node Name,  !- Inlet 4 Node Name
2_1_Perimeter_bot_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
2_1_VAV_3 Return Plenum,   !- Name
2_1_TopFloor_Plenum,       !- Zone Name
2_1_TOPFLOOR_PLENUMPlenumNode,  !- Zone Node Name
2_1_TOPFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
,                        !- Induced Air Outlet Node or NodeList Name
2_1_Core_top Return Air Node Name,  !- Inlet 1 Node Name
2_1_Perimeter_top_ZN_1 Return Air Node Name,  !- Inlet 2 Node Name
2_1_Perimeter_top_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
2_1_Perimeter_top_ZN_3 Return Air Node Name,  !- Inlet 4 Node Name
2_1_Perimeter_top_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
2_1_VAV_1 Return Air Path, !- Name
2_1_VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
2_1_VAV_1 Return Plenum,   !- Component 1 Name
AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
2_1_VAV_1 Return Air Mixer;!- Component 2 Name

AirLoopHVAC:ReturnPath,
2_1_VAV_2 Return Air Path, !- Name
2_1_VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
2_1_VAV_2 Return Plenum,   !- Component 1 Name
AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
2_1_VAV_2 Return Air Mixer;!- Component 2 Name

AirLoopHVAC:ReturnPath,
2_1_VAV_3 Return Air Path, !- Name
2_1_VAV_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
2_1_VAV_3 Return Plenum,   !- Component 1 Name
AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
2_1_VAV_3 Return Air Mixer;!- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
2_1_VAV_1 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
2_1_VAV_1_OA,              !- Component 1 Name
2_1_VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
2_1_VAV_1_OA-VAV_1_CoolCNode,  !- Component 1 Outlet Node Name
Coil:Cooling:Water,      !- Component 2 Object Type
2_1_Main Cooling Coil 1,   !- Component 2 Name
2_1_VAV_1_OA-VAV_1_CoolCNode,  !- Component 2 Inlet Node Name
2_1_Main Cooling Coil 1 Outlet Node,  !- Component 2 Outlet Node Name
Coil:Heating:Water,      !- Component 3 Object Type
2_1_Main Heating Coil 1,   !- Component 3 Name
2_1_Main Cooling Coil 1 Outlet Node,  !- Component 3 Inlet Node Name
2_1_Main Heating Coil 1 Outlet Node,  !- Component 3 Outlet Node Name
Fan:VariableVolume,      !- Component 4 Object Type
2_1_VAV_1_Fan,             !- Component 4 Name
2_1_Main Heating Coil 1 Outlet Node,  !- Component 4 Inlet Node Name
2_1_VAV_1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
2_1_VAV_2 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
2_1_VAV_OA,              !- Component 1 Name
2_1_VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
2_1_VAV_OA-VAV_CoolCNode,  !- Component 1 Outlet Node Name
Coil:Cooling:Water,      !- Component 2 Object Type
2_1_Main Cooling Coil 2,   !- Component 2 Name
2_1_VAV_OA-VAV_CoolCNode,  !- Component 2 Inlet Node Name
2_1_Main Cooling Coil 2 Outlet Node,  !- Component 2 Outlet Node Name
Coil:Heating:Water,      !- Component 3 Object Type
2_1_Main Heating Coil 2,   !- Component 3 Name
2_1_Main Cooling Coil 2 Outlet Node,  !- Component 3 Inlet Node Name
2_1_Main Heating Coil 2 Outlet Node,  !- Component 3 Outlet Node Name
Fan:VariableVolume,      !- Component 4 Object Type
2_1_VAV_Fan,             !- Component 4 Name
2_1_Main Heating Coil 2 Outlet Node,  !- Component 4 Inlet Node Name
2_1_VAV_2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
2_1_VAV_3 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
2_1_VAV_3_OA,              !- Component 1 Name
2_1_VAV_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
2_1_VAV_3_OA-VAV_3_CoolCNode,  !- Component 1 Outlet Node Name
Coil:Cooling:Water,      !- Component 2 Object Type
2_1_Main Cooling Coil 3,   !- Component 2 Name
2_1_VAV_3_OA-VAV_3_CoolCNode,  !- Component 2 Inlet Node Name
2_1_Main Cooling Coil 3 Outlet Node,  !- Component 2 Outlet Node Name
Coil:Heating:Water,      !- Component 3 Object Type
2_1_Main Heating Coil 3,   !- Component 3 Name
2_1_Main Cooling Coil 3 Outlet Node,  !- Component 3 Inlet Node Name
2_1_Main Heating Coil 3 Outlet Node,  !- Component 3 Outlet Node Name
Fan:VariableVolume,      !- Component 4 Object Type
2_1_VAV_3_Fan,             !- Component 4 Name
2_1_Main Heating Coil 3 Outlet Node,  !- Component 4 Inlet Node Name
2_1_VAV_3 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
2_1_SWHSys1 Demand Bypass Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
2_1_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
2_1_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_SWHSys1 Demand Inlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
2_1_SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
2_1_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
2_1_SWHSys1 Demand Load Branch 1,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
2_1_Core_bottom Water Equipment,  !- Component 1 Name
2_1_Core_bottom Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
2_1_Core_bottom Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_SWHSys1 Demand Load Branch 2,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
2_1_Core_mid Water Equipment,  !- Component 1 Name
2_1_Core_mid Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
2_1_Core_mid Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_SWHSys1 Demand Load Branch 3,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
2_1_Core_top Water Equipment,  !- Component 1 Name
2_1_Core_top Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
2_1_Core_top Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_SWHSys1 Demand Outlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
2_1_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
2_1_SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_SWHSys1 Supply Equipment Branch,  !- Name
,                        !- Pressure Drop Curve Name
WaterHeater:Mixed,       !- Component 1 Object Type
2_1_SWHSys1 Water Heater,  !- Component 1 Name
2_1_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
2_1_SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_SWHSys1 Supply Equipment Bypass Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
2_1_SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
2_1_SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_SWHSys1 Supply Inlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pump:ConstantSpeed,      !- Component 1 Object Type
2_1_SWHSys1 Pump,          !- Component 1 Name
2_1_SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
2_1_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
2_1_SWHSys1 Supply Outlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
2_1_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
2_1_SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Core_bottom VAV Box Reheat Coil_Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Core_bottom VAV Box Reheat Coil,  !- Component 1 Name
2_1_CoreBottom_ Zone Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_CoreBottom_ Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Core_mid VAV Box Reheat Coil Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Core_mid VAV Box Reheat Coil,  !- Component 1 Name
2_1_Core_mid Zone Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Core_mid Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Core_top VAV Box Reheat Coil_Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Core_top VAV Box Reheat Coil,  !- Component 1 Name
2_1_Core_top Zone Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Core_top Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Perimeter_bot_ZN_1 VAV Box Reheat Coil Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
2_1_Perimeter_bot_ZN_1 Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Perimeter_bot_ZN_1 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Perimeter_bot_ZN_2 VAV Box Reheat Coil Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
2_1_Perimeter_bot_ZN_2 Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Perimeter_bot_ZN_2 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Perimeter_bot_ZN_3 VAV Box Reheat Coil Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
2_1_Perimeter_bot_ZN_3 Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Perimeter_bot_ZN_3 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Perimeter_bot_ZN_4 VAV Box Reheat Coil Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
2_1_Perimeter_bot_ZN_4 Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Perimeter_bot_ZN_4 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Perimeter_mid_ZN_1 VAV Box Reheat Coil Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
2_1_Perimeter_mid_ZN_1 Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Perimeter_mid_ZN_1 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Perimeter_mid_ZN_2 VAV Box Reheat Coil Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
2_1_Perimeter_mid_ZN_2 Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Perimeter_mid_ZN_2 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Perimeter_mid_ZN_3 VAV Box Reheat Coil Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
2_1_Perimeter_mid_ZN_3 Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Perimeter_mid_ZN_3 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Perimeter_mid_ZN_4 VAV Box Reheat Coil Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
2_1_Perimeter_mid_ZN_4 Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Perimeter_mid_ZN_4 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Perimeter_top_ZN_1 VAV Box Reheat Coil Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
2_1_Perimeter_top_ZN_1 Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Perimeter_top_ZN_1 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Perimeter_top_ZN_2 VAV Box Reheat Coil Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
2_1_Perimeter_top_ZN_2 Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Perimeter_top_ZN_2 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Perimeter_top_ZN_3 VAV Box Reheat Coil Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
2_1_Perimeter_top_ZN_3 Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Perimeter_top_ZN_3 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Perimeter_top_ZN_4 VAV Box Reheat Coil Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
2_1_Perimeter_top_ZN_4 Coil Water In Node,  !- Component 1 Inlet Node Name
2_1_Perimeter_top_ZN_4 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Main Heating Coil 1 Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Main Heating Coil 1,   !- Component 1 Name
2_1_Main Heating Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
2_1_Main Heating Coil 1 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Main Heating Coil 2 Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Main Heating Coil 2,   !- Component 1 Name
2_1_Main Heating Coil 2 Water Inlet Node,  !- Component 1 Inlet Node Name
2_1_Main Heating Coil 2 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Main Heating Coil 3 Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Heating:Water,      !- Component 1 Object Type
2_1_Main Heating Coil 3,   !- Component 1 Name
2_1_Main Heating Coil 3 Water Inlet Node,  !- Component 1 Inlet Node Name
2_1_Main Heating Coil 3 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Main Cooling Coil 1 Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Cooling:Water,      !- Component 1 Object Type
2_1_Main Cooling Coil 1,   !- Component 1 Name
2_1_Main Cooling Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
2_1_Main Cooling Coil 1 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Main Cooling Coil 2 Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Cooling:Water,      !- Component 1 Object Type
2_1_Main Cooling Coil 2,   !- Component 1 Name
2_1_Main Cooling Coil 2 Water Inlet Node,  !- Component 1 Inlet Node Name
2_1_Main Cooling Coil 2 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Main Cooling Coil 3 Branch,  !- Name
,                        !- Pressure Drop Curve Name
Coil:Cooling:Water,      !- Component 1 Object Type
2_1_Main Cooling Coil 3,   !- Component 1 Name
2_1_Main Cooling Coil 3 Water Inlet Node,  !- Component 1 Inlet Node Name
2_1_Main Cooling Coil 3 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Cooling Demand Inlet,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Demand Side Inlet Pipe,!- Component 1 Name
2_1_CW Demand Inlet Node,  !- Component 1 Inlet Node Name
2_1_CW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Demand Bypass Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Demand Side Bypass,    !- Component 1 Name
2_1_CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
2_1_CW Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Cooling Demand Outlet, !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_CW Demand Side Outlet Pipe,  !- Component 1 Name
2_1_CW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
2_1_CW Demand Outlet Node; !- Component 1 Outlet Node Name

Branch,
2_1_Cooling Supply Outlet, !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Supply Side Outlet Pipe,  !- Component 1 Name
2_1_Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
2_1_CW Supply Outlet Node; !- Component 1 Outlet Node Name

Branch,
2_1_CW Pump Branch,        !- Name
,                        !- Pressure Drop Curve Name
Pump:ConstantSpeed,      !- Component 1 Object Type
2_1_Circ Pump,             !- Component 1 Name
2_1_CW Supply Inlet Node,  !- Component 1 Inlet Node Name
2_1_CW Pump Outlet Node;   !- Component 1 Outlet Node Name

Branch,
2_1_GshpCLG Chiller Branch,!- Name
,                        !- Pressure Drop Curve Name
HeatPump:WaterToWater:ParameterEstimation:Cooling,  !- Component 1 Object Type
2_1_GshpCLG,               !- Component 1 Name
2_1_GshpCLG LoadSide Inlet Node,  !- Component 1 Inlet Node Name
2_1_GshpCLG LoadSide Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Purchased Cooling Branch,  !- Name
,                        !- Pressure Drop Curve Name
DistrictCooling,         !- Component 1 Object Type
2_1_Purchased Cooling,     !- Component 1 Name
2_1_Purchased Cooling Inlet Node,  !- Component 1 Inlet Node Name
2_1_Purchased Cooling Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Supply Bypass Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Supply Side Bypass,    !- Component 1 Name
2_1_CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
2_1_CW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Heating Supply Inlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pump:ConstantSpeed,      !- Component 1 Object Type
2_1_HW Circ Pump,          !- Component 1 Name
2_1_HW Supply Inlet Node,  !- Component 1 Inlet Node Name
2_1_HW Pump Outlet Node;   !- Component 1 Outlet Node Name

Branch,
2_1_Heating Gshp Branch,   !- Name
,                        !- Pressure Drop Curve Name
HeatPump:WaterToWater:ParameterEstimation:Heating,  !- Component 1 Object Type
2_1_GshpHeating,           !- Component 1 Name
2_1_GshpHeating LoadSide Inlet Node,  !- Component 1 Inlet Node Name
2_1_GshpHeating LoadSide Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Purchased Heating Branch,  !- Name
,                        !- Pressure Drop Curve Name
DistrictHeating,         !- Component 1 Object Type
2_1_Steam,                 !- Component 1 Name
2_1_Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
2_1_Purchased Heat Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Heating Supply Bypass Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Heating Supply Side Bypass,  !- Component 1 Name
2_1_Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
2_1_Heating Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Heating Supply Outlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Heating Supply Outlet, !- Component 1 Name
2_1_Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
2_1_HW Supply Outlet Node; !- Component 1 Outlet Node Name

Branch,
2_1_Reheat Inlet Branch,   !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Reheat Inlet Pipe,     !- Component 1 Name
2_1_HW Demand Inlet Node,  !- Component 1 Inlet Node Name
2_1_HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Reheat Outlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Reheat Outlet Pipe,    !- Component 1 Name
2_1_HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
2_1_HW Demand Outlet Node; !- Component 1 Outlet Node Name

Branch,
2_1_Reheat Bypass Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Reheat Bypass,         !- Component 1 Name
2_1_Reheat Bypass Inlet Node,  !- Component 1 Inlet Node Name
2_1_Reheat Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Condenser Supply Inlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pump:ConstantSpeed,      !- Component 1 Object Type
2_1_Cond Circ Pump,        !- Component 1 Name
2_1_Condenser Supply Inlet Node,  !- Component 1 Inlet Node Name
2_1_Condenser Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Condenser Supply GHE Branch,  !- Name
,                        !- Pressure Drop Curve Name
GroundHeatExchanger:Vertical,  !- Component 1 Object Type
2_1_Vertical Ground Heat Exchanger,  !- Component 1 Name
2_1_GHE Inlet Node,        !- Component 1 Inlet Node Name
2_1_GHE Outlet Node;       !- Component 1 Outlet Node Name

Branch,
2_1_Condenser Supply Bypass Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Condenser Supply Side Bypass,  !- Component 1 Name
2_1_Cond Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
2_1_Cond Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Condenser Supply Outlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Condenser Supply Outlet,  !- Component 1 Name
2_1_Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
2_1_Condenser Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Condenser Demand Inlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Condenser Demand Inlet Pipe,  !- Component 1 Name
2_1_Condenser Demand Inlet Node,  !- Component 1 Inlet Node Name
2_1_Condenser Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_GshpCLG Condenser Branch,  !- Name
,                        !- Pressure Drop Curve Name
HeatPump:WaterToWater:ParameterEstimation:Cooling,  !- Component 1 Object Type
2_1_GshpCLG,               !- Component 1 Name
2_1_GshpCLG SourceSide Inlet Node,  !- Component 1 Inlet Node Name
2_1_GshpCLG SourceSide Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Gshp Heating Condenser Branch,  !- Name
,                        !- Pressure Drop Curve Name
HeatPump:WaterToWater:ParameterEstimation:Heating,  !- Component 1 Object Type
2_1_GshpHeating,           !- Component 1 Name
2_1_GshpHeating SourceSide Inlet Node,  !- Component 1 Inlet Node Name
2_1_GshpHeating SourceSide Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Condenser Demand Bypass Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Condenser Demand Side Bypass,  !- Component 1 Name
2_1_Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
2_1_Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
2_1_Condenser Demand Outlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
2_1_Condenser Demand Outlet Pipe,  !- Component 1 Name
2_1_Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
2_1_Condenser Demand Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
2_1_VAV_1 Air Loop Branches,  !- Name
2_1_VAV_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
2_1_VAV_2 Air Loop Branches,  !- Name
2_1_VAV_2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
2_1_VAV_3 Air Loop Branches,  !- Name
2_1_VAV_3 Air Loop Main Branch;  !- Branch 1 Name

! ***SWH CONNECTIONS***
BranchList,
2_1_SWHSys1 Demand Branches,  !- Name
2_1_SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
2_1_SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
2_1_SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
2_1_SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
2_1_SWHSys1 Demand Bypass Branch,  !- Branch 5 Name
2_1_SWHSys1 Demand Outlet Branch;  !- Branch 6 Name

BranchList,
2_1_SWHSys1 Supply Branches,  !- Name
2_1_SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
2_1_SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
2_1_SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
2_1_SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
2_1_Heating Demand Side Branches,  !- Name
2_1_Reheat Inlet Branch,   !- Branch 1 Name
2_1_Core_bottom VAV Box Reheat Coil_Branch,  !- Branch 2 Name
2_1_Core_mid VAV Box Reheat Coil Branch,  !- Branch 3 Name
2_1_Core_top VAV Box Reheat Coil_Branch,  !- Branch 4 Name
2_1_Perimeter_bot_ZN_1 VAV Box Reheat Coil Branch,  !- Branch 5 Name
2_1_Perimeter_bot_ZN_2 VAV Box Reheat Coil Branch,  !- Branch 6 Name
2_1_Perimeter_bot_ZN_3 VAV Box Reheat Coil Branch,  !- Branch 7 Name
2_1_Perimeter_bot_ZN_4 VAV Box Reheat Coil Branch,  !- Branch 8 Name
2_1_Perimeter_mid_ZN_1 VAV Box Reheat Coil Branch,  !- Branch 9 Name
2_1_Perimeter_mid_ZN_2 VAV Box Reheat Coil Branch,  !- Branch 10 Name
2_1_Perimeter_mid_ZN_3 VAV Box Reheat Coil Branch,  !- Branch 11 Name
2_1_Perimeter_mid_ZN_4 VAV Box Reheat Coil Branch,  !- Branch 12 Name
2_1_Perimeter_top_ZN_1 VAV Box Reheat Coil Branch,  !- Branch 13 Name
2_1_Perimeter_top_ZN_2 VAV Box Reheat Coil Branch,  !- Branch 14 Name
2_1_Perimeter_top_ZN_3 VAV Box Reheat Coil Branch,  !- Branch 15 Name
2_1_Perimeter_top_ZN_4 VAV Box Reheat Coil Branch,  !- Branch 16 Name
2_1_Main Heating Coil 1 Branch,  !- Branch 17 Name
2_1_Main Heating Coil 2 Branch,  !- Branch 18 Name
2_1_Main Heating Coil 3 Branch,  !- Branch 19 Name
2_1_Reheat Bypass Branch,  !- Branch 20 Name
2_1_Reheat Outlet Branch;  !- Branch 21 Name

BranchList,
2_1_Cooling Supply Side Branches,  !- Name
2_1_CW Pump Branch,        !- Branch 1 Name
2_1_GshpCLG Chiller Branch,!- Branch 2 Name
2_1_Purchased Cooling Branch,  !- Branch 3 Name
2_1_Supply Bypass Branch,  !- Branch 4 Name
2_1_Cooling Supply Outlet; !- Branch 5 Name

BranchList,
2_1_Cooling Demand Side Branches,  !- Name
2_1_Cooling Demand Inlet,  !- Branch 1 Name
2_1_Main Cooling Coil 1 Branch,  !- Branch 2 Name
2_1_Main Cooling Coil 2 Branch,  !- Branch 3 Name
2_1_Main Cooling Coil 3 Branch,  !- Branch 4 Name
2_1_Demand Bypass Branch,  !- Branch 5 Name
2_1_Cooling Demand Outlet; !- Branch 6 Name

BranchList,
2_1_Heating Supply Side Branches,  !- Name
2_1_Heating Supply Inlet Branch,  !- Branch 1 Name
2_1_Heating Gshp Branch,   !- Branch 2 Name
2_1_Purchased Heating Branch,  !- Branch 3 Name
2_1_Heating Supply Bypass Branch,  !- Branch 4 Name
2_1_Heating Supply Outlet Branch;  !- Branch 5 Name

BranchList,
2_1_Condenser Supply Side Branches,  !- Name
2_1_Condenser Supply Inlet Branch,  !- Branch 1 Name
2_1_Condenser Supply GHE Branch,  !- Branch 2 Name
2_1_Condenser Supply Bypass Branch,  !- Branch 3 Name
2_1_Condenser Supply Outlet Branch;  !- Branch 4 Name

BranchList,
2_1_Condenser Demand Side Branches,  !- Name
2_1_Condenser Demand Inlet Branch,  !- Branch 1 Name
2_1_GshpCLG Condenser Branch,  !- Branch 2 Name
2_1_Gshp Heating Condenser Branch,  !- Branch 3 Name
2_1_Condenser Demand Bypass Branch,  !- Branch 4 Name
2_1_Condenser Demand Outlet Branch;  !- Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
2_1_SWHSys1 Demand Splitter,  !- Name
2_1_SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
2_1_SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
2_1_SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
2_1_SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
2_1_SWHSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

Connector:Splitter,
2_1_SWHSys1 Supply Splitter,  !- Name
2_1_SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
2_1_SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
2_1_SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
2_1_CW Demand Splitter,    !- Name
2_1_Cooling Demand Inlet,  !- Inlet Branch Name
2_1_Demand Bypass Branch,  !- Outlet Branch 1 Name
2_1_Main Cooling Coil 1 Branch,  !- Outlet Branch 2 Name
2_1_Main Cooling Coil 2 Branch,  !- Outlet Branch 3 Name
2_1_Main Cooling Coil 3 Branch;  !- Outlet Branch 4 Name

Connector:Splitter,
2_1_CW Loop Splitter,      !- Name
2_1_CW Pump Branch,        !- Inlet Branch Name
2_1_GshpCLG Chiller Branch,!- Outlet Branch 1 Name
2_1_Purchased Cooling Branch,  !- Outlet Branch 2 Name
2_1_Supply Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
2_1_Heating Supply Splitter,  !- Name
2_1_Heating Supply Inlet Branch,  !- Inlet Branch Name
2_1_Heating Gshp Branch,   !- Outlet Branch 1 Name
2_1_Purchased Heating Branch,  !- Outlet Branch 2 Name
2_1_Heating Supply Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
2_1_Condenser Demand Splitter,  !- Name
2_1_Condenser Demand Inlet Branch,  !- Inlet Branch Name
2_1_GshpCLG Condenser Branch,  !- Outlet Branch 1 Name
2_1_Gshp Heating Condenser Branch,  !- Outlet Branch 2 Name
2_1_Condenser Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
2_1_Condenser Supply Splitter,  !- Name
2_1_Condenser Supply Inlet Branch,  !- Inlet Branch Name
2_1_Condenser Supply GHE Branch,  !- Outlet Branch 1 Name
2_1_Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
2_1_Reheat Splitter,       !- Name
2_1_Reheat Inlet Branch,   !- Inlet Branch Name
2_1_Core_bottom VAV Box Reheat Coil_Branch,  !- Outlet Branch 1 Name
2_1_Core_mid VAV Box Reheat Coil Branch,  !- Outlet Branch 2 Name
2_1_Core_top VAV Box Reheat Coil_Branch,  !- Outlet Branch 3 Name
2_1_Perimeter_bot_ZN_1 VAV Box Reheat Coil Branch,  !- Outlet Branch 4 Name
2_1_Perimeter_bot_ZN_2 VAV Box Reheat Coil Branch,  !- Outlet Branch 5 Name
2_1_Perimeter_bot_ZN_3 VAV Box Reheat Coil Branch,  !- Outlet Branch 6 Name
2_1_Perimeter_bot_ZN_4 VAV Box Reheat Coil Branch,  !- Outlet Branch 7 Name
2_1_Perimeter_mid_ZN_1 VAV Box Reheat Coil Branch,  !- Outlet Branch 8 Name
2_1_Perimeter_mid_ZN_2 VAV Box Reheat Coil Branch,  !- Outlet Branch 9 Name
2_1_Perimeter_mid_ZN_3 VAV Box Reheat Coil Branch,  !- Outlet Branch 10 Name
2_1_Perimeter_mid_ZN_4 VAV Box Reheat Coil Branch,  !- Outlet Branch 11 Name
2_1_Perimeter_top_ZN_1 VAV Box Reheat Coil Branch,  !- Outlet Branch 12 Name
2_1_Perimeter_top_ZN_2 VAV Box Reheat Coil Branch,  !- Outlet Branch 13 Name
2_1_Perimeter_top_ZN_3 VAV Box Reheat Coil Branch,  !- Outlet Branch 14 Name
2_1_Perimeter_top_ZN_4 VAV Box Reheat Coil Branch,  !- Outlet Branch 15 Name
2_1_Main Heating Coil 1 Branch,  !- Outlet Branch 16 Name
2_1_Main Heating Coil 2 Branch,  !- Outlet Branch 17 Name
2_1_Main Heating Coil 3 Branch,  !- Outlet Branch 18 Name
2_1_Reheat Bypass Branch;  !- Outlet Branch 19 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
2_1_SWHSys1 Demand Mixer,  !- Name
2_1_SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
2_1_SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
2_1_SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
2_1_SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
2_1_SWHSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

Connector:Mixer,
2_1_SWHSys1 Supply Mixer,  !- Name
2_1_SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
2_1_SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
2_1_SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
2_1_CW Loop Mixer,         !- Name
2_1_Cooling Supply Outlet, !- Outlet Branch Name
2_1_GshpCLG Chiller Branch,!- Inlet Branch 1 Name
2_1_Purchased Cooling Branch,  !- Inlet Branch 2 Name
2_1_Supply Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
2_1_CW Demand Mixer,       !- Name
2_1_Cooling Demand Outlet, !- Outlet Branch Name
2_1_Main Cooling Coil 1 Branch,  !- Inlet Branch 1 Name
2_1_Main Cooling Coil 2 Branch,  !- Inlet Branch 2 Name
2_1_Main Cooling Coil 3 Branch,  !- Inlet Branch 3 Name
2_1_Demand Bypass Branch;  !- Inlet Branch 4 Name

Connector:Mixer,
2_1_Reheat Mixer,          !- Name
2_1_Reheat Outlet Branch,  !- Outlet Branch Name
2_1_Core_bottom VAV Box Reheat Coil_Branch,  !- Inlet Branch 1 Name
2_1_Core_mid VAV Box Reheat Coil Branch,  !- Inlet Branch 2 Name
2_1_Core_top VAV Box Reheat Coil_Branch,  !- Inlet Branch 3 Name
2_1_Perimeter_bot_ZN_1 VAV Box Reheat Coil Branch,  !- Inlet Branch 4 Name
2_1_Perimeter_bot_ZN_2 VAV Box Reheat Coil Branch,  !- Inlet Branch 5 Name
2_1_Perimeter_bot_ZN_3 VAV Box Reheat Coil Branch,  !- Inlet Branch 6 Name
2_1_Perimeter_bot_ZN_4 VAV Box Reheat Coil Branch,  !- Inlet Branch 7 Name
2_1_Perimeter_mid_ZN_1 VAV Box Reheat Coil Branch,  !- Inlet Branch 8 Name
2_1_Perimeter_mid_ZN_2 VAV Box Reheat Coil Branch,  !- Inlet Branch 9 Name
2_1_Perimeter_mid_ZN_3 VAV Box Reheat Coil Branch,  !- Inlet Branch 10 Name
2_1_Perimeter_mid_ZN_4 VAV Box Reheat Coil Branch,  !- Inlet Branch 11 Name
2_1_Perimeter_top_ZN_1 VAV Box Reheat Coil Branch,  !- Inlet Branch 12 Name
2_1_Perimeter_top_ZN_2 VAV Box Reheat Coil Branch,  !- Inlet Branch 13 Name
2_1_Perimeter_top_ZN_3 VAV Box Reheat Coil Branch,  !- Inlet Branch 14 Name
2_1_Perimeter_top_ZN_4 VAV Box Reheat Coil Branch,  !- Inlet Branch 15 Name
2_1_Main Heating Coil 1 Branch,  !- Inlet Branch 16 Name
2_1_Main Heating Coil 2 Branch,  !- Inlet Branch 17 Name
2_1_Main Heating Coil 3 Branch,  !- Inlet Branch 18 Name
2_1_Reheat Bypass Branch;  !- Inlet Branch 19 Name

Connector:Mixer,
2_1_Heating Supply Mixer,  !- Name
2_1_Heating Supply Outlet Branch,  !- Outlet Branch Name
2_1_Heating Gshp Branch,   !- Inlet Branch 1 Name
2_1_Purchased Heating Branch,  !- Inlet Branch 2 Name
2_1_Heating Supply Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
2_1_Condenser Demand Mixer,!- Name
2_1_Condenser Demand Outlet Branch,  !- Outlet Branch Name
2_1_GshpCLG Condenser Branch,  !- Inlet Branch 1 Name
2_1_Gshp Heating Condenser Branch,  !- Inlet Branch 2 Name
2_1_Condenser Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
2_1_Condenser Supply Mixer,!- Name
2_1_Condenser Supply Outlet Branch,  !- Outlet Branch Name
2_1_Condenser Supply GHE Branch,  !- Inlet Branch 1 Name
2_1_Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
2_1_SWHSys1 Demand Connectors,  !- Name
Connector:Splitter,      !- Connector 1 Object Type
2_1_SWHSys1 Demand Splitter,  !- Connector 1 Name
Connector:Mixer,         !- Connector 2 Object Type
2_1_SWHSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
2_1_SWHSys1 Supply Connectors,  !- Name
Connector:Splitter,      !- Connector 1 Object Type
2_1_SWHSys1 Supply Splitter,  !- Connector 1 Name
Connector:Mixer,         !- Connector 2 Object Type
2_1_SWHSys1 Supply Mixer;  !- Connector 2 Name

ConnectorList,
2_1_Cooling Supply Side Connectors,  !- Name
Connector:Splitter,      !- Connector 1 Object Type
2_1_CW Loop Splitter,      !- Connector 1 Name
Connector:Mixer,         !- Connector 2 Object Type
2_1_CW Loop Mixer;         !- Connector 2 Name

ConnectorList,
2_1_Cooling Demand Side Connectors,  !- Name
Connector:Splitter,      !- Connector 1 Object Type
2_1_CW Demand Splitter,    !- Connector 1 Name
Connector:Mixer,         !- Connector 2 Object Type
2_1_CW Demand Mixer;       !- Connector 2 Name

ConnectorList,
2_1_Heating Supply Side Connectors,  !- Name
Connector:Splitter,      !- Connector 1 Object Type
2_1_Heating Supply Splitter,  !- Connector 1 Name
Connector:Mixer,         !- Connector 2 Object Type
2_1_Heating Supply Mixer;  !- Connector 2 Name

ConnectorList,
2_1_Heating Demand Side Connectors,  !- Name
Connector:Splitter,      !- Connector 1 Object Type
2_1_Reheat Splitter,       !- Connector 1 Name
Connector:Mixer,         !- Connector 2 Object Type
2_1_Reheat Mixer;          !- Connector 2 Name

ConnectorList,
2_1_Condenser Supply Side Connectors,  !- Name
Connector:Splitter,      !- Connector 1 Object Type
2_1_Condenser Supply Splitter,  !- Connector 1 Name
Connector:Mixer,         !- Connector 2 Object Type
2_1_Condenser Supply Mixer;!- Connector 2 Name

ConnectorList,
2_1_Condenser Demand Side Connectors,  !- Name
Connector:Splitter,      !- Connector 1 Object Type
2_1_Condenser Demand Splitter,  !- Connector 1 Name
Connector:Mixer,         !- Connector 2 Object Type
2_1_Condenser Demand Mixer;!- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
2_1_Core_bottom Inlet Nodes,  !- Name
2_1_Core_bottom VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Core_mid Inlet Nodes,  !- Name
2_1_Core_mid VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Core_top Inlet Nodes,  !- Name
2_1_Core_top VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
2_1_Perimeter_bot_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
2_1_Perimeter_bot_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
2_1_Perimeter_bot_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
2_1_Perimeter_bot_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
2_1_Perimeter_mid_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
2_1_Perimeter_mid_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
2_1_Perimeter_mid_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
2_1_Perimeter_mid_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Perimeter_top_ZN_1 Inlet Nodes,  !- Name
2_1_Perimeter_top_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Perimeter_top_ZN_2 Inlet Nodes,  !- Name
2_1_Perimeter_top_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Perimeter_top_ZN_3 Inlet Nodes,  !- Name
2_1_Perimeter_top_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_Perimeter_top_ZN_4 Inlet Nodes,  !- Name
2_1_Perimeter_top_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
2_1_VAV_1_OANode List,     !- Name
2_1_VAV_1_OAInlet Node;    !- Node 1 Name

NodeList,
2_1_VAV_OANode List,     !- Name
2_1_VAV_OAInlet Node;    !- Node 1 Name

NodeList,
2_1_VAV_3_OANode List,     !- Name
2_1_VAV_3_OAInlet Node;    !- Node 1 Name

NodeList,
2_1_OutsideAirInletNodes,  !- Name
2_1_Outside Air Inlet Node 1;  !- Node 1 Name

NodeList,
2_1_Main Branch SetPoint Node List,  !- Name
2_1_Mixed Air Node 1,      !- Node 1 Name
2_1_Main Cooling Coil 1 Outlet Node,  !- Node 2 Name
2_1_Main Heating Coil 1 Outlet Node,  !- Node 3 Name
2_1_Main Cooling Coil 2 Outlet Node,  !- Node 4 Name
2_1_Main Heating Coil 2 Outlet Node,  !- Node 5 Name
2_1_Main Cooling Coil 3 Outlet Node,  !- Node 6 Name
2_1_Main Heating Coil 3 Outlet Node;  !- Node 7 Name

NodeList,
2_1_Chilled Water Loop Setpoint Node List,  !- Name
2_1_CW Supply Outlet Node; !- Node 1 Name

NodeList,
2_1_Hot Water Loop Setpoint Node List,  !- Name
2_1_HW Supply Outlet Node; !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
2_1_VAV_1_CoolC Cond OA node;  !- Name

OutdoorAir:Node,
2_1_VAV_1_CoolCOA Ref node;!- Name

OutdoorAir:Node,
2_1_VAV_CoolC Cond OA node;  !- Name

OutdoorAir:Node,
2_1_VAV_CoolCOA Ref node;!- Name

OutdoorAir:Node,
2_1_VAV_3_CoolC Cond OA node;  !- Name

OutdoorAir:Node,
2_1_VAV_3_CoolCOA Ref node;!- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
2_1_VAV_1_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
2_1_VAV_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
2_1_VAV_3_OANode List;     !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
2_1_SWHSys1 Demand Bypass Pipe,  !- Name
2_1_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
2_1_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_SWHSys1 Demand Inlet Pipe,  !- Name
2_1_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
2_1_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_SWHSys1 Demand Outlet Pipe,  !- Name
2_1_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
2_1_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
2_1_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
2_1_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_SWHSys1 Supply Outlet Pipe,  !- Name
2_1_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
2_1_SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_Demand Side Inlet Pipe,!- Name
2_1_CW Demand Inlet Node,  !- Inlet Node Name
2_1_CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_Demand Side Bypass,    !- Name
2_1_CW Demand Bypass Inlet Node,  !- Inlet Node Name
2_1_CW Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_CW Demand Side Outlet Pipe,  !- Name
2_1_CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
2_1_CW Demand Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
2_1_Supply Side Outlet Pipe,  !- Name
2_1_Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
2_1_CW Supply Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
2_1_Supply Side Bypass,    !- Name
2_1_CW Supply Bypass Inlet Node,  !- Inlet Node Name
2_1_CW Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_Heating Supply Side Bypass,  !- Name
2_1_Heating Supply Bypass Inlet Node,  !- Inlet Node Name
2_1_Heating Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_Heating Supply Outlet, !- Name
2_1_Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
2_1_HW Supply Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
2_1_Reheat Inlet Pipe,     !- Name
2_1_HW Demand Inlet Node,  !- Inlet Node Name
2_1_HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_Reheat Outlet Pipe,    !- Name
2_1_HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
2_1_HW Demand Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
2_1_Reheat Bypass,         !- Name
2_1_Reheat Bypass Inlet Node,  !- Inlet Node Name
2_1_Reheat Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_Condenser Supply Side Bypass,  !- Name
2_1_Cond Supply Bypass Inlet Node,  !- Inlet Node Name
2_1_Cond Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_Condenser Supply Outlet,  !- Name
2_1_Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
2_1_Condenser Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_Condenser Demand Inlet Pipe,  !- Name
2_1_Condenser Demand Inlet Node,  !- Inlet Node Name
2_1_Condenser Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_Condenser Demand Side Bypass,  !- Name
2_1_Cond Demand Bypass Inlet Node,  !- Inlet Node Name
2_1_Cond Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
2_1_Condenser Demand Outlet Pipe,  !- Name
2_1_Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
2_1_Condenser Demand Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
2_1_SWHSys1 Pump,          !- Name
2_1_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
2_1_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
AUTOSIZE,                !- Design Flow Rate {m3/s}
179352,                  !- Design Pump Head {Pa}
AUTOSIZE,                !- Design Power Consumption {W}
0.85,                    !- Motor Efficiency
0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
2_1_Circ Pump,             !- Name
2_1_CW Supply Inlet Node,  !- Inlet Node Name
2_1_CW Pump Outlet Node,   !- Outlet Node Name
autosize,                !- Design Flow Rate {m3/s}
5000,                    !- Design Pump Head {Pa}
autosize,                !- Design Power Consumption {W}
0.87,                    !- Motor Efficiency
0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
CONTINUOUS;              !- Pump Control Type

Pump:ConstantSpeed,
2_1_HW Circ Pump,          !- Name
2_1_HW Supply Inlet Node,  !- Inlet Node Name
2_1_HW Pump Outlet Node,   !- Outlet Node Name
autosize,                !- Design Flow Rate {m3/s}
5000,                    !- Design Pump Head {Pa}
autosize,                !- Design Power Consumption {W}
0.87,                    !- Motor Efficiency
0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
CONTINUOUS;              !- Pump Control Type

Pump:ConstantSpeed,
2_1_Cond Circ Pump,        !- Name
2_1_Condenser Supply Inlet Node,  !- Inlet Node Name
2_1_Condenser Pump Outlet Node,  !- Outlet Node Name
autosize,                !- Design Flow Rate {m3/s}
5000,                    !- Design Pump Head {Pa}
autosize,                !- Design Power Consumption {W}
0.87,                    !- Motor Efficiency
0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
CONTINUOUS;              !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: HEATPUMP:WATERTOWATER:PARAMETERESTIMATION:COOLING ===========

HeatPump:WaterToWater:ParameterEstimation:Cooling,
2_1_GshpCLG,               !- Name
2_1_GshpCLG SourceSide Inlet Node,  !- Source Side Inlet Node Name
2_1_GshpCLG SourceSide Outlet Node,  !- Source Side Outlet Node Name
2_1_GshpCLG LoadSide Inlet Node,  !- Load Side Inlet Node Name
2_1_GshpCLG LoadSide Outlet Node,  !- Load Side Outlet Node Name
3.5,                     !- Nominal COP {W/W}
450000000,               !- Nominal Capacity {W}
0.0,                     !- Minimum Part Load Ratio
1,                       !- Maximum Part Load Ratio
1,                       !- Optimum Part Load Ratio
0.003,                   !- Load Side Flow Rate {m3/s}
0.003,                   !- Source Side Flow Rate {m3/s}
7761,                    !- Load Side Heat Transfer Coefficient {W/K}
3998,                    !- Source Side Heat Transfer Coefficient {W/K}
0.012544,                !- Piston Displacement {m3/s}
0.05469,                 !- Compressor Clearance Factor
92156.2,                 !- Compressor Suction and Discharge Pressure Drop {Pa}
4.8907,                  !- Superheating {C}
2803.9,                  !- Constant Part of Electromechanical Power Losses {W}
0.699,                   !- Loss Factor
0.0,                     !- High Pressure Cut Off {Pa}
0.0;                     !- Low Pressure Cut Off {Pa}


!-   ===========  ALL OBJECTS IN CLASS: HEATPUMP:WATERTOWATER:PARAMETERESTIMATION:HEATING ===========

HeatPump:WaterToWater:ParameterEstimation:Heating,
2_1_GshpHeating,           !- Name
2_1_GshpHeating SourceSide Inlet Node,  !- Source Side Inlet Node Name
2_1_GshpHeating SourceSide Outlet Node,  !- Source Side Outlet Node Name
2_1_GshpHeating LoadSide Inlet Node,  !- Load Side Inlet Node Name
2_1_GshpHeating LoadSide Outlet Node,  !- Load Side Outlet Node Name
3.5,                     !- Nominal COP {W/W}
450000000,               !- Nominal Capacity {W}
0.0,                     !- Minimum Part Load Ratio
1,                       !- Maximum Part Load Ratio
1,                       !- Optimum Part Load Ratio
0.003,                   !- Load Side Flow Rate {m3/s}
0.003,                   !- Source Side Flow Rate {m3/s}
7761,                    !- Load Side Heat Transfer Coefficient {W/K}
3998,                    !- Source Side Heat Transfer Coefficient {W/K}
0.012544,                !- Piston Displacement {m3/s}
0.05469,                 !- Compressor Clearance Factor
92156.2,                 !- Compressor Suction and Discharge Pressure Drop {Pa}
4.8907,                  !- Superheating {C}
2803.9,                  !- Constant Part of Electromechanical Power Losses {W}
0.699,                   !- Loss Factor
0.0,                     !- High Pressure Cut Off {Pa}
0.0;                     !- Low Pressure Cut Off {Pa}


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTCOOLING ===========

DistrictCooling,
2_1_Purchased Cooling,     !- Name
2_1_Purchased Cooling Inlet Node,  !- Chilled Water Inlet Node Name
2_1_Purchased Cooling Outlet Node,  !- Chilled Water Outlet Node Name
680000;                  !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTHEATING ===========

DistrictHeating,
2_1_Steam,                 !- Name
2_1_Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
2_1_Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
1000000;                 !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATEXCHANGER:VERTICAL ===========

GroundHeatExchanger:Vertical,
2_1_Vertical Ground Heat Exchanger,  !- Name
2_1_GHE Inlet Node,        !- Inlet Node Name
2_1_GHE Outlet Node,       !- Outlet Node Name
0.00330000,              !- Design Flow Rate {m3/s}
120,                     !- Number of Bore Holes
76.2,                    !- Bore Hole Length {m}
0.635080E-01,            !- Bore Hole Radius {m}
0.692626E+00,            !- Ground Thermal Conductivity {W/m-K}
0.234700E+07,            !- Ground Thermal Heat Capacity {J/m3-K}
13.375,                  !- Ground Temperature {C}
0.692626E+00,            !- Grout Thermal Conductivity {W/m-K}
0.391312E+00,            !- Pipe Thermal Conductivity {W/m-K}
2.66667E-02,             !- Pipe Out Diameter {m}
2.53977E-02,             !- U-Tube Distance {m}
2.41285E-03,             !- Pipe Thickness {m}
2,                       !- Maximum Length of Simulation {years}
0.0005,                  !- G-Function Reference Ratio {dimensionless}
35,                      !- Number of Data Pairs of the G Function
-15.2996,                !- G-Function Ln(T/Ts) Value 1
-0.348322,               !- G-Function G Value 1
-14.201,                 !- G-Function Ln(T/Ts) Value 2
0.022208,                !- G-Function G Value 2
-13.2202,                !- G-Function Ln(T/Ts) Value 3
0.412345,                !- G-Function G Value 3
-12.2086,                !- G-Function Ln(T/Ts) Value 4
0.867498,                !- G-Function G Value 4
-11.1888,                !- G-Function Ln(T/Ts) Value 5
1.357839,                !- G-Function G Value 5
-10.1816,                !- G-Function Ln(T/Ts) Value 6
1.852024,                !- G-Function G Value 6
-9.1815,                 !- G-Function Ln(T/Ts) Value 7
2.345656,                !- G-Function G Value 7
-8.6809,                 !- G-Function Ln(T/Ts) Value 8
2.593958,                !- G-Function G Value 8
-8.5,                    !- G-Function Ln(T/Ts) Value 9
2.679,                   !- G-Function G Value 9
-7.8,                    !- G-Function Ln(T/Ts) Value 10
3.023,                   !- G-Function G Value 10
-7.2,                    !- G-Function Ln(T/Ts) Value 11
3.32,                    !- G-Function G Value 11
-6.5,                    !- G-Function Ln(T/Ts) Value 12
3.681,                   !- G-Function G Value 12
-5.9,                    !- G-Function Ln(T/Ts) Value 13
4.071,                   !- G-Function G Value 13
-5.2,                    !- G-Function Ln(T/Ts) Value 14
4.828,                   !- G-Function G Value 14
-4.5,                    !- G-Function Ln(T/Ts) Value 15
6.253,                   !- G-Function G Value 15
-3.963,                  !- G-Function Ln(T/Ts) Value 16
7.894,                   !- G-Function G Value 16
-3.27,                   !- G-Function Ln(T/Ts) Value 17
11.82,                   !- G-Function G Value 17
-2.864,                  !- G-Function Ln(T/Ts) Value 18
15.117,                  !- G-Function G Value 18
-2.577,                  !- G-Function Ln(T/Ts) Value 19
18.006,                  !- G-Function G Value 19
-2.171,                  !- G-Function Ln(T/Ts) Value 20
22.887,                  !- G-Function G Value 20
-1.884,                  !- G-Function Ln(T/Ts) Value 21
26.924,                  !- G-Function G Value 21
-1.191,                  !- G-Function Ln(T/Ts) Value 22
38.004,                  !- G-Function G Value 22
-0.497,                  !- G-Function Ln(T/Ts) Value 23
49.919,                  !- G-Function G Value 23
-0.274,                  !- G-Function Ln(T/Ts) Value 24
53.407,                  !- G-Function G Value 24
-0.051,                  !- G-Function Ln(T/Ts) Value 25
56.632,                  !- G-Function G Value 25
0.196,                   !- G-Function Ln(T/Ts) Value 26
59.825,                  !- G-Function G Value 26
0.419,                   !- G-Function Ln(T/Ts) Value 27
62.349,                  !- G-Function G Value 27
0.642,                   !- G-Function Ln(T/Ts) Value 28
64.524,                  !- G-Function G Value 28
0.873,                   !- G-Function Ln(T/Ts) Value 29
66.412,                  !- G-Function G Value 29
1.112,                   !- G-Function Ln(T/Ts) Value 30
67.993,                  !- G-Function G Value 30
1.335,                   !- G-Function Ln(T/Ts) Value 31
69.162,                  !- G-Function G Value 31
1.679,                   !- G-Function Ln(T/Ts) Value 32
70.476,                  !- G-Function G Value 32
2.028,                   !- G-Function Ln(T/Ts) Value 33
71.361,                  !- G-Function G Value 33
2.275,                   !- G-Function Ln(T/Ts) Value 34
71.79,                   !- G-Function G Value 34
3.003,                   !- G-Function Ln(T/Ts) Value 35
72.511;                  !- G-Function G Value 35


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

! ***SWH EQUIPMENT***
WaterHeater:Mixed,
2_1_SWHSys1 Water Heater,  !- Name
0.3785,                  !- Tank Volume {m3}
2_1_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
2.0,                     !- Deadband Temperature Difference {deltaC}
82.2222,                 !- Maximum Temperature Limit {C}
Cycle,                   !- Heater Control Type
845000,                  !- Heater Maximum Capacity {W}
,                        !- Heater Minimum Capacity {W}
,                        !- Heater Ignition Minimum Flow Rate {m3/s}
,                        !- Heater Ignition Delay {s}
NATURALGAS,              !- Heater Fuel Type
0.8,                     !- Heater Thermal Efficiency
,                        !- Part Load Factor Curve Name
20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
NATURALGAS,              !- Off Cycle Parasitic Fuel Type
0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
NATURALGAS,              !- On Cycle Parasitic Fuel Type
,                        !- On Cycle Parasitic Heat Fraction to Tank
SCHEDULE,                !- Ambient Temperature Indicator
2_1_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
,                        !- Ambient Temperature Zone Name
,                        !- Ambient Temperature Outdoor Air Node Name
6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
,                        !- Off Cycle Loss Fraction to Zone
6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
,                        !- On Cycle Loss Fraction to Zone
,                        !- Peak Use Flow Rate {m3/s}
,                        !- Use Flow Rate Fraction Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
2_1_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
2_1_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
1.0,                     !- Use Side Effectiveness
,                        !- Source Side Inlet Node Name
,                        !- Source Side Outlet Node Name
1.0,                     !- Source Side Effectiveness
AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

! ***SWH LOOP***
PlantLoop,
2_1_SWHSys1,               !- Name
Water,                   !- Fluid Type
,                        !- User Defined Fluid Type
2_1_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
2_1_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
60.0,                    !- Maximum Loop Temperature {C}
10.0,                    !- Minimum Loop Temperature {C}
AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
0.0,                     !- Minimum Loop Flow Rate {m3/s}
AUTOSIZE,                !- Plant Loop Volume {m3}
2_1_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
2_1_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
2_1_SWHSys1 Supply Branches,  !- Plant Side Branch List Name
2_1_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
2_1_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
2_1_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
2_1_SWHSys1 Demand Branches,  !- Demand Side Branch List Name
2_1_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
Optimal;                 !- Load Distribution Scheme

PlantLoop,
2_1_Chilled Water Loop,    !- Name
Water,                   !- Fluid Type
,                        !- User Defined Fluid Type
2_1_CW Loop Operation,     !- Plant Equipment Operation Scheme Name
2_1_CW Supply Outlet Node, !- Loop Temperature Setpoint Node Name
98,                      !- Maximum Loop Temperature {C}
1,                       !- Minimum Loop Temperature {C}
0.0033,                  !- Maximum Loop Flow Rate {m3/s}
0.0,                     !- Minimum Loop Flow Rate {m3/s}
5.0,                     !- Plant Loop Volume {m3}
2_1_CW Supply Inlet Node,  !- Plant Side Inlet Node Name
2_1_CW Supply Outlet Node, !- Plant Side Outlet Node Name
2_1_Cooling Supply Side Branches,  !- Plant Side Branch List Name
2_1_Cooling Supply Side Connectors,  !- Plant Side Connector List Name
2_1_CW Demand Inlet Node,  !- Demand Side Inlet Node Name
2_1_CW Demand Outlet Node, !- Demand Side Outlet Node Name
2_1_Cooling Demand Side Branches,  !- Demand Side Branch List Name
2_1_Cooling Demand Side Connectors,  !- Demand Side Connector List Name
Optimal;                 !- Load Distribution Scheme

PlantLoop,
2_1_Hot Water Loop,        !- Name
Water,                   !- Fluid Type
,                        !- User Defined Fluid Type
2_1_Hot Loop Operation,    !- Plant Equipment Operation Scheme Name
2_1_HW Supply Outlet Node, !- Loop Temperature Setpoint Node Name
100,                     !- Maximum Loop Temperature {C}
10,                      !- Minimum Loop Temperature {C}
0.0043,                  !- Maximum Loop Flow Rate {m3/s}
0.0,                     !- Minimum Loop Flow Rate {m3/s}
5.0,                     !- Plant Loop Volume {m3}
2_1_HW Supply Inlet Node,  !- Plant Side Inlet Node Name
2_1_HW Supply Outlet Node, !- Plant Side Outlet Node Name
2_1_Heating Supply Side Branches,  !- Plant Side Branch List Name
2_1_Heating Supply Side Connectors,  !- Plant Side Connector List Name
2_1_HW Demand Inlet Node,  !- Demand Side Inlet Node Name
2_1_HW Demand Outlet Node, !- Demand Side Outlet Node Name
2_1_Heating Demand Side Branches,  !- Demand Side Branch List Name
2_1_Heating Demand Side Connectors,  !- Demand Side Connector List Name
Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
2_1_Chilled Water Condenser Loop,  !- Name
Water,                   !- Fluid Type
,                        !- User Defined Fluid Type
2_1_Tower Loop Operation,  !- Condenser Equipment Operation Scheme Name
2_1_Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
80,                      !- Maximum Loop Temperature {C}
10,                      !- Minimum Loop Temperature {C}
0.00330000,              !- Maximum Loop Flow Rate {m3/s}
0,                       !- Minimum Loop Flow Rate {m3/s}
5.0,                     !- Condenser Loop Volume {m3}
2_1_Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
2_1_Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
2_1_Condenser Supply Side Branches,  !- Condenser Side Branch List Name
2_1_Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
2_1_Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
2_1_Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
2_1_Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
2_1_Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
2_1_SWHSys1 Equipment List,!- Name
WaterHeater:Mixed,       !- Equipment 1 Object Type
2_1_SWHSys1 Water Heater;  !- Equipment 1 Name

PlantEquipmentList,
2_1_GSHP and Purchased Cooling,  !- Name
HeatPump:WaterToWater:ParameterEstimation:Cooling,  !- Equipment 1 Object Type
2_1_GshpCLG,               !- Equipment 1 Name
DistrictCooling,         !- Equipment 2 Object Type
2_1_Purchased Cooling;     !- Equipment 2 Name

PlantEquipmentList,
2_1_Purchased Cooling Only,!- Name
DistrictCooling,         !- Equipment 1 Object Type
2_1_Purchased Cooling;     !- Equipment 1 Name

PlantEquipmentList,
2_1_Purchased Heating Plant,  !- Name
DistrictHeating,         !- Equipment 1 Object Type
2_1_Steam;                 !- Equipment 1 Name

PlantEquipmentList,
2_1_GSHP plant,            !- Name
HeatPump:WaterToWater:ParameterEstimation:Heating,  !- Equipment 1 Object Type
2_1_GshpHeating,           !- Equipment 1 Name
DistrictHeating,         !- Equipment 2 Object Type
2_1_Steam;                 !- Equipment 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
2_1_All Towers,            !- Name
GroundHeatExchanger:Vertical,  !- Equipment 1 Object Type
2_1_Vertical Ground Heat Exchanger;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:UNCONTROLLED ===========

PlantEquipmentOperation:Uncontrolled,
2_1_Year Round Tower Operation,  !- Name
2_1_All Towers;            !- Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
2_1_Summer Cooling Operation,  !- Name
0,                       !- Load Range 1 Lower Limit {W}
500000000,               !- Load Range 1 Upper Limit {W}
2_1_GSHP and Purchased Cooling;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
2_1_Winter Cooling Operation,  !- Name
0,                       !- Load Range 1 Lower Limit {W}
900000,                  !- Load Range 1 Upper Limit {W}
2_1_GSHP and Purchased Cooling;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
2_1_SWHSys1 Operation Scheme,  !- Name
0.0,                     !- Load Range 1 Lower Limit {W}
1000000000000000,        !- Load Range 1 Upper Limit {W}
2_1_SWHSys1 Equipment List;!- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
2_1_Summer Heating Operation,  !- Name
0,                       !- Load Range 1 Lower Limit {W}
9999999,                 !- Load Range 1 Upper Limit {W}
2_1_GSHP plant;            !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
2_1_Winter Heating Operation,  !- Name
0,                       !- Load Range 1 Lower Limit {W}
9999999999,              !- Load Range 1 Upper Limit {W}
2_1_GSHP plant,            !- Range 1 Equipment List Name
9999999999,              !- Load Range 2 Lower Limit {W}
99999999999,             !- Load Range 2 Upper Limit {W}
2_1_Purchased Heating Plant;  !- Range 2 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
2_1_SWHSys1 Loop Operation Scheme List,  !- Name
PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
2_1_SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
2_1_ALWAYS_ON;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
2_1_CW Loop Operation,     !- Name
PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
2_1_Summer Cooling Operation,  !- Control Scheme 1 Name
2_1_Summer On,             !- Control Scheme 1 Schedule Name
PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
2_1_Winter Cooling Operation,  !- Control Scheme 2 Name
2_1_Winter On;             !- Control Scheme 2 Schedule Name

PlantEquipmentOperationSchemes,
2_1_Hot Loop Operation,    !- Name
PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
2_1_Winter Heating Operation,  !- Control Scheme 1 Name
2_1_Winter On,             !- Control Scheme 1 Schedule Name
PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 2 Object Type
2_1_Summer Heating Operation,  !- Control Scheme 2 Name
2_1_Summer On;             !- Control Scheme 2 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
2_1_Tower Loop Operation,  !- Name
PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
2_1_Year Round Tower Operation,  !- Control Scheme 1 Name
2_1_On;                    !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
2_1_VAV_1 Availability Manager,  !- Name
2_1_FanAvailSched;         !- Schedule Name

AvailabilityManager:Scheduled,
2_1_VAV_2 Availability Manager,  !- Name
2_1_FanAvailSched;         !- Schedule Name

AvailabilityManager:Scheduled,
2_1_VAV_3 Availability Manager,  !- Name
2_1_FanAvailSched;         !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
2_1_VAV_1 Availability Manager List,  !- Name
AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
2_1_VAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
2_1_VAV_2 Availability Manager List,  !- Name
AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
2_1_VAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
2_1_VAV_3 Availability Manager List,  !- Name
AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
2_1_VAV_3 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
2_1_VAV_1 SAT setpoint,    !- Name
Temperature,             !- Control Variable
2_1_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
2_1_VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
2_1_VAV_2 SAT setpoint,    !- Name
Temperature,             !- Control Variable
2_1_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
2_1_VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
2_1_VAV_3 SAT setpoint,    !- Name
Temperature,             !- Control Variable
2_1_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
2_1_VAV_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
2_1_SWHSys1 Loop Setpoint Manager,  !- Name
Temperature,             !- Control Variable
2_1_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
2_1_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
2_1_Chilled Water Loop Setpoint Manager,  !- Name
Temperature,             !- Control Variable
2_1_CW Loop Temp Schedule, !- Schedule Name
2_1_Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
2_1_Hot Water Loop Setpoint Manager,  !- Name
Temperature,             !- Control Variable
2_1_HW Loop Temp Schedule, !- Schedule Name
2_1_Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
2_1_VAV_1_CoolC SAT Manager,  !- Name
Temperature,             !- Control Variable
2_1_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
2_1_Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
2_1_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
2_1_Main Cooling Coil 1 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
2_1_VAV_1_HeatC MixedAir Manager,  !- Name
Temperature,             !- Control Variable
2_1_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
2_1_Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
2_1_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
2_1_Main Heating Coil 1 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
2_1_VAV_1_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
2_1_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
2_1_Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
2_1_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
2_1_VAV_1_OA-VAV_1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
2_1_VAV_CoolC SAT Manager,  !- Name
Temperature,             !- Control Variable
2_1_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
2_1_Main Heating Coil 2 Outlet Node,  !- Fan Inlet Node Name
2_1_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
2_1_Main Cooling Coil 2 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
2_1_VAV_HeatC MixedAir Manager,  !- Name
Temperature,             !- Control Variable
2_1_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
2_1_Main Heating Coil 2 Outlet Node,  !- Fan Inlet Node Name
2_1_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
2_1_Main Heating Coil 2 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
2_1_VAV_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
2_1_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
2_1_Main Heating Coil 2 Outlet Node,  !- Fan Inlet Node Name
2_1_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
2_1_VAV_OA-VAV_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
2_1_VAV_3_CoolC SAT Manager,  !- Name
Temperature,             !- Control Variable
2_1_VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
2_1_Main Heating Coil 3 Outlet Node,  !- Fan Inlet Node Name
2_1_VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
2_1_Main Cooling Coil 3 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
2_1_VAV_3_HeatC MixedAir Manager,  !- Name
Temperature,             !- Control Variable
2_1_VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
2_1_Main Heating Coil 3 Outlet Node,  !- Fan Inlet Node Name
2_1_VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
2_1_Main Heating Coil 3 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
2_1_VAV_3_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
2_1_VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
2_1_Main Heating Coil 3 Outlet Node,  !- Fan Inlet Node Name
2_1_VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
2_1_VAV_3_OA-VAV_3_CoolCNode;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:FOLLOWGROUNDTEMPERATURE ===========

SetpointManager:FollowGroundTemperature,
2_1_MyCondenserControl,    !- Name
Temperature,             !- Control Variable
Site:GroundTemperature:Deep,  !- Reference Ground Temperature Object Type
0,                       !- Offset Temperature Difference {deltaC}
80.0,                    !- Maximum Setpoint Temperature {C}
10.0,                    !- Minimum Setpoint Temperature {C}
2_1_Condenser Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
2_1_Core_bottom Water Equipment,  !- Name
,                        !- End-Use Subcategory
1.04e-005,               !- Peak Flow Rate {m3/s}
2_1_BLDG_SWH_SCH,          !- Flow Rate Fraction Schedule Name
2_1_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
2_1_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
2_1_Core_bottom,           !- Zone Name
2_1_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
2_1_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
2_1_Core_mid Water Equipment,  !- Name
,                        !- End-Use Subcategory
1.04e-005,               !- Peak Flow Rate {m3/s}
2_1_BLDG_SWH_SCH,          !- Flow Rate Fraction Schedule Name
2_1_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
2_1_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
2_1_Core_mid,              !- Zone Name
2_1_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
2_1_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
2_1_Core_top Water Equipment,  !- Name
,                        !- End-Use Subcategory
1.04e-005,               !- Peak Flow Rate {m3/s}
2_1_BLDG_SWH_SCH,          !- Flow Rate Fraction Schedule Name
2_1_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
2_1_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
2_1_Core_top,              !- Zone Name
2_1_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
2_1_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
2_1_Core_bottom Water Equipment,  !- Name
2_1_Core_bottom Water Equipment Water Inlet Node,  !- Inlet Node Name
2_1_Core_bottom Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
2_1_Core_bottom Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
2_1_Core_mid Water Equipment,  !- Name
2_1_Core_mid Water Equipment Water Inlet Node,  !- Inlet Node Name
2_1_Core_mid Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
2_1_Core_mid Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
2_1_Core_top Water Equipment,  !- Name
2_1_Core_top Water Equipment Water Inlet Node,  !- Inlet Node Name
2_1_Core_top Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
2_1_Core_top Water Equipment;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
2_1_Measured_CoolCStandard10Ton_CapFF,  !- Name
0.7685,                  !- Coefficient1 Constant
0.2315,                  !- Coefficient2 x
0,                       !- Coefficient3 x**2
0.776,                   !- Minimum Value of x
1.197;                   !- Maximum Value of x

Curve:Quadratic,
2_1_Measured_CoolCStandard10Ton_EIRFFF,  !- Name
1.192,                   !- Coefficient1 Constant
-0.1917,                 !- Coefficient2 x
0,                       !- Coefficient3 x**2
0.776,                   !- Minimum Value of x
1.197;                   !- Maximum Value of x

Curve:Quadratic,
2_1_No_PLR_Degredation,    !- Name
1.0,                     !- Coefficient1 Constant
0,                       !- Coefficient2 x
0,                       !- Coefficient3 x**2
0.0,                     !- Minimum Value of x
1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUARTIC ===========

Curve:Quartic,
2_1_VAV Fan Curve ,        !- Name
0.0407598940,            !- Coefficient1 Constant
0.08804497,              !- Coefficient2 x
-0.072926120,            !- Coefficient3 x**2
0.9437398230,            !- Coefficient4 x**3
0.0,                     !- Coefficient5 x**4
0.0,                     !- Minimum Value of x
1.0,                     !- Maximum Value of x
0.0,                     !- Minimum Curve Output
1.0,                     !- Maximum Curve Output
Dimensionless ,          !- Input Unit Type for X
Dimensionless ;          !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
2_1_Measured_LowSpeedCoolCapLSFT,  !- Name
0.4136,                  !- Coefficient1 Constant
0.03105,                 !- Coefficient2 x
0,                       !- Coefficient3 x**2
0.006952,                !- Coefficient4 y
-0.00021280,             !- Coefficient5 y**2
0,                       !- Coefficient6 x*y
11.1,                    !- Minimum Value of x
29.4,                    !- Maximum Value of x
10.0,                    !- Minimum Value of y
50.3;                    !- Maximum Value of y

Curve:Biquadratic,
2_1_Measured_CoolCStandard10Ton_CapFT,  !- Name
0.52357,                 !- Coefficient1 Constant
0.03478,                 !- Coefficient2 x
0,                       !- Coefficient3 x**2
-0.001915,               !- Coefficient4 y
-0.00010838,             !- Coefficient5 y**2
0,                       !- Coefficient6 x*y
11.1,                    !- Minimum Value of x
29.4,                    !- Maximum Value of x
10.0,                    !- Minimum Value of y
50.3;                    !- Maximum Value of y

Curve:Biquadratic,
2_1_Measured_LowSpeedCoolEIRLSFT,  !- Name
1.1389,                  !- Coefficient1 Constant
-0.04518,                !- Coefficient2 x
0.0014298,               !- Coefficient3 x**2
0.006044,                !- Coefficient4 y
0.0006745,               !- Coefficient5 y**2
-0.0012325,              !- Coefficient6 x*y
11.1,                    !- Minimum Value of x
29.4,                    !- Maximum Value of x
10.0,                    !- Minimum Value of y
50.3;                    !- Maximum Value of y

Curve:Biquadratic,
2_1_Measured_CoolCStandard10Ton_EIRFT,  !- Name
0.9847,                  !- Coefficient1 Constant
-0.04285,                !- Coefficient2 x
0.0013562,               !- Coefficient3 x**2
0.009934,                !- Coefficient4 y
0.0006398,               !- Coefficient5 y**2
-0.0011690,              !- Coefficient6 x*y
11.1,                    !- Minimum Value of x
29.4,                    !- Maximum Value of x
10.0,                    !- Minimum Value of y
50.3;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

FluidProperties:Name,
R22,                     !- Fluid Name
REFRIGERANT;             !- Fluid Type


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========

FluidProperties:Temperatures,
R22SaturatedTemperatures,!- Name
-157.420,                !- Temperature 1 {C}
-156.000,                !- Temperature 2 {C}
-154.000,                !- Temperature 3 {C}
-152.000,                !- Temperature 4 {C}
-150.000,                !- Temperature 5 {C}
-148.000,                !- Temperature 6 {C}
-146.000,                !- Temperature 7 {C}
-144.000,                !- Temperature 8 {C}
-142.000,                !- Temperature 9 {C}
-140.000,                !- Temperature 10 {C}
-138.000,                !- Temperature 11 {C}
-136.000,                !- Temperature 12 {C}
-134.000,                !- Temperature 13 {C}
-132.000,                !- Temperature 14 {C}
-130.000,                !- Temperature 15 {C}
-128.000,                !- Temperature 16 {C}
-126.000,                !- Temperature 17 {C}
-124.000,                !- Temperature 18 {C}
-122.000,                !- Temperature 19 {C}
-120.000,                !- Temperature 20 {C}
-118.000,                !- Temperature 21 {C}
-116.000,                !- Temperature 22 {C}
-114.000,                !- Temperature 23 {C}
-112.000,                !- Temperature 24 {C}
-110.000,                !- Temperature 25 {C}
-108.000,                !- Temperature 26 {C}
-106.000,                !- Temperature 27 {C}
-104.000,                !- Temperature 28 {C}
-102.000,                !- Temperature 29 {C}
-100.000,                !- Temperature 30 {C}
-98.000,                 !- Temperature 31 {C}
-96.000,                 !- Temperature 32 {C}
-94.000,                 !- Temperature 33 {C}
-92.000,                 !- Temperature 34 {C}
-90.000,                 !- Temperature 35 {C}
-88.000,                 !- Temperature 36 {C}
-86.000,                 !- Temperature 37 {C}
-84.000,                 !- Temperature 38 {C}
-82.000,                 !- Temperature 39 {C}
-80.000,                 !- Temperature 40 {C}
-78.000,                 !- Temperature 41 {C}
-76.000,                 !- Temperature 42 {C}
-74.000,                 !- Temperature 43 {C}
-72.000,                 !- Temperature 44 {C}
-70.000,                 !- Temperature 45 {C}
-68.000,                 !- Temperature 46 {C}
-66.000,                 !- Temperature 47 {C}
-64.000,                 !- Temperature 48 {C}
-62.000,                 !- Temperature 49 {C}
-60.000,                 !- Temperature 50 {C}
-58.000,                 !- Temperature 51 {C}
-56.000,                 !- Temperature 52 {C}
-54.000,                 !- Temperature 53 {C}
-52.000,                 !- Temperature 54 {C}
-50.000,                 !- Temperature 55 {C}
-48.000,                 !- Temperature 56 {C}
-46.000,                 !- Temperature 57 {C}
-44.000,                 !- Temperature 58 {C}
-42.000,                 !- Temperature 59 {C}
-40.000,                 !- Temperature 60 {C}
-38.000,                 !- Temperature 61 {C}
-36.000,                 !- Temperature 62 {C}
-34.000,                 !- Temperature 63 {C}
-32.000,                 !- Temperature 64 {C}
-30.000,                 !- Temperature 65 {C}
-28.000,                 !- Temperature 66 {C}
-26.000,                 !- Temperature 67 {C}
-24.000,                 !- Temperature 68 {C}
-22.000,                 !- Temperature 69 {C}
-20.000,                 !- Temperature 70 {C}
-18.000,                 !- Temperature 71 {C}
-16.000,                 !- Temperature 72 {C}
-14.000,                 !- Temperature 73 {C}
-12.000,                 !- Temperature 74 {C}
-10.000,                 !- Temperature 75 {C}
-8.000,                  !- Temperature 76 {C}
-6.000,                  !- Temperature 77 {C}
-4.000,                  !- Temperature 78 {C}
-2.000,                  !- Temperature 79 {C}
0.000,                   !- Temperature 80 {C}
2.000,                   !- Temperature 81 {C}
4.000,                   !- Temperature 82 {C}
6.000,                   !- Temperature 83 {C}
8.000,                   !- Temperature 84 {C}
10.000,                  !- Temperature 85 {C}
12.000,                  !- Temperature 86 {C}
14.000,                  !- Temperature 87 {C}
16.000,                  !- Temperature 88 {C}
18.000,                  !- Temperature 89 {C}
20.000,                  !- Temperature 90 {C}
22.000,                  !- Temperature 91 {C}
24.000,                  !- Temperature 92 {C}
26.000,                  !- Temperature 93 {C}
28.000,                  !- Temperature 94 {C}
30.000,                  !- Temperature 95 {C}
32.000,                  !- Temperature 96 {C}
34.000,                  !- Temperature 97 {C}
36.000,                  !- Temperature 98 {C}
38.000,                  !- Temperature 99 {C}
40.000,                  !- Temperature 100 {C}
42.000,                  !- Temperature 101 {C}
44.000,                  !- Temperature 102 {C}
46.000,                  !- Temperature 103 {C}
48.000,                  !- Temperature 104 {C}
50.000,                  !- Temperature 105 {C}
52.000,                  !- Temperature 106 {C}
54.000,                  !- Temperature 107 {C}
56.000,                  !- Temperature 108 {C}
58.000,                  !- Temperature 109 {C}
60.000,                  !- Temperature 110 {C}
62.000,                  !- Temperature 111 {C}
64.000,                  !- Temperature 112 {C}
66.000,                  !- Temperature 113 {C}
68.000,                  !- Temperature 114 {C}
70.000,                  !- Temperature 115 {C}
72.000,                  !- Temperature 116 {C}
74.000,                  !- Temperature 117 {C}
76.000,                  !- Temperature 118 {C}
78.000,                  !- Temperature 119 {C}
80.000,                  !- Temperature 120 {C}
82.000,                  !- Temperature 121 {C}
84.000,                  !- Temperature 122 {C}
86.000,                  !- Temperature 123 {C}
88.000,                  !- Temperature 124 {C}
96.145;                  !- Temperature 125 {C}

FluidProperties:Temperatures,
R22SuperHeatTemperatures,!- Name
-157.150,                !- Temperature 1 {C}
-144.435,                !- Temperature 2 {C}
-131.720,                !- Temperature 3 {C}
-119.005,                !- Temperature 4 {C}
-106.290,                !- Temperature 5 {C}
-93.575,                 !- Temperature 6 {C}
-80.860,                 !- Temperature 7 {C}
-68.145,                 !- Temperature 8 {C}
-55.430,                 !- Temperature 9 {C}
-42.715,                 !- Temperature 10 {C}
-30.000,                 !- Temperature 11 {C}
-26.000,                 !- Temperature 12 {C}
-22.000,                 !- Temperature 13 {C}
-18.000,                 !- Temperature 14 {C}
-14.000,                 !- Temperature 15 {C}
-10.000,                 !- Temperature 16 {C}
-8.000,                  !- Temperature 17 {C}
-6.000,                  !- Temperature 18 {C}
-4.000,                  !- Temperature 19 {C}
-2.000,                  !- Temperature 20 {C}
0.000,                   !- Temperature 21 {C}
2.000,                   !- Temperature 22 {C}
4.000,                   !- Temperature 23 {C}
6.000,                   !- Temperature 24 {C}
8.000,                   !- Temperature 25 {C}
10.000,                  !- Temperature 26 {C}
12.000,                  !- Temperature 27 {C}
14.000,                  !- Temperature 28 {C}
16.000,                  !- Temperature 29 {C}
18.000,                  !- Temperature 30 {C}
20.000,                  !- Temperature 31 {C}
22.000,                  !- Temperature 32 {C}
24.000,                  !- Temperature 33 {C}
26.000,                  !- Temperature 34 {C}
28.000,                  !- Temperature 35 {C}
30.000,                  !- Temperature 36 {C}
32.000,                  !- Temperature 37 {C}
34.000,                  !- Temperature 38 {C}
36.000,                  !- Temperature 39 {C}
38.000,                  !- Temperature 40 {C}
40.000,                  !- Temperature 41 {C}
42.000,                  !- Temperature 42 {C}
44.000,                  !- Temperature 43 {C}
46.000,                  !- Temperature 44 {C}
48.000,                  !- Temperature 45 {C}
50.000,                  !- Temperature 46 {C}
52.143,                  !- Temperature 47 {C}
54.285,                  !- Temperature 48 {C}
56.428,                  !- Temperature 49 {C}
58.570,                  !- Temperature 50 {C}
60.713,                  !- Temperature 51 {C}
62.855,                  !- Temperature 52 {C}
64.998,                  !- Temperature 53 {C}
67.140,                  !- Temperature 54 {C}
69.283,                  !- Temperature 55 {C}
71.425,                  !- Temperature 56 {C}
73.568,                  !- Temperature 57 {C}
75.710,                  !- Temperature 58 {C}
77.853,                  !- Temperature 59 {C}
79.995,                  !- Temperature 60 {C}
82.138,                  !- Temperature 61 {C}
84.280,                  !- Temperature 62 {C}
86.423,                  !- Temperature 63 {C}
88.565,                  !- Temperature 64 {C}
90.708,                  !- Temperature 65 {C}
112.850,                 !- Temperature 66 {C}
132.850,                 !- Temperature 67 {C}
152.850;                 !- Temperature 68 {C}


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========

FluidProperties:Saturated,
R22,                     !- Name
PRESSURE,                !- Fluid Property Type
FLUIDGAS,                !- Fluid Phase
R22SaturatedTemperatures,!- Temperature Values Name
0.3795E+00,              !- Property Value 1
0.5276E+00,              !- Property Value 2
0.8270E+00,              !- Property Value 3
0.1275E+01,              !- Property Value 4
0.1934E+01,              !- Property Value 5
0.2890E+01,              !- Property Value 6
0.4258E+01,              !- Property Value 7
0.6188E+01,              !- Property Value 8
0.8878E+01,              !- Property Value 9
0.1258E+02,              !- Property Value 10
0.1762E+02,              !- Property Value 11
0.2440E+02,              !- Property Value 12
0.3344E+02,              !- Property Value 13
0.4535E+02,              !- Property Value 14
0.6091E+02,              !- Property Value 15
0.8106E+02,              !- Property Value 16
0.1069E+03,              !- Property Value 17
0.1398E+03,              !- Property Value 18
0.1813E+03,              !- Property Value 19
0.2333E+03,              !- Property Value 20
0.2979E+03,              !- Property Value 21
0.3778E+03,              !- Property Value 22
0.4757E+03,              !- Property Value 23
0.5951E+03,              !- Property Value 24
0.7396E+03,              !- Property Value 25
0.9136E+03,              !- Property Value 26
0.1122E+04,              !- Property Value 27
0.1370E+04,              !- Property Value 28
0.1664E+04,              !- Property Value 29
0.2010E+04,              !- Property Value 30
0.2416E+04,              !- Property Value 31
0.2890E+04,              !- Property Value 32
0.3441E+04,              !- Property Value 33
0.4079E+04,              !- Property Value 34
0.4813E+04,              !- Property Value 35
0.5656E+04,              !- Property Value 36
0.6620E+04,              !- Property Value 37
0.7717E+04,              !- Property Value 38
0.8963E+04,              !- Property Value 39
0.1037E+05,              !- Property Value 40
0.1196E+05,              !- Property Value 41
0.1375E+05,              !- Property Value 42
0.1575E+05,              !- Property Value 43
0.1798E+05,              !- Property Value 44
0.2047E+05,              !- Property Value 45
0.2323E+05,              !- Property Value 46
0.2629E+05,              !- Property Value 47
0.2968E+05,              !- Property Value 48
0.3341E+05,              !- Property Value 49
0.3750E+05,              !- Property Value 50
0.4200E+05,              !- Property Value 51
0.4692E+05,              !- Property Value 52
0.5230E+05,              !- Property Value 53
0.5816E+05,              !- Property Value 54
0.6453E+05,              !- Property Value 55
0.7145E+05,              !- Property Value 56
0.7894E+05,              !- Property Value 57
0.8705E+05,              !- Property Value 58
0.9580E+05,              !- Property Value 59
0.1052E+06,              !- Property Value 60
0.1154E+06,              !- Property Value 61
0.1263E+06,              !- Property Value 62
0.1380E+06,              !- Property Value 63
0.1505E+06,              !- Property Value 64
0.1639E+06,              !- Property Value 65
0.1782E+06,              !- Property Value 66
0.1934E+06,              !- Property Value 67
0.2097E+06,              !- Property Value 68
0.2270E+06,              !- Property Value 69
0.2453E+06,              !- Property Value 70
0.2648E+06,              !- Property Value 71
0.2854E+06,              !- Property Value 72
0.3073E+06,              !- Property Value 73
0.3304E+06,              !- Property Value 74
0.3548E+06,              !- Property Value 75
0.3805E+06,              !- Property Value 76
0.4077E+06,              !- Property Value 77
0.4363E+06,              !- Property Value 78
0.4664E+06,              !- Property Value 79
0.4980E+06,              !- Property Value 80
0.5312E+06,              !- Property Value 81
0.5661E+06,              !- Property Value 82
0.6026E+06,              !- Property Value 83
0.6409E+06,              !- Property Value 84
0.6809E+06,              !- Property Value 85
0.7229E+06,              !- Property Value 86
0.7667E+06,              !- Property Value 87
0.8124E+06,              !- Property Value 88
0.8602E+06,              !- Property Value 89
0.9100E+06,              !- Property Value 90
0.9619E+06,              !- Property Value 91
0.1016E+07,              !- Property Value 92
0.1072E+07,              !- Property Value 93
0.1131E+07,              !- Property Value 94
0.1192E+07,              !- Property Value 95
0.1255E+07,              !- Property Value 96
0.1321E+07,              !- Property Value 97
0.1389E+07,              !- Property Value 98
0.1460E+07,              !- Property Value 99
0.1534E+07,              !- Property Value 100
0.1610E+07,              !- Property Value 101
0.1689E+07,              !- Property Value 102
0.1770E+07,              !- Property Value 103
0.1855E+07,              !- Property Value 104
0.1943E+07,              !- Property Value 105
0.2033E+07,              !- Property Value 106
0.2127E+07,              !- Property Value 107
0.2224E+07,              !- Property Value 108
0.2324E+07,              !- Property Value 109
0.2427E+07,              !- Property Value 110
0.2534E+07,              !- Property Value 111
0.2645E+07,              !- Property Value 112
0.2759E+07,              !- Property Value 113
0.2876E+07,              !- Property Value 114
0.2997E+07,              !- Property Value 115
0.3123E+07,              !- Property Value 116
0.3252E+07,              !- Property Value 117
0.3385E+07,              !- Property Value 118
0.3522E+07,              !- Property Value 119
0.3664E+07,              !- Property Value 120
0.3810E+07,              !- Property Value 121
0.3961E+07,              !- Property Value 122
0.4116E+07,              !- Property Value 123
0.4277E+07,              !- Property Value 124
0.4990E+07;              !- Property Value 125

FluidProperties:Saturated,
R22,                     !- Name
ENTHALPY,                !- Fluid Property Type
FLUID,                   !- Fluid Phase
R22SaturatedTemperatures,!- Temperature Values Name
0.2960E+05,              !- Property Value 1
0.3113E+05,              !- Property Value 2
0.3327E+05,              !- Property Value 3
0.3542E+05,              !- Property Value 4
0.3756E+05,              !- Property Value 5
0.3970E+05,              !- Property Value 6
0.4183E+05,              !- Property Value 7
0.4396E+05,              !- Property Value 8
0.4609E+05,              !- Property Value 9
0.4822E+05,              !- Property Value 10
0.5035E+05,              !- Property Value 11
0.5248E+05,              !- Property Value 12
0.5460E+05,              !- Property Value 13
0.5673E+05,              !- Property Value 14
0.5885E+05,              !- Property Value 15
0.6098E+05,              !- Property Value 16
0.6310E+05,              !- Property Value 17
0.6523E+05,              !- Property Value 18
0.6735E+05,              !- Property Value 19
0.6947E+05,              !- Property Value 20
0.7160E+05,              !- Property Value 21
0.7372E+05,              !- Property Value 22
0.7584E+05,              !- Property Value 23
0.7797E+05,              !- Property Value 24
0.8009E+05,              !- Property Value 25
0.8221E+05,              !- Property Value 26
0.8434E+05,              !- Property Value 27
0.8646E+05,              !- Property Value 28
0.8858E+05,              !- Property Value 29
0.9071E+05,              !- Property Value 30
0.9283E+05,              !- Property Value 31
0.9495E+05,              !- Property Value 32
0.9707E+05,              !- Property Value 33
0.9920E+05,              !- Property Value 34
0.1013E+06,              !- Property Value 35
0.1034E+06,              !- Property Value 36
0.1056E+06,              !- Property Value 37
0.1077E+06,              !- Property Value 38
0.1098E+06,              !- Property Value 39
0.1119E+06,              !- Property Value 40
0.1141E+06,              !- Property Value 41
0.1162E+06,              !- Property Value 42
0.1183E+06,              !- Property Value 43
0.1204E+06,              !- Property Value 44
0.1226E+06,              !- Property Value 45
0.1247E+06,              !- Property Value 46
0.1268E+06,              !- Property Value 47
0.1290E+06,              !- Property Value 48
0.1311E+06,              !- Property Value 49
0.1333E+06,              !- Property Value 50
0.1354E+06,              !- Property Value 51
0.1376E+06,              !- Property Value 52
0.1397E+06,              !- Property Value 53
0.1419E+06,              !- Property Value 54
0.1440E+06,              !- Property Value 55
0.1462E+06,              !- Property Value 56
0.1484E+06,              !- Property Value 57
0.1505E+06,              !- Property Value 58
0.1527E+06,              !- Property Value 59
0.1549E+06,              !- Property Value 60
0.1571E+06,              !- Property Value 61
0.1593E+06,              !- Property Value 62
0.1615E+06,              !- Property Value 63
0.1637E+06,              !- Property Value 64
0.1659E+06,              !- Property Value 65
0.1681E+06,              !- Property Value 66
0.1703E+06,              !- Property Value 67
0.1726E+06,              !- Property Value 68
0.1748E+06,              !- Property Value 69
0.1770E+06,              !- Property Value 70
0.1793E+06,              !- Property Value 71
0.1816E+06,              !- Property Value 72
0.1838E+06,              !- Property Value 73
0.1861E+06,              !- Property Value 74
0.1884E+06,              !- Property Value 75
0.1907E+06,              !- Property Value 76
0.1930E+06,              !- Property Value 77
0.1953E+06,              !- Property Value 78
0.1977E+06,              !- Property Value 79
0.2000E+06,              !- Property Value 80
0.2024E+06,              !- Property Value 81
0.2047E+06,              !- Property Value 82
0.2071E+06,              !- Property Value 83
0.2095E+06,              !- Property Value 84
0.2119E+06,              !- Property Value 85
0.2143E+06,              !- Property Value 86
0.2167E+06,              !- Property Value 87
0.2191E+06,              !- Property Value 88
0.2216E+06,              !- Property Value 89
0.2241E+06,              !- Property Value 90
0.2265E+06,              !- Property Value 91
0.2290E+06,              !- Property Value 92
0.2315E+06,              !- Property Value 93
0.2341E+06,              !- Property Value 94
0.2366E+06,              !- Property Value 95
0.2392E+06,              !- Property Value 96
0.2418E+06,              !- Property Value 97
0.2444E+06,              !- Property Value 98
0.2470E+06,              !- Property Value 99
0.2496E+06,              !- Property Value 100
0.2523E+06,              !- Property Value 101
0.2550E+06,              !- Property Value 102
0.2577E+06,              !- Property Value 103
0.2605E+06,              !- Property Value 104
0.2632E+06,              !- Property Value 105
0.2660E+06,              !- Property Value 106
0.2689E+06,              !- Property Value 107
0.2718E+06,              !- Property Value 108
0.2747E+06,              !- Property Value 109
0.2776E+06,              !- Property Value 110
0.2806E+06,              !- Property Value 111
0.2836E+06,              !- Property Value 112
0.2867E+06,              !- Property Value 113
0.2899E+06,              !- Property Value 114
0.2931E+06,              !- Property Value 115
0.2964E+06,              !- Property Value 116
0.2997E+06,              !- Property Value 117
0.3032E+06,              !- Property Value 118
0.3068E+06,              !- Property Value 119
0.3104E+06,              !- Property Value 120
0.3143E+06,              !- Property Value 121
0.3183E+06,              !- Property Value 122
0.3225E+06,              !- Property Value 123
0.3271E+06,              !- Property Value 124
0.3669E+06;              !- Property Value 125

FluidProperties:Saturated,
R22,                     !- Name
ENTHALPY,                !- Fluid Property Type
FLUIDGAS,                !- Fluid Phase
R22SaturatedTemperatures,!- Temperature Values Name
0.3327E+06,              !- Property Value 1
0.3333E+06,              !- Property Value 2
0.3342E+06,              !- Property Value 3
0.3350E+06,              !- Property Value 4
0.3359E+06,              !- Property Value 5
0.3368E+06,              !- Property Value 6
0.3376E+06,              !- Property Value 7
0.3385E+06,              !- Property Value 8
0.3394E+06,              !- Property Value 9
0.3403E+06,              !- Property Value 10
0.3412E+06,              !- Property Value 11
0.3421E+06,              !- Property Value 12
0.3430E+06,              !- Property Value 13
0.3439E+06,              !- Property Value 14
0.3448E+06,              !- Property Value 15
0.3457E+06,              !- Property Value 16
0.3466E+06,              !- Property Value 17
0.3476E+06,              !- Property Value 18
0.3485E+06,              !- Property Value 19
0.3494E+06,              !- Property Value 20
0.3504E+06,              !- Property Value 21
0.3513E+06,              !- Property Value 22
0.3522E+06,              !- Property Value 23
0.3532E+06,              !- Property Value 24
0.3541E+06,              !- Property Value 25
0.3551E+06,              !- Property Value 26
0.3561E+06,              !- Property Value 27
0.3570E+06,              !- Property Value 28
0.3580E+06,              !- Property Value 29
0.3590E+06,              !- Property Value 30
0.3599E+06,              !- Property Value 31
0.3609E+06,              !- Property Value 32
0.3619E+06,              !- Property Value 33
0.3629E+06,              !- Property Value 34
0.3639E+06,              !- Property Value 35
0.3648E+06,              !- Property Value 36
0.3658E+06,              !- Property Value 37
0.3668E+06,              !- Property Value 38
0.3678E+06,              !- Property Value 39
0.3688E+06,              !- Property Value 40
0.3698E+06,              !- Property Value 41
0.3707E+06,              !- Property Value 42
0.3717E+06,              !- Property Value 43
0.3727E+06,              !- Property Value 44
0.3737E+06,              !- Property Value 45
0.3747E+06,              !- Property Value 46
0.3757E+06,              !- Property Value 47
0.3766E+06,              !- Property Value 48
0.3776E+06,              !- Property Value 49
0.3786E+06,              !- Property Value 50
0.3796E+06,              !- Property Value 51
0.3805E+06,              !- Property Value 52
0.3815E+06,              !- Property Value 53
0.3825E+06,              !- Property Value 54
0.3834E+06,              !- Property Value 55
0.3844E+06,              !- Property Value 56
0.3853E+06,              !- Property Value 57
0.3863E+06,              !- Property Value 58
0.3872E+06,              !- Property Value 59
0.3881E+06,              !- Property Value 60
0.3891E+06,              !- Property Value 61
0.3900E+06,              !- Property Value 62
0.3909E+06,              !- Property Value 63
0.3918E+06,              !- Property Value 64
0.3927E+06,              !- Property Value 65
0.3936E+06,              !- Property Value 66
0.3945E+06,              !- Property Value 67
0.3953E+06,              !- Property Value 68
0.3962E+06,              !- Property Value 69
0.3971E+06,              !- Property Value 70
0.3979E+06,              !- Property Value 71
0.3987E+06,              !- Property Value 72
0.3996E+06,              !- Property Value 73
0.4004E+06,              !- Property Value 74
0.4012E+06,              !- Property Value 75
0.4020E+06,              !- Property Value 76
0.4028E+06,              !- Property Value 77
0.4035E+06,              !- Property Value 78
0.4043E+06,              !- Property Value 79
0.4050E+06,              !- Property Value 80
0.4058E+06,              !- Property Value 81
0.4065E+06,              !- Property Value 82
0.4072E+06,              !- Property Value 83
0.4079E+06,              !- Property Value 84
0.4086E+06,              !- Property Value 85
0.4092E+06,              !- Property Value 86
0.4099E+06,              !- Property Value 87
0.4105E+06,              !- Property Value 88
0.4111E+06,              !- Property Value 89
0.4117E+06,              !- Property Value 90
0.4122E+06,              !- Property Value 91
0.4128E+06,              !- Property Value 92
0.4133E+06,              !- Property Value 93
0.4138E+06,              !- Property Value 94
0.4143E+06,              !- Property Value 95
0.4147E+06,              !- Property Value 96
0.4151E+06,              !- Property Value 97
0.4155E+06,              !- Property Value 98
0.4159E+06,              !- Property Value 99
0.4162E+06,              !- Property Value 100
0.4166E+06,              !- Property Value 101
0.4168E+06,              !- Property Value 102
0.4171E+06,              !- Property Value 103
0.4173E+06,              !- Property Value 104
0.4174E+06,              !- Property Value 105
0.4176E+06,              !- Property Value 106
0.4176E+06,              !- Property Value 107
0.4177E+06,              !- Property Value 108
0.4176E+06,              !- Property Value 109
0.4175E+06,              !- Property Value 110
0.4174E+06,              !- Property Value 111
0.4172E+06,              !- Property Value 112
0.4169E+06,              !- Property Value 113
0.4165E+06,              !- Property Value 114
0.4161E+06,              !- Property Value 115
0.4155E+06,              !- Property Value 116
0.4149E+06,              !- Property Value 117
0.4141E+06,              !- Property Value 118
0.4131E+06,              !- Property Value 119
0.4120E+06,              !- Property Value 120
0.4107E+06,              !- Property Value 121
0.4091E+06,              !- Property Value 122
0.4072E+06,              !- Property Value 123
0.4048E+06,              !- Property Value 124
0.3669E+06;              !- Property Value 125

FluidProperties:Saturated,
R22,                     !- Name
DENSITY,                 !- Fluid Property Type
FLUID,                   !- Fluid Phase
R22SaturatedTemperatures,!- Temperature Values Name
0.1721E+04,              !- Property Value 1
0.1718E+04,              !- Property Value 2
0.1712E+04,              !- Property Value 3
0.1707E+04,              !- Property Value 4
0.1702E+04,              !- Property Value 5
0.1697E+04,              !- Property Value 6
0.1691E+04,              !- Property Value 7
0.1686E+04,              !- Property Value 8
0.1681E+04,              !- Property Value 9
0.1676E+04,              !- Property Value 10
0.1671E+04,              !- Property Value 11
0.1665E+04,              !- Property Value 12
0.1660E+04,              !- Property Value 13
0.1655E+04,              !- Property Value 14
0.1650E+04,              !- Property Value 15
0.1645E+04,              !- Property Value 16
0.1639E+04,              !- Property Value 17
0.1634E+04,              !- Property Value 18
0.1629E+04,              !- Property Value 19
0.1624E+04,              !- Property Value 20
0.1618E+04,              !- Property Value 21
0.1613E+04,              !- Property Value 22
0.1608E+04,              !- Property Value 23
0.1603E+04,              !- Property Value 24
0.1598E+04,              !- Property Value 25
0.1592E+04,              !- Property Value 26
0.1587E+04,              !- Property Value 27
0.1582E+04,              !- Property Value 28
0.1577E+04,              !- Property Value 29
0.1571E+04,              !- Property Value 30
0.1566E+04,              !- Property Value 31
0.1561E+04,              !- Property Value 32
0.1555E+04,              !- Property Value 33
0.1550E+04,              !- Property Value 34
0.1545E+04,              !- Property Value 35
0.1540E+04,              !- Property Value 36
0.1534E+04,              !- Property Value 37
0.1529E+04,              !- Property Value 38
0.1524E+04,              !- Property Value 39
0.1518E+04,              !- Property Value 40
0.1513E+04,              !- Property Value 41
0.1507E+04,              !- Property Value 42
0.1502E+04,              !- Property Value 43
0.1497E+04,              !- Property Value 44
0.1491E+04,              !- Property Value 45
0.1486E+04,              !- Property Value 46
0.1480E+04,              !- Property Value 47
0.1475E+04,              !- Property Value 48
0.1469E+04,              !- Property Value 49
0.1464E+04,              !- Property Value 50
0.1458E+04,              !- Property Value 51
0.1453E+04,              !- Property Value 52
0.1447E+04,              !- Property Value 53
0.1441E+04,              !- Property Value 54
0.1436E+04,              !- Property Value 55
0.1430E+04,              !- Property Value 56
0.1424E+04,              !- Property Value 57
0.1418E+04,              !- Property Value 58
0.1413E+04,              !- Property Value 59
0.1407E+04,              !- Property Value 60
0.1401E+04,              !- Property Value 61
0.1395E+04,              !- Property Value 62
0.1389E+04,              !- Property Value 63
0.1383E+04,              !- Property Value 64
0.1377E+04,              !- Property Value 65
0.1371E+04,              !- Property Value 66
0.1365E+04,              !- Property Value 67
0.1359E+04,              !- Property Value 68
0.1353E+04,              !- Property Value 69
0.1347E+04,              !- Property Value 70
0.1340E+04,              !- Property Value 71
0.1334E+04,              !- Property Value 72
0.1328E+04,              !- Property Value 73
0.1321E+04,              !- Property Value 74
0.1315E+04,              !- Property Value 75
0.1308E+04,              !- Property Value 76
0.1302E+04,              !- Property Value 77
0.1295E+04,              !- Property Value 78
0.1288E+04,              !- Property Value 79
0.1282E+04,              !- Property Value 80
0.1275E+04,              !- Property Value 81
0.1268E+04,              !- Property Value 82
0.1261E+04,              !- Property Value 83
0.1254E+04,              !- Property Value 84
0.1247E+04,              !- Property Value 85
0.1239E+04,              !- Property Value 86
0.1232E+04,              !- Property Value 87
0.1225E+04,              !- Property Value 88
0.1217E+04,              !- Property Value 89
0.1210E+04,              !- Property Value 90
0.1202E+04,              !- Property Value 91
0.1195E+04,              !- Property Value 92
0.1187E+04,              !- Property Value 93
0.1179E+04,              !- Property Value 94
0.1171E+04,              !- Property Value 95
0.1163E+04,              !- Property Value 96
0.1154E+04,              !- Property Value 97
0.1146E+04,              !- Property Value 98
0.1137E+04,              !- Property Value 99
0.1129E+04,              !- Property Value 100
0.1120E+04,              !- Property Value 101
0.1111E+04,              !- Property Value 102
0.1101E+04,              !- Property Value 103
0.1092E+04,              !- Property Value 104
0.1082E+04,              !- Property Value 105
0.1072E+04,              !- Property Value 106
0.1062E+04,              !- Property Value 107
0.1052E+04,              !- Property Value 108
0.1041E+04,              !- Property Value 109
0.1030E+04,              !- Property Value 110
0.1019E+04,              !- Property Value 111
0.1007E+04,              !- Property Value 112
0.9953E+03,              !- Property Value 113
0.9828E+03,              !- Property Value 114
0.9697E+03,              !- Property Value 115
0.9561E+03,              !- Property Value 116
0.9418E+03,              !- Property Value 117
0.9267E+03,              !- Property Value 118
0.9108E+03,              !- Property Value 119
0.8937E+03,              !- Property Value 120
0.8754E+03,              !- Property Value 121
0.8555E+03,              !- Property Value 122
0.8335E+03,              !- Property Value 123
0.8088E+03,              !- Property Value 124
0.5238E+03;              !- Property Value 125

FluidProperties:Saturated,
R22,                     !- Name
DENSITY,                 !- Fluid Property Type
FLUIDGAS,                !- Fluid Phase
R22SaturatedTemperatures,!- Temperature Values Name
0.3410E-04,              !- Property Value 1
0.4684E-04,              !- Property Value 2
0.7218E-04,              !- Property Value 3
0.1094E-03,              !- Property Value 4
0.1633E-03,              !- Property Value 5
0.2401E-03,              !- Property Value 6
0.3482E-03,              !- Property Value 7
0.4983E-03,              !- Property Value 8
0.7040E-03,              !- Property Value 9
0.9826E-03,              !- Property Value 10
0.1356E-02,              !- Property Value 11
0.1851E-02,              !- Property Value 12
0.2499E-02,              !- Property Value 13
0.3342E-02,              !- Property Value 14
0.4426E-02,              !- Property Value 15
0.5808E-02,              !- Property Value 16
0.7556E-02,              !- Property Value 17
0.9749E-02,              !- Property Value 18
0.1248E-01,              !- Property Value 19
0.1585E-01,              !- Property Value 20
0.1998E-01,              !- Property Value 21
0.2501E-01,              !- Property Value 22
0.3111E-01,              !- Property Value 23
0.3843E-01,              !- Property Value 24
0.4719E-01,              !- Property Value 25
0.5760E-01,              !- Property Value 26
0.6990E-01,              !- Property Value 27
0.8436E-01,              !- Property Value 28
0.1013E+00,              !- Property Value 29
0.1210E+00,              !- Property Value 30
0.1438E+00,              !- Property Value 31
0.1701E+00,              !- Property Value 32
0.2004E+00,              !- Property Value 33
0.2350E+00,              !- Property Value 34
0.2744E+00,              !- Property Value 35
0.3191E+00,              !- Property Value 36
0.3697E+00,              !- Property Value 37
0.4267E+00,              !- Property Value 38
0.4907E+00,              !- Property Value 39
0.5624E+00,              !- Property Value 40
0.6424E+00,              !- Property Value 41
0.7314E+00,              !- Property Value 42
0.8301E+00,              !- Property Value 43
0.9394E+00,              !- Property Value 44
0.1060E+01,              !- Property Value 45
0.1193E+01,              !- Property Value 46
0.1338E+01,              !- Property Value 47
0.1498E+01,              !- Property Value 48
0.1673E+01,              !- Property Value 49
0.1863E+01,              !- Property Value 50
0.2070E+01,              !- Property Value 51
0.2295E+01,              !- Property Value 52
0.2539E+01,              !- Property Value 53
0.2803E+01,              !- Property Value 54
0.3088E+01,              !- Property Value 55
0.3395E+01,              !- Property Value 56
0.3726E+01,              !- Property Value 57
0.4082E+01,              !- Property Value 58
0.4464E+01,              !- Property Value 59
0.4873E+01,              !- Property Value 60
0.5311E+01,              !- Property Value 61
0.5779E+01,              !- Property Value 62
0.6279E+01,              !- Property Value 63
0.6811E+01,              !- Property Value 64
0.7379E+01,              !- Property Value 65
0.7982E+01,              !- Property Value 66
0.8623E+01,              !- Property Value 67
0.9304E+01,              !- Property Value 68
0.1003E+02,              !- Property Value 69
0.1079E+02,              !- Property Value 70
0.1160E+02,              !- Property Value 71
0.1245E+02,              !- Property Value 72
0.1336E+02,              !- Property Value 73
0.1431E+02,              !- Property Value 74
0.1532E+02,              !- Property Value 75
0.1638E+02,              !- Property Value 76
0.1750E+02,              !- Property Value 77
0.1868E+02,              !- Property Value 78
0.1992E+02,              !- Property Value 79
0.2123E+02,              !- Property Value 80
0.2260E+02,              !- Property Value 81
0.2404E+02,              !- Property Value 82
0.2556E+02,              !- Property Value 83
0.2715E+02,              !- Property Value 84
0.2882E+02,              !- Property Value 85
0.3057E+02,              !- Property Value 86
0.3241E+02,              !- Property Value 87
0.3434E+02,              !- Property Value 88
0.3636E+02,              !- Property Value 89
0.3848E+02,              !- Property Value 90
0.4070E+02,              !- Property Value 91
0.4303E+02,              !- Property Value 92
0.4547E+02,              !- Property Value 93
0.4802E+02,              !- Property Value 94
0.5070E+02,              !- Property Value 95
0.5352E+02,              !- Property Value 96
0.5646E+02,              !- Property Value 97
0.5955E+02,              !- Property Value 98
0.6279E+02,              !- Property Value 99
0.6619E+02,              !- Property Value 100
0.6976E+02,              !- Property Value 101
0.7351E+02,              !- Property Value 102
0.7745E+02,              !- Property Value 103
0.8159E+02,              !- Property Value 104
0.8595E+02,              !- Property Value 105
0.9054E+02,              !- Property Value 106
0.9538E+02,              !- Property Value 107
0.1005E+03,              !- Property Value 108
0.1059E+03,              !- Property Value 109
0.1116E+03,              !- Property Value 110
0.1176E+03,              !- Property Value 111
0.1241E+03,              !- Property Value 112
0.1309E+03,              !- Property Value 113
0.1382E+03,              !- Property Value 114
0.1460E+03,              !- Property Value 115
0.1544E+03,              !- Property Value 116
0.1634E+03,              !- Property Value 117
0.1731E+03,              !- Property Value 118
0.1838E+03,              !- Property Value 119
0.1954E+03,              !- Property Value 120
0.2083E+03,              !- Property Value 121
0.2227E+03,              !- Property Value 122
0.2390E+03,              !- Property Value 123
0.2579E+03,              !- Property Value 124
0.5238E+03;              !- Property Value 125

FluidProperties:Saturated,
R22,                     !- Name
SPECIFICHEAT,            !- Fluid Property Type
FLUID,                   !- Fluid Phase
R22SaturatedTemperatures,!- Temperature Values Name
0.1075E+04,              !- Property Value 1
0.1074E+04,              !- Property Value 2
0.1073E+04,              !- Property Value 3
0.1071E+04,              !- Property Value 4
0.1070E+04,              !- Property Value 5
0.1068E+04,              !- Property Value 6
0.1067E+04,              !- Property Value 7
0.1066E+04,              !- Property Value 8
0.1065E+04,              !- Property Value 9
0.1064E+04,              !- Property Value 10
0.1063E+04,              !- Property Value 11
0.1063E+04,              !- Property Value 12
0.1063E+04,              !- Property Value 13
0.1062E+04,              !- Property Value 14
0.1062E+04,              !- Property Value 15
0.1062E+04,              !- Property Value 16
0.1062E+04,              !- Property Value 17
0.1062E+04,              !- Property Value 18
0.1062E+04,              !- Property Value 19
0.1062E+04,              !- Property Value 20
0.1062E+04,              !- Property Value 21
0.1062E+04,              !- Property Value 22
0.1062E+04,              !- Property Value 23
0.1062E+04,              !- Property Value 24
0.1062E+04,              !- Property Value 25
0.1062E+04,              !- Property Value 26
0.1061E+04,              !- Property Value 27
0.1061E+04,              !- Property Value 28
0.1061E+04,              !- Property Value 29
0.1061E+04,              !- Property Value 30
0.1061E+04,              !- Property Value 31
0.1061E+04,              !- Property Value 32
0.1061E+04,              !- Property Value 33
0.1061E+04,              !- Property Value 34
0.1061E+04,              !- Property Value 35
0.1061E+04,              !- Property Value 36
0.1061E+04,              !- Property Value 37
0.1062E+04,              !- Property Value 38
0.1062E+04,              !- Property Value 39
0.1062E+04,              !- Property Value 40
0.1063E+04,              !- Property Value 41
0.1063E+04,              !- Property Value 42
0.1064E+04,              !- Property Value 43
0.1065E+04,              !- Property Value 44
0.1065E+04,              !- Property Value 45
0.1066E+04,              !- Property Value 46
0.1067E+04,              !- Property Value 47
0.1068E+04,              !- Property Value 48
0.1070E+04,              !- Property Value 49
0.1071E+04,              !- Property Value 50
0.1072E+04,              !- Property Value 51
0.1074E+04,              !- Property Value 52
0.1076E+04,              !- Property Value 53
0.1077E+04,              !- Property Value 54
0.1079E+04,              !- Property Value 55
0.1081E+04,              !- Property Value 56
0.1083E+04,              !- Property Value 57
0.1086E+04,              !- Property Value 58
0.1088E+04,              !- Property Value 59
0.1091E+04,              !- Property Value 60
0.1093E+04,              !- Property Value 61
0.1096E+04,              !- Property Value 62
0.1099E+04,              !- Property Value 63
0.1102E+04,              !- Property Value 64
0.1105E+04,              !- Property Value 65
0.1108E+04,              !- Property Value 66
0.1112E+04,              !- Property Value 67
0.1115E+04,              !- Property Value 68
0.1119E+04,              !- Property Value 69
0.1123E+04,              !- Property Value 70
0.1127E+04,              !- Property Value 71
0.1131E+04,              !- Property Value 72
0.1135E+04,              !- Property Value 73
0.1139E+04,              !- Property Value 74
0.1144E+04,              !- Property Value 75
0.1149E+04,              !- Property Value 76
0.1154E+04,              !- Property Value 77
0.1159E+04,              !- Property Value 78
0.1164E+04,              !- Property Value 79
0.1169E+04,              !- Property Value 80
0.1175E+04,              !- Property Value 81
0.1181E+04,              !- Property Value 82
0.1187E+04,              !- Property Value 83
0.1193E+04,              !- Property Value 84
0.1199E+04,              !- Property Value 85
0.1206E+04,              !- Property Value 86
0.1213E+04,              !- Property Value 87
0.1220E+04,              !- Property Value 88
0.1228E+04,              !- Property Value 89
0.1236E+04,              !- Property Value 90
0.1244E+04,              !- Property Value 91
0.1252E+04,              !- Property Value 92
0.1261E+04,              !- Property Value 93
0.1271E+04,              !- Property Value 94
0.1281E+04,              !- Property Value 95
0.1291E+04,              !- Property Value 96
0.1302E+04,              !- Property Value 97
0.1314E+04,              !- Property Value 98
0.1326E+04,              !- Property Value 99
0.1339E+04,              !- Property Value 100
0.1353E+04,              !- Property Value 101
0.1368E+04,              !- Property Value 102
0.1384E+04,              !- Property Value 103
0.1401E+04,              !- Property Value 104
0.1419E+04,              !- Property Value 105
0.1439E+04,              !- Property Value 106
0.1461E+04,              !- Property Value 107
0.1485E+04,              !- Property Value 108
0.1511E+04,              !- Property Value 109
0.1539E+04,              !- Property Value 110
0.1571E+04,              !- Property Value 111
0.1607E+04,              !- Property Value 112
0.1646E+04,              !- Property Value 113
0.1692E+04,              !- Property Value 114
0.1743E+04,              !- Property Value 115
0.1803E+04,              !- Property Value 116
0.1873E+04,              !- Property Value 117
0.1956E+04,              !- Property Value 118
0.2057E+04,              !- Property Value 119
0.2181E+04,              !- Property Value 120
0.2340E+04,              !- Property Value 121
0.2550E+04,              !- Property Value 122
0.2840E+04,              !- Property Value 123
0.3272E+04,              !- Property Value 124
0.0000E+00;              !- Property Value 125

FluidProperties:Saturated,
R22,                     !- Name
SPECIFICHEAT,            !- Fluid Property Type
FLUIDGAS,                !- Fluid Phase
R22SaturatedTemperatures,!- Temperature Values Name
0.4253E+03,              !- Property Value 1
0.4269E+03,              !- Property Value 2
0.4291E+03,              !- Property Value 3
0.4314E+03,              !- Property Value 4
0.4336E+03,              !- Property Value 5
0.4359E+03,              !- Property Value 6
0.4383E+03,              !- Property Value 7
0.4406E+03,              !- Property Value 8
0.4430E+03,              !- Property Value 9
0.4454E+03,              !- Property Value 10
0.4478E+03,              !- Property Value 11
0.4502E+03,              !- Property Value 12
0.4527E+03,              !- Property Value 13
0.4551E+03,              !- Property Value 14
0.4576E+03,              !- Property Value 15
0.4601E+03,              !- Property Value 16
0.4626E+03,              !- Property Value 17
0.4652E+03,              !- Property Value 18
0.4677E+03,              !- Property Value 19
0.4703E+03,              !- Property Value 20
0.4729E+03,              !- Property Value 21
0.4755E+03,              !- Property Value 22
0.4781E+03,              !- Property Value 23
0.4808E+03,              !- Property Value 24
0.4834E+03,              !- Property Value 25
0.4861E+03,              !- Property Value 26
0.4889E+03,              !- Property Value 27
0.4916E+03,              !- Property Value 28
0.4944E+03,              !- Property Value 29
0.4972E+03,              !- Property Value 30
0.5001E+03,              !- Property Value 31
0.5029E+03,              !- Property Value 32
0.5059E+03,              !- Property Value 33
0.5088E+03,              !- Property Value 34
0.5118E+03,              !- Property Value 35
0.5149E+03,              !- Property Value 36
0.5180E+03,              !- Property Value 37
0.5211E+03,              !- Property Value 38
0.5243E+03,              !- Property Value 39
0.5276E+03,              !- Property Value 40
0.5309E+03,              !- Property Value 41
0.5342E+03,              !- Property Value 42
0.5377E+03,              !- Property Value 43
0.5412E+03,              !- Property Value 44
0.5447E+03,              !- Property Value 45
0.5484E+03,              !- Property Value 46
0.5521E+03,              !- Property Value 47
0.5558E+03,              !- Property Value 48
0.5597E+03,              !- Property Value 49
0.5637E+03,              !- Property Value 50
0.5677E+03,              !- Property Value 51
0.5718E+03,              !- Property Value 52
0.5760E+03,              !- Property Value 53
0.5803E+03,              !- Property Value 54
0.5847E+03,              !- Property Value 55
0.5892E+03,              !- Property Value 56
0.5938E+03,              !- Property Value 57
0.5985E+03,              !- Property Value 58
0.6034E+03,              !- Property Value 59
0.6083E+03,              !- Property Value 60
0.6134E+03,              !- Property Value 61
0.6186E+03,              !- Property Value 62
0.6239E+03,              !- Property Value 63
0.6293E+03,              !- Property Value 64
0.6349E+03,              !- Property Value 65
0.6406E+03,              !- Property Value 66
0.6465E+03,              !- Property Value 67
0.6525E+03,              !- Property Value 68
0.6587E+03,              !- Property Value 69
0.6650E+03,              !- Property Value 70
0.6715E+03,              !- Property Value 71
0.6782E+03,              !- Property Value 72
0.6851E+03,              !- Property Value 73
0.6921E+03,              !- Property Value 74
0.6994E+03,              !- Property Value 75
0.7068E+03,              !- Property Value 76
0.7145E+03,              !- Property Value 77
0.7224E+03,              !- Property Value 78
0.7306E+03,              !- Property Value 79
0.7390E+03,              !- Property Value 80
0.7476E+03,              !- Property Value 81
0.7566E+03,              !- Property Value 82
0.7658E+03,              !- Property Value 83
0.7753E+03,              !- Property Value 84
0.7852E+03,              !- Property Value 85
0.7954E+03,              !- Property Value 86
0.8061E+03,              !- Property Value 87
0.8171E+03,              !- Property Value 88
0.8285E+03,              !- Property Value 89
0.8404E+03,              !- Property Value 90
0.8528E+03,              !- Property Value 91
0.8657E+03,              !- Property Value 92
0.8792E+03,              !- Property Value 93
0.8933E+03,              !- Property Value 94
0.9081E+03,              !- Property Value 95
0.9237E+03,              !- Property Value 96
0.9400E+03,              !- Property Value 97
0.9573E+03,              !- Property Value 98
0.9755E+03,              !- Property Value 99
0.9948E+03,              !- Property Value 100
0.1015E+04,              !- Property Value 101
0.1037E+04,              !- Property Value 102
0.1061E+04,              !- Property Value 103
0.1086E+04,              !- Property Value 104
0.1113E+04,              !- Property Value 105
0.1142E+04,              !- Property Value 106
0.1173E+04,              !- Property Value 107
0.1208E+04,              !- Property Value 108
0.1246E+04,              !- Property Value 109
0.1287E+04,              !- Property Value 110
0.1333E+04,              !- Property Value 111
0.1385E+04,              !- Property Value 112
0.1443E+04,              !- Property Value 113
0.1508E+04,              !- Property Value 114
0.1584E+04,              !- Property Value 115
0.1671E+04,              !- Property Value 116
0.1774E+04,              !- Property Value 117
0.1896E+04,              !- Property Value 118
0.2045E+04,              !- Property Value 119
0.2231E+04,              !- Property Value 120
0.2468E+04,              !- Property Value 121
0.2784E+04,              !- Property Value 122
0.3224E+04,              !- Property Value 123
0.3882E+04,              !- Property Value 124
0.0000E+00;              !- Property Value 125


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4043E+00,              !- Pressure {Pa}
0.3328E+06,              !- Property Value 1
0.3383E+06,              !- Property Value 2
0.3440E+06,              !- Property Value 3
0.3499E+06,              !- Property Value 4
0.3560E+06,              !- Property Value 5
0.3623E+06,              !- Property Value 6
0.3688E+06,              !- Property Value 7
0.3755E+06,              !- Property Value 8
0.3824E+06,              !- Property Value 9
0.3895E+06,              !- Property Value 10
0.3968E+06,              !- Property Value 11
0.3992E+06,              !- Property Value 12
0.4015E+06,              !- Property Value 13
0.4039E+06,              !- Property Value 14
0.4063E+06,              !- Property Value 15
0.4088E+06,              !- Property Value 16
0.4100E+06,              !- Property Value 17
0.4112E+06,              !- Property Value 18
0.4124E+06,              !- Property Value 19
0.4137E+06,              !- Property Value 20
0.4149E+06,              !- Property Value 21
0.4161E+06,              !- Property Value 22
0.4174E+06,              !- Property Value 23
0.4186E+06,              !- Property Value 24
0.4199E+06,              !- Property Value 25
0.4211E+06,              !- Property Value 26
0.4224E+06,              !- Property Value 27
0.4237E+06,              !- Property Value 28
0.4250E+06,              !- Property Value 29
0.4262E+06,              !- Property Value 30
0.4275E+06,              !- Property Value 31
0.4288E+06,              !- Property Value 32
0.4301E+06,              !- Property Value 33
0.4314E+06,              !- Property Value 34
0.4327E+06,              !- Property Value 35
0.4340E+06,              !- Property Value 36
0.4353E+06,              !- Property Value 37
0.4367E+06,              !- Property Value 38
0.4380E+06,              !- Property Value 39
0.4393E+06,              !- Property Value 40
0.4406E+06,              !- Property Value 41
0.4420E+06,              !- Property Value 42
0.4433E+06,              !- Property Value 43
0.4447E+06,              !- Property Value 44
0.4460E+06,              !- Property Value 45
0.4474E+06,              !- Property Value 46
0.4488E+06,              !- Property Value 47
0.4503E+06,              !- Property Value 48
0.4517E+06,              !- Property Value 49
0.4532E+06,              !- Property Value 50
0.4547E+06,              !- Property Value 51
0.4562E+06,              !- Property Value 52
0.4577E+06,              !- Property Value 53
0.4592E+06,              !- Property Value 54
0.4607E+06,              !- Property Value 55
0.4622E+06,              !- Property Value 56
0.4637E+06,              !- Property Value 57
0.4652E+06,              !- Property Value 58
0.4667E+06,              !- Property Value 59
0.4682E+06,              !- Property Value 60
0.4698E+06,              !- Property Value 61
0.4713E+06,              !- Property Value 62
0.4728E+06,              !- Property Value 63
0.4744E+06,              !- Property Value 64
0.4759E+06,              !- Property Value 65
0.4922E+06,              !- Property Value 66
0.5074E+06,              !- Property Value 67
0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4043E+00,              !- Pressure {Pa}
0.3625E-04,              !- Property Value 1
0.3267E-04,              !- Property Value 2
0.2973E-04,              !- Property Value 3
0.2728E-04,              !- Property Value 4
0.2520E-04,              !- Property Value 5
0.2341E-04,              !- Property Value 6
0.2187E-04,              !- Property Value 7
0.2051E-04,              !- Property Value 8
0.1931E-04,              !- Property Value 9
0.1825E-04,              !- Property Value 10
0.1729E-04,              !- Property Value 11
0.1701E-04,              !- Property Value 12
0.1674E-04,              !- Property Value 13
0.1648E-04,              !- Property Value 14
0.1622E-04,              !- Property Value 15
0.1598E-04,              !- Property Value 16
0.1586E-04,              !- Property Value 17
0.1574E-04,              !- Property Value 18
0.1562E-04,              !- Property Value 19
0.1551E-04,              !- Property Value 20
0.1539E-04,              !- Property Value 21
0.1528E-04,              !- Property Value 22
0.1517E-04,              !- Property Value 23
0.1506E-04,              !- Property Value 24
0.1495E-04,              !- Property Value 25
0.1485E-04,              !- Property Value 26
0.1475E-04,              !- Property Value 27
0.1464E-04,              !- Property Value 28
0.1454E-04,              !- Property Value 29
0.1444E-04,              !- Property Value 30
0.1434E-04,              !- Property Value 31
0.1425E-04,              !- Property Value 32
0.1415E-04,              !- Property Value 33
0.1406E-04,              !- Property Value 34
0.1396E-04,              !- Property Value 35
0.1387E-04,              !- Property Value 36
0.1378E-04,              !- Property Value 37
0.1369E-04,              !- Property Value 38
0.1360E-04,              !- Property Value 39
0.1351E-04,              !- Property Value 40
0.1343E-04,              !- Property Value 41
0.1334E-04,              !- Property Value 42
0.1326E-04,              !- Property Value 43
0.1317E-04,              !- Property Value 44
0.1309E-04,              !- Property Value 45
0.1301E-04,              !- Property Value 46
0.1293E-04,              !- Property Value 47
0.1284E-04,              !- Property Value 48
0.1276E-04,              !- Property Value 49
0.1268E-04,              !- Property Value 50
0.1259E-04,              !- Property Value 51
0.1251E-04,              !- Property Value 52
0.1243E-04,              !- Property Value 53
0.1236E-04,              !- Property Value 54
0.1228E-04,              !- Property Value 55
0.1220E-04,              !- Property Value 56
0.1213E-04,              !- Property Value 57
0.1205E-04,              !- Property Value 58
0.1198E-04,              !- Property Value 59
0.1191E-04,              !- Property Value 60
0.1183E-04,              !- Property Value 61
0.1176E-04,              !- Property Value 62
0.1169E-04,              !- Property Value 63
0.1162E-04,              !- Property Value 64
0.1156E-04,              !- Property Value 65
0.1089E-04,              !- Property Value 66
0.1036E-04,              !- Property Value 67
0.9870E-05;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.5711E+01,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.3383E+06,              !- Property Value 2
0.3440E+06,              !- Property Value 3
0.3499E+06,              !- Property Value 4
0.3560E+06,              !- Property Value 5
0.3623E+06,              !- Property Value 6
0.3688E+06,              !- Property Value 7
0.3755E+06,              !- Property Value 8
0.3824E+06,              !- Property Value 9
0.3895E+06,              !- Property Value 10
0.3968E+06,              !- Property Value 11
0.3992E+06,              !- Property Value 12
0.4015E+06,              !- Property Value 13
0.4039E+06,              !- Property Value 14
0.4063E+06,              !- Property Value 15
0.4088E+06,              !- Property Value 16
0.4100E+06,              !- Property Value 17
0.4112E+06,              !- Property Value 18
0.4124E+06,              !- Property Value 19
0.4137E+06,              !- Property Value 20
0.4149E+06,              !- Property Value 21
0.4161E+06,              !- Property Value 22
0.4174E+06,              !- Property Value 23
0.4186E+06,              !- Property Value 24
0.4199E+06,              !- Property Value 25
0.4211E+06,              !- Property Value 26
0.4224E+06,              !- Property Value 27
0.4237E+06,              !- Property Value 28
0.4250E+06,              !- Property Value 29
0.4262E+06,              !- Property Value 30
0.4275E+06,              !- Property Value 31
0.4288E+06,              !- Property Value 32
0.4301E+06,              !- Property Value 33
0.4314E+06,              !- Property Value 34
0.4327E+06,              !- Property Value 35
0.4340E+06,              !- Property Value 36
0.4353E+06,              !- Property Value 37
0.4367E+06,              !- Property Value 38
0.4380E+06,              !- Property Value 39
0.4393E+06,              !- Property Value 40
0.4406E+06,              !- Property Value 41
0.4420E+06,              !- Property Value 42
0.4433E+06,              !- Property Value 43
0.4447E+06,              !- Property Value 44
0.4460E+06,              !- Property Value 45
0.4474E+06,              !- Property Value 46
0.4488E+06,              !- Property Value 47
0.4503E+06,              !- Property Value 48
0.4517E+06,              !- Property Value 49
0.4532E+06,              !- Property Value 50
0.4547E+06,              !- Property Value 51
0.4562E+06,              !- Property Value 52
0.4577E+06,              !- Property Value 53
0.4592E+06,              !- Property Value 54
0.4607E+06,              !- Property Value 55
0.4622E+06,              !- Property Value 56
0.4637E+06,              !- Property Value 57
0.4652E+06,              !- Property Value 58
0.4667E+06,              !- Property Value 59
0.4682E+06,              !- Property Value 60
0.4698E+06,              !- Property Value 61
0.4713E+06,              !- Property Value 62
0.4728E+06,              !- Property Value 63
0.4744E+06,              !- Property Value 64
0.4759E+06,              !- Property Value 65
0.4922E+06,              !- Property Value 66
0.5074E+06,              !- Property Value 67
0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.5711E+01,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.4614E-03,              !- Property Value 2
0.4199E-03,              !- Property Value 3
0.3853E-03,              !- Property Value 4
0.3559E-03,              !- Property Value 5
0.3307E-03,              !- Property Value 6
0.3089E-03,              !- Property Value 7
0.2897E-03,              !- Property Value 8
0.2728E-03,              !- Property Value 9
0.2577E-03,              !- Property Value 10
0.2443E-03,              !- Property Value 11
0.2403E-03,              !- Property Value 12
0.2365E-03,              !- Property Value 13
0.2328E-03,              !- Property Value 14
0.2292E-03,              !- Property Value 15
0.2257E-03,              !- Property Value 16
0.2240E-03,              !- Property Value 17
0.2223E-03,              !- Property Value 18
0.2207E-03,              !- Property Value 19
0.2190E-03,              !- Property Value 20
0.2174E-03,              !- Property Value 21
0.2159E-03,              !- Property Value 22
0.2143E-03,              !- Property Value 23
0.2128E-03,              !- Property Value 24
0.2112E-03,              !- Property Value 25
0.2098E-03,              !- Property Value 26
0.2083E-03,              !- Property Value 27
0.2068E-03,              !- Property Value 28
0.2054E-03,              !- Property Value 29
0.2040E-03,              !- Property Value 30
0.2026E-03,              !- Property Value 31
0.2012E-03,              !- Property Value 32
0.1999E-03,              !- Property Value 33
0.1985E-03,              !- Property Value 34
0.1972E-03,              !- Property Value 35
0.1959E-03,              !- Property Value 36
0.1946E-03,              !- Property Value 37
0.1934E-03,              !- Property Value 38
0.1921E-03,              !- Property Value 39
0.1909E-03,              !- Property Value 40
0.1897E-03,              !- Property Value 41
0.1885E-03,              !- Property Value 42
0.1873E-03,              !- Property Value 43
0.1861E-03,              !- Property Value 44
0.1849E-03,              !- Property Value 45
0.1838E-03,              !- Property Value 46
0.1826E-03,              !- Property Value 47
0.1814E-03,              !- Property Value 48
0.1802E-03,              !- Property Value 49
0.1790E-03,              !- Property Value 50
0.1779E-03,              !- Property Value 51
0.1768E-03,              !- Property Value 52
0.1756E-03,              !- Property Value 53
0.1745E-03,              !- Property Value 54
0.1734E-03,              !- Property Value 55
0.1724E-03,              !- Property Value 56
0.1713E-03,              !- Property Value 57
0.1702E-03,              !- Property Value 58
0.1692E-03,              !- Property Value 59
0.1682E-03,              !- Property Value 60
0.1672E-03,              !- Property Value 61
0.1662E-03,              !- Property Value 62
0.1652E-03,              !- Property Value 63
0.1642E-03,              !- Property Value 64
0.1632E-03,              !- Property Value 65
0.1539E-03,              !- Property Value 66
0.1463E-03,              !- Property Value 67
0.1394E-03;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4729E+02,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.3440E+06,              !- Property Value 3
0.3499E+06,              !- Property Value 4
0.3560E+06,              !- Property Value 5
0.3623E+06,              !- Property Value 6
0.3688E+06,              !- Property Value 7
0.3755E+06,              !- Property Value 8
0.3824E+06,              !- Property Value 9
0.3895E+06,              !- Property Value 10
0.3968E+06,              !- Property Value 11
0.3992E+06,              !- Property Value 12
0.4015E+06,              !- Property Value 13
0.4039E+06,              !- Property Value 14
0.4063E+06,              !- Property Value 15
0.4088E+06,              !- Property Value 16
0.4100E+06,              !- Property Value 17
0.4112E+06,              !- Property Value 18
0.4124E+06,              !- Property Value 19
0.4137E+06,              !- Property Value 20
0.4149E+06,              !- Property Value 21
0.4161E+06,              !- Property Value 22
0.4174E+06,              !- Property Value 23
0.4186E+06,              !- Property Value 24
0.4199E+06,              !- Property Value 25
0.4211E+06,              !- Property Value 26
0.4224E+06,              !- Property Value 27
0.4237E+06,              !- Property Value 28
0.4250E+06,              !- Property Value 29
0.4262E+06,              !- Property Value 30
0.4275E+06,              !- Property Value 31
0.4288E+06,              !- Property Value 32
0.4301E+06,              !- Property Value 33
0.4314E+06,              !- Property Value 34
0.4327E+06,              !- Property Value 35
0.4340E+06,              !- Property Value 36
0.4353E+06,              !- Property Value 37
0.4367E+06,              !- Property Value 38
0.4380E+06,              !- Property Value 39
0.4393E+06,              !- Property Value 40
0.4406E+06,              !- Property Value 41
0.4420E+06,              !- Property Value 42
0.4433E+06,              !- Property Value 43
0.4447E+06,              !- Property Value 44
0.4460E+06,              !- Property Value 45
0.4474E+06,              !- Property Value 46
0.4488E+06,              !- Property Value 47
0.4503E+06,              !- Property Value 48
0.4517E+06,              !- Property Value 49
0.4532E+06,              !- Property Value 50
0.4547E+06,              !- Property Value 51
0.4562E+06,              !- Property Value 52
0.4577E+06,              !- Property Value 53
0.4592E+06,              !- Property Value 54
0.4607E+06,              !- Property Value 55
0.4622E+06,              !- Property Value 56
0.4637E+06,              !- Property Value 57
0.4652E+06,              !- Property Value 58
0.4667E+06,              !- Property Value 59
0.4682E+06,              !- Property Value 60
0.4698E+06,              !- Property Value 61
0.4713E+06,              !- Property Value 62
0.4728E+06,              !- Property Value 63
0.4744E+06,              !- Property Value 64
0.4759E+06,              !- Property Value 65
0.4922E+06,              !- Property Value 66
0.5074E+06,              !- Property Value 67
0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4729E+02,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.3478E-02,              !- Property Value 3
0.3191E-02,              !- Property Value 4
0.2948E-02,              !- Property Value 5
0.2739E-02,              !- Property Value 6
0.2558E-02,              !- Property Value 7
0.2399E-02,              !- Property Value 8
0.2259E-02,              !- Property Value 9
0.2134E-02,              !- Property Value 10
0.2023E-02,              !- Property Value 11
0.1990E-02,              !- Property Value 12
0.1958E-02,              !- Property Value 13
0.1928E-02,              !- Property Value 14
0.1898E-02,              !- Property Value 15
0.1869E-02,              !- Property Value 16
0.1855E-02,              !- Property Value 17
0.1841E-02,              !- Property Value 18
0.1827E-02,              !- Property Value 19
0.1814E-02,              !- Property Value 20
0.1801E-02,              !- Property Value 21
0.1787E-02,              !- Property Value 22
0.1775E-02,              !- Property Value 23
0.1762E-02,              !- Property Value 24
0.1749E-02,              !- Property Value 25
0.1737E-02,              !- Property Value 26
0.1725E-02,              !- Property Value 27
0.1713E-02,              !- Property Value 28
0.1701E-02,              !- Property Value 29
0.1689E-02,              !- Property Value 30
0.1678E-02,              !- Property Value 31
0.1666E-02,              !- Property Value 32
0.1655E-02,              !- Property Value 33
0.1644E-02,              !- Property Value 34
0.1633E-02,              !- Property Value 35
0.1622E-02,              !- Property Value 36
0.1612E-02,              !- Property Value 37
0.1601E-02,              !- Property Value 38
0.1591E-02,              !- Property Value 39
0.1581E-02,              !- Property Value 40
0.1571E-02,              !- Property Value 41
0.1561E-02,              !- Property Value 42
0.1551E-02,              !- Property Value 43
0.1541E-02,              !- Property Value 44
0.1531E-02,              !- Property Value 45
0.1522E-02,              !- Property Value 46
0.1512E-02,              !- Property Value 47
0.1502E-02,              !- Property Value 48
0.1492E-02,              !- Property Value 49
0.1483E-02,              !- Property Value 50
0.1473E-02,              !- Property Value 51
0.1464E-02,              !- Property Value 52
0.1454E-02,              !- Property Value 53
0.1445E-02,              !- Property Value 54
0.1436E-02,              !- Property Value 55
0.1427E-02,              !- Property Value 56
0.1419E-02,              !- Property Value 57
0.1410E-02,              !- Property Value 58
0.1401E-02,              !- Property Value 59
0.1393E-02,              !- Property Value 60
0.1384E-02,              !- Property Value 61
0.1376E-02,              !- Property Value 62
0.1368E-02,              !- Property Value 63
0.1360E-02,              !- Property Value 64
0.1352E-02,              !- Property Value 65
0.1274E-02,              !- Property Value 66
0.1211E-02,              !- Property Value 67
0.1155E-02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2637E+03,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.3499E+06,              !- Property Value 4
0.3560E+06,              !- Property Value 5
0.3623E+06,              !- Property Value 6
0.3688E+06,              !- Property Value 7
0.3755E+06,              !- Property Value 8
0.3824E+06,              !- Property Value 9
0.3895E+06,              !- Property Value 10
0.3968E+06,              !- Property Value 11
0.3992E+06,              !- Property Value 12
0.4015E+06,              !- Property Value 13
0.4039E+06,              !- Property Value 14
0.4063E+06,              !- Property Value 15
0.4087E+06,              !- Property Value 16
0.4100E+06,              !- Property Value 17
0.4112E+06,              !- Property Value 18
0.4124E+06,              !- Property Value 19
0.4136E+06,              !- Property Value 20
0.4149E+06,              !- Property Value 21
0.4161E+06,              !- Property Value 22
0.4174E+06,              !- Property Value 23
0.4186E+06,              !- Property Value 24
0.4199E+06,              !- Property Value 25
0.4211E+06,              !- Property Value 26
0.4224E+06,              !- Property Value 27
0.4237E+06,              !- Property Value 28
0.4250E+06,              !- Property Value 29
0.4262E+06,              !- Property Value 30
0.4275E+06,              !- Property Value 31
0.4288E+06,              !- Property Value 32
0.4301E+06,              !- Property Value 33
0.4314E+06,              !- Property Value 34
0.4327E+06,              !- Property Value 35
0.4340E+06,              !- Property Value 36
0.4353E+06,              !- Property Value 37
0.4366E+06,              !- Property Value 38
0.4380E+06,              !- Property Value 39
0.4393E+06,              !- Property Value 40
0.4406E+06,              !- Property Value 41
0.4420E+06,              !- Property Value 42
0.4433E+06,              !- Property Value 43
0.4447E+06,              !- Property Value 44
0.4460E+06,              !- Property Value 45
0.4474E+06,              !- Property Value 46
0.4488E+06,              !- Property Value 47
0.4503E+06,              !- Property Value 48
0.4517E+06,              !- Property Value 49
0.4532E+06,              !- Property Value 50
0.4547E+06,              !- Property Value 51
0.4562E+06,              !- Property Value 52
0.4577E+06,              !- Property Value 53
0.4592E+06,              !- Property Value 54
0.4607E+06,              !- Property Value 55
0.4622E+06,              !- Property Value 56
0.4637E+06,              !- Property Value 57
0.4652E+06,              !- Property Value 58
0.4667E+06,              !- Property Value 59
0.4682E+06,              !- Property Value 60
0.4698E+06,              !- Property Value 61
0.4713E+06,              !- Property Value 62
0.4728E+06,              !- Property Value 63
0.4744E+06,              !- Property Value 64
0.4759E+06,              !- Property Value 65
0.4922E+06,              !- Property Value 66
0.5074E+06,              !- Property Value 67
0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2637E+03,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.1780E-01,              !- Property Value 4
0.1644E-01,              !- Property Value 5
0.1528E-01,              !- Property Value 6
0.1427E-01,              !- Property Value 7
0.1338E-01,              !- Property Value 8
0.1260E-01,              !- Property Value 9
0.1190E-01,              !- Property Value 10
0.1128E-01,              !- Property Value 11
0.1110E-01,              !- Property Value 12
0.1092E-01,              !- Property Value 13
0.1075E-01,              !- Property Value 14
0.1058E-01,              !- Property Value 15
0.1042E-01,              !- Property Value 16
0.1034E-01,              !- Property Value 17
0.1027E-01,              !- Property Value 18
0.1019E-01,              !- Property Value 19
0.1012E-01,              !- Property Value 20
0.1004E-01,              !- Property Value 21
0.9968E-02,              !- Property Value 22
0.9896E-02,              !- Property Value 23
0.9825E-02,              !- Property Value 24
0.9755E-02,              !- Property Value 25
0.9686E-02,              !- Property Value 26
0.9618E-02,              !- Property Value 27
0.9551E-02,              !- Property Value 28
0.9485E-02,              !- Property Value 29
0.9420E-02,              !- Property Value 30
0.9356E-02,              !- Property Value 31
0.9292E-02,              !- Property Value 32
0.9230E-02,              !- Property Value 33
0.9168E-02,              !- Property Value 34
0.9107E-02,              !- Property Value 35
0.9047E-02,              !- Property Value 36
0.8988E-02,              !- Property Value 37
0.8929E-02,              !- Property Value 38
0.8872E-02,              !- Property Value 39
0.8815E-02,              !- Property Value 40
0.8758E-02,              !- Property Value 41
0.8703E-02,              !- Property Value 42
0.8648E-02,              !- Property Value 43
0.8594E-02,              !- Property Value 44
0.8540E-02,              !- Property Value 45
0.8487E-02,              !- Property Value 46
0.8431E-02,              !- Property Value 47
0.8376E-02,              !- Property Value 48
0.8322E-02,              !- Property Value 49
0.8268E-02,              !- Property Value 50
0.8215E-02,              !- Property Value 51
0.8162E-02,              !- Property Value 52
0.8111E-02,              !- Property Value 53
0.8060E-02,              !- Property Value 54
0.8009E-02,              !- Property Value 55
0.7959E-02,              !- Property Value 56
0.7910E-02,              !- Property Value 57
0.7862E-02,              !- Property Value 58
0.7814E-02,              !- Property Value 59
0.7766E-02,              !- Property Value 60
0.7719E-02,              !- Property Value 61
0.7673E-02,              !- Property Value 62
0.7627E-02,              !- Property Value 63
0.7582E-02,              !- Property Value 64
0.7538E-02,              !- Property Value 65
0.7105E-02,              !- Property Value 66
0.6755E-02,              !- Property Value 67
0.6438E-02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1089E+04,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.3559E+06,              !- Property Value 5
0.3622E+06,              !- Property Value 6
0.3688E+06,              !- Property Value 7
0.3755E+06,              !- Property Value 8
0.3824E+06,              !- Property Value 9
0.3895E+06,              !- Property Value 10
0.3968E+06,              !- Property Value 11
0.3992E+06,              !- Property Value 12
0.4015E+06,              !- Property Value 13
0.4039E+06,              !- Property Value 14
0.4063E+06,              !- Property Value 15
0.4087E+06,              !- Property Value 16
0.4099E+06,              !- Property Value 17
0.4112E+06,              !- Property Value 18
0.4124E+06,              !- Property Value 19
0.4136E+06,              !- Property Value 20
0.4149E+06,              !- Property Value 21
0.4161E+06,              !- Property Value 22
0.4174E+06,              !- Property Value 23
0.4186E+06,              !- Property Value 24
0.4199E+06,              !- Property Value 25
0.4211E+06,              !- Property Value 26
0.4224E+06,              !- Property Value 27
0.4237E+06,              !- Property Value 28
0.4249E+06,              !- Property Value 29
0.4262E+06,              !- Property Value 30
0.4275E+06,              !- Property Value 31
0.4288E+06,              !- Property Value 32
0.4301E+06,              !- Property Value 33
0.4314E+06,              !- Property Value 34
0.4327E+06,              !- Property Value 35
0.4340E+06,              !- Property Value 36
0.4353E+06,              !- Property Value 37
0.4366E+06,              !- Property Value 38
0.4380E+06,              !- Property Value 39
0.4393E+06,              !- Property Value 40
0.4406E+06,              !- Property Value 41
0.4420E+06,              !- Property Value 42
0.4433E+06,              !- Property Value 43
0.4446E+06,              !- Property Value 44
0.4460E+06,              !- Property Value 45
0.4474E+06,              !- Property Value 46
0.4488E+06,              !- Property Value 47
0.4503E+06,              !- Property Value 48
0.4517E+06,              !- Property Value 49
0.4532E+06,              !- Property Value 50
0.4547E+06,              !- Property Value 51
0.4562E+06,              !- Property Value 52
0.4577E+06,              !- Property Value 53
0.4592E+06,              !- Property Value 54
0.4607E+06,              !- Property Value 55
0.4622E+06,              !- Property Value 56
0.4637E+06,              !- Property Value 57
0.4652E+06,              !- Property Value 58
0.4667E+06,              !- Property Value 59
0.4682E+06,              !- Property Value 60
0.4697E+06,              !- Property Value 61
0.4713E+06,              !- Property Value 62
0.4728E+06,              !- Property Value 63
0.4744E+06,              !- Property Value 64
0.4759E+06,              !- Property Value 65
0.4922E+06,              !- Property Value 66
0.5073E+06,              !- Property Value 67
0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1089E+04,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.6799E-01,              !- Property Value 5
0.6315E-01,              !- Property Value 6
0.5896E-01,              !- Property Value 7
0.5530E-01,              !- Property Value 8
0.5206E-01,              !- Property Value 9
0.4919E-01,              !- Property Value 10
0.4661E-01,              !- Property Value 11
0.4586E-01,              !- Property Value 12
0.4513E-01,              !- Property Value 13
0.4442E-01,              !- Property Value 14
0.4373E-01,              !- Property Value 15
0.4307E-01,              !- Property Value 16
0.4274E-01,              !- Property Value 17
0.4242E-01,              !- Property Value 18
0.4210E-01,              !- Property Value 19
0.4179E-01,              !- Property Value 20
0.4149E-01,              !- Property Value 21
0.4119E-01,              !- Property Value 22
0.4089E-01,              !- Property Value 23
0.4060E-01,              !- Property Value 24
0.4031E-01,              !- Property Value 25
0.4002E-01,              !- Property Value 26
0.3974E-01,              !- Property Value 27
0.3946E-01,              !- Property Value 28
0.3919E-01,              !- Property Value 29
0.3892E-01,              !- Property Value 30
0.3866E-01,              !- Property Value 31
0.3839E-01,              !- Property Value 32
0.3813E-01,              !- Property Value 33
0.3788E-01,              !- Property Value 34
0.3763E-01,              !- Property Value 35
0.3738E-01,              !- Property Value 36
0.3713E-01,              !- Property Value 37
0.3689E-01,              !- Property Value 38
0.3665E-01,              !- Property Value 39
0.3642E-01,              !- Property Value 40
0.3619E-01,              !- Property Value 41
0.3596E-01,              !- Property Value 42
0.3573E-01,              !- Property Value 43
0.3550E-01,              !- Property Value 44
0.3528E-01,              !- Property Value 45
0.3507E-01,              !- Property Value 46
0.3483E-01,              !- Property Value 47
0.3461E-01,              !- Property Value 48
0.3438E-01,              !- Property Value 49
0.3416E-01,              !- Property Value 50
0.3394E-01,              !- Property Value 51
0.3372E-01,              !- Property Value 52
0.3351E-01,              !- Property Value 53
0.3330E-01,              !- Property Value 54
0.3309E-01,              !- Property Value 55
0.3288E-01,              !- Property Value 56
0.3268E-01,              !- Property Value 57
0.3248E-01,              !- Property Value 58
0.3228E-01,              !- Property Value 59
0.3209E-01,              !- Property Value 60
0.3189E-01,              !- Property Value 61
0.3170E-01,              !- Property Value 62
0.3151E-01,              !- Property Value 63
0.3133E-01,              !- Property Value 64
0.3114E-01,              !- Property Value 65
0.2935E-01,              !- Property Value 66
0.2791E-01,              !- Property Value 67
0.2660E-01;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3569E+04,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.3621E+06,              !- Property Value 6
0.3686E+06,              !- Property Value 7
0.3754E+06,              !- Property Value 8
0.3823E+06,              !- Property Value 9
0.3894E+06,              !- Property Value 10
0.3968E+06,              !- Property Value 11
0.3991E+06,              !- Property Value 12
0.4015E+06,              !- Property Value 13
0.4039E+06,              !- Property Value 14
0.4063E+06,              !- Property Value 15
0.4087E+06,              !- Property Value 16
0.4099E+06,              !- Property Value 17
0.4111E+06,              !- Property Value 18
0.4124E+06,              !- Property Value 19
0.4136E+06,              !- Property Value 20
0.4148E+06,              !- Property Value 21
0.4161E+06,              !- Property Value 22
0.4173E+06,              !- Property Value 23
0.4186E+06,              !- Property Value 24
0.4198E+06,              !- Property Value 25
0.4211E+06,              !- Property Value 26
0.4224E+06,              !- Property Value 27
0.4236E+06,              !- Property Value 28
0.4249E+06,              !- Property Value 29
0.4262E+06,              !- Property Value 30
0.4275E+06,              !- Property Value 31
0.4288E+06,              !- Property Value 32
0.4301E+06,              !- Property Value 33
0.4314E+06,              !- Property Value 34
0.4327E+06,              !- Property Value 35
0.4340E+06,              !- Property Value 36
0.4353E+06,              !- Property Value 37
0.4366E+06,              !- Property Value 38
0.4379E+06,              !- Property Value 39
0.4393E+06,              !- Property Value 40
0.4406E+06,              !- Property Value 41
0.4419E+06,              !- Property Value 42
0.4433E+06,              !- Property Value 43
0.4446E+06,              !- Property Value 44
0.4460E+06,              !- Property Value 45
0.4473E+06,              !- Property Value 46
0.4488E+06,              !- Property Value 47
0.4502E+06,              !- Property Value 48
0.4517E+06,              !- Property Value 49
0.4532E+06,              !- Property Value 50
0.4547E+06,              !- Property Value 51
0.4561E+06,              !- Property Value 52
0.4576E+06,              !- Property Value 53
0.4591E+06,              !- Property Value 54
0.4606E+06,              !- Property Value 55
0.4621E+06,              !- Property Value 56
0.4636E+06,              !- Property Value 57
0.4652E+06,              !- Property Value 58
0.4667E+06,              !- Property Value 59
0.4682E+06,              !- Property Value 60
0.4697E+06,              !- Property Value 61
0.4713E+06,              !- Property Value 62
0.4728E+06,              !- Property Value 63
0.4743E+06,              !- Property Value 64
0.4759E+06,              !- Property Value 65
0.4922E+06,              !- Property Value 66
0.5073E+06,              !- Property Value 67
0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3569E+04,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.2073E+00,              !- Property Value 6
0.1935E+00,              !- Property Value 7
0.1814E+00,              !- Property Value 8
0.1707E+00,              !- Property Value 9
0.1613E+00,              !- Property Value 10
0.1528E+00,              !- Property Value 11
0.1503E+00,              !- Property Value 12
0.1479E+00,              !- Property Value 13
0.1456E+00,              !- Property Value 14
0.1433E+00,              !- Property Value 15
0.1412E+00,              !- Property Value 16
0.1401E+00,              !- Property Value 17
0.1390E+00,              !- Property Value 18
0.1380E+00,              !- Property Value 19
0.1370E+00,              !- Property Value 20
0.1360E+00,              !- Property Value 21
0.1350E+00,              !- Property Value 22
0.1340E+00,              !- Property Value 23
0.1330E+00,              !- Property Value 24
0.1321E+00,              !- Property Value 25
0.1312E+00,              !- Property Value 26
0.1302E+00,              !- Property Value 27
0.1293E+00,              !- Property Value 28
0.1284E+00,              !- Property Value 29
0.1276E+00,              !- Property Value 30
0.1267E+00,              !- Property Value 31
0.1258E+00,              !- Property Value 32
0.1250E+00,              !- Property Value 33
0.1241E+00,              !- Property Value 34
0.1233E+00,              !- Property Value 35
0.1225E+00,              !- Property Value 36
0.1217E+00,              !- Property Value 37
0.1209E+00,              !- Property Value 38
0.1201E+00,              !- Property Value 39
0.1193E+00,              !- Property Value 40
0.1186E+00,              !- Property Value 41
0.1178E+00,              !- Property Value 42
0.1171E+00,              !- Property Value 43
0.1163E+00,              !- Property Value 44
0.1156E+00,              !- Property Value 45
0.1149E+00,              !- Property Value 46
0.1141E+00,              !- Property Value 47
0.1134E+00,              !- Property Value 48
0.1127E+00,              !- Property Value 49
0.1119E+00,              !- Property Value 50
0.1112E+00,              !- Property Value 51
0.1105E+00,              !- Property Value 52
0.1098E+00,              !- Property Value 53
0.1091E+00,              !- Property Value 54
0.1084E+00,              !- Property Value 55
0.1078E+00,              !- Property Value 56
0.1071E+00,              !- Property Value 57
0.1064E+00,              !- Property Value 58
0.1058E+00,              !- Property Value 59
0.1051E+00,              !- Property Value 60
0.1045E+00,              !- Property Value 61
0.1039E+00,              !- Property Value 62
0.1033E+00,              !- Property Value 63
0.1026E+00,              !- Property Value 64
0.1020E+00,              !- Property Value 65
0.9618E-01,              !- Property Value 66
0.9144E-01,              !- Property Value 67
0.8714E-01;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.9745E+04,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.3683E+06,              !- Property Value 7
0.3751E+06,              !- Property Value 8
0.3821E+06,              !- Property Value 9
0.3893E+06,              !- Property Value 10
0.3966E+06,              !- Property Value 11
0.3990E+06,              !- Property Value 12
0.4013E+06,              !- Property Value 13
0.4037E+06,              !- Property Value 14
0.4061E+06,              !- Property Value 15
0.4086E+06,              !- Property Value 16
0.4098E+06,              !- Property Value 17
0.4110E+06,              !- Property Value 18
0.4122E+06,              !- Property Value 19
0.4135E+06,              !- Property Value 20
0.4147E+06,              !- Property Value 21
0.4160E+06,              !- Property Value 22
0.4172E+06,              !- Property Value 23
0.4185E+06,              !- Property Value 24
0.4197E+06,              !- Property Value 25
0.4210E+06,              !- Property Value 26
0.4223E+06,              !- Property Value 27
0.4235E+06,              !- Property Value 28
0.4248E+06,              !- Property Value 29
0.4261E+06,              !- Property Value 30
0.4274E+06,              !- Property Value 31
0.4287E+06,              !- Property Value 32
0.4300E+06,              !- Property Value 33
0.4313E+06,              !- Property Value 34
0.4326E+06,              !- Property Value 35
0.4339E+06,              !- Property Value 36
0.4352E+06,              !- Property Value 37
0.4365E+06,              !- Property Value 38
0.4378E+06,              !- Property Value 39
0.4392E+06,              !- Property Value 40
0.4405E+06,              !- Property Value 41
0.4419E+06,              !- Property Value 42
0.4432E+06,              !- Property Value 43
0.4445E+06,              !- Property Value 44
0.4459E+06,              !- Property Value 45
0.4473E+06,              !- Property Value 46
0.4487E+06,              !- Property Value 47
0.4502E+06,              !- Property Value 48
0.4516E+06,              !- Property Value 49
0.4531E+06,              !- Property Value 50
0.4546E+06,              !- Property Value 51
0.4561E+06,              !- Property Value 52
0.4576E+06,              !- Property Value 53
0.4591E+06,              !- Property Value 54
0.4606E+06,              !- Property Value 55
0.4621E+06,              !- Property Value 56
0.4636E+06,              !- Property Value 57
0.4651E+06,              !- Property Value 58
0.4666E+06,              !- Property Value 59
0.4681E+06,              !- Property Value 60
0.4697E+06,              !- Property Value 61
0.4712E+06,              !- Property Value 62
0.4727E+06,              !- Property Value 63
0.4743E+06,              !- Property Value 64
0.4758E+06,              !- Property Value 65
0.4921E+06,              !- Property Value 66
0.5073E+06,              !- Property Value 67
0.5228E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.9745E+04,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.5306E+00,              !- Property Value 7
0.4970E+00,              !- Property Value 8
0.4675E+00,              !- Property Value 9
0.4413E+00,              !- Property Value 10
0.4180E+00,              !- Property Value 11
0.4112E+00,              !- Property Value 12
0.4046E+00,              !- Property Value 13
0.3982E+00,              !- Property Value 14
0.3920E+00,              !- Property Value 15
0.3860E+00,              !- Property Value 16
0.3830E+00,              !- Property Value 17
0.3801E+00,              !- Property Value 18
0.3773E+00,              !- Property Value 19
0.3745E+00,              !- Property Value 20
0.3717E+00,              !- Property Value 21
0.3690E+00,              !- Property Value 22
0.3663E+00,              !- Property Value 23
0.3637E+00,              !- Property Value 24
0.3611E+00,              !- Property Value 25
0.3585E+00,              !- Property Value 26
0.3560E+00,              !- Property Value 27
0.3535E+00,              !- Property Value 28
0.3511E+00,              !- Property Value 29
0.3486E+00,              !- Property Value 30
0.3462E+00,              !- Property Value 31
0.3439E+00,              !- Property Value 32
0.3416E+00,              !- Property Value 33
0.3393E+00,              !- Property Value 34
0.3370E+00,              !- Property Value 35
0.3348E+00,              !- Property Value 36
0.3326E+00,              !- Property Value 37
0.3304E+00,              !- Property Value 38
0.3282E+00,              !- Property Value 39
0.3261E+00,              !- Property Value 40
0.3240E+00,              !- Property Value 41
0.3220E+00,              !- Property Value 42
0.3199E+00,              !- Property Value 43
0.3179E+00,              !- Property Value 44
0.3159E+00,              !- Property Value 45
0.3140E+00,              !- Property Value 46
0.3119E+00,              !- Property Value 47
0.3098E+00,              !- Property Value 48
0.3078E+00,              !- Property Value 49
0.3058E+00,              !- Property Value 50
0.3039E+00,              !- Property Value 51
0.3019E+00,              !- Property Value 52
0.3000E+00,              !- Property Value 53
0.2981E+00,              !- Property Value 54
0.2962E+00,              !- Property Value 55
0.2944E+00,              !- Property Value 56
0.2926E+00,              !- Property Value 57
0.2908E+00,              !- Property Value 58
0.2890E+00,              !- Property Value 59
0.2872E+00,              !- Property Value 60
0.2855E+00,              !- Property Value 61
0.2838E+00,              !- Property Value 62
0.2821E+00,              !- Property Value 63
0.2804E+00,              !- Property Value 64
0.2787E+00,              !- Property Value 65
0.2627E+00,              !- Property Value 66
0.2497E+00,              !- Property Value 67
0.2380E+00;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2302E+05,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.3746E+06,              !- Property Value 8
0.3817E+06,              !- Property Value 9
0.3889E+06,              !- Property Value 10
0.3963E+06,              !- Property Value 11
0.3987E+06,              !- Property Value 12
0.4010E+06,              !- Property Value 13
0.4034E+06,              !- Property Value 14
0.4059E+06,              !- Property Value 15
0.4083E+06,              !- Property Value 16
0.4095E+06,              !- Property Value 17
0.4108E+06,              !- Property Value 18
0.4120E+06,              !- Property Value 19
0.4132E+06,              !- Property Value 20
0.4145E+06,              !- Property Value 21
0.4157E+06,              !- Property Value 22
0.4170E+06,              !- Property Value 23
0.4182E+06,              !- Property Value 24
0.4195E+06,              !- Property Value 25
0.4208E+06,              !- Property Value 26
0.4221E+06,              !- Property Value 27
0.4233E+06,              !- Property Value 28
0.4246E+06,              !- Property Value 29
0.4259E+06,              !- Property Value 30
0.4272E+06,              !- Property Value 31
0.4285E+06,              !- Property Value 32
0.4298E+06,              !- Property Value 33
0.4311E+06,              !- Property Value 34
0.4324E+06,              !- Property Value 35
0.4337E+06,              !- Property Value 36
0.4350E+06,              !- Property Value 37
0.4364E+06,              !- Property Value 38
0.4377E+06,              !- Property Value 39
0.4390E+06,              !- Property Value 40
0.4403E+06,              !- Property Value 41
0.4417E+06,              !- Property Value 42
0.4430E+06,              !- Property Value 43
0.4444E+06,              !- Property Value 44
0.4457E+06,              !- Property Value 45
0.4471E+06,              !- Property Value 46
0.4486E+06,              !- Property Value 47
0.4500E+06,              !- Property Value 48
0.4515E+06,              !- Property Value 49
0.4530E+06,              !- Property Value 50
0.4545E+06,              !- Property Value 51
0.4559E+06,              !- Property Value 52
0.4574E+06,              !- Property Value 53
0.4589E+06,              !- Property Value 54
0.4604E+06,              !- Property Value 55
0.4619E+06,              !- Property Value 56
0.4634E+06,              !- Property Value 57
0.4650E+06,              !- Property Value 58
0.4665E+06,              !- Property Value 59
0.4680E+06,              !- Property Value 60
0.4695E+06,              !- Property Value 61
0.4711E+06,              !- Property Value 62
0.4726E+06,              !- Property Value 63
0.4742E+06,              !- Property Value 64
0.4757E+06,              !- Property Value 65
0.4920E+06,              !- Property Value 66
0.5072E+06,              !- Property Value 67
0.5228E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2302E+05,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.1183E+01,              !- Property Value 8
0.1111E+01,              !- Property Value 9
0.1048E+01,              !- Property Value 10
0.9913E+00,              !- Property Value 11
0.9749E+00,              !- Property Value 12
0.9591E+00,              !- Property Value 13
0.9437E+00,              !- Property Value 14
0.9289E+00,              !- Property Value 15
0.9145E+00,              !- Property Value 16
0.9075E+00,              !- Property Value 17
0.9006E+00,              !- Property Value 18
0.8938E+00,              !- Property Value 19
0.8871E+00,              !- Property Value 20
0.8805E+00,              !- Property Value 21
0.8740E+00,              !- Property Value 22
0.8676E+00,              !- Property Value 23
0.8613E+00,              !- Property Value 24
0.8550E+00,              !- Property Value 25
0.8489E+00,              !- Property Value 26
0.8429E+00,              !- Property Value 27
0.8369E+00,              !- Property Value 28
0.8311E+00,              !- Property Value 29
0.8253E+00,              !- Property Value 30
0.8196E+00,              !- Property Value 31
0.8140E+00,              !- Property Value 32
0.8084E+00,              !- Property Value 33
0.8030E+00,              !- Property Value 34
0.7976E+00,              !- Property Value 35
0.7923E+00,              !- Property Value 36
0.7870E+00,              !- Property Value 37
0.7818E+00,              !- Property Value 38
0.7767E+00,              !- Property Value 39
0.7717E+00,              !- Property Value 40
0.7667E+00,              !- Property Value 41
0.7618E+00,              !- Property Value 42
0.7570E+00,              !- Property Value 43
0.7522E+00,              !- Property Value 44
0.7474E+00,              !- Property Value 45
0.7428E+00,              !- Property Value 46
0.7378E+00,              !- Property Value 47
0.7330E+00,              !- Property Value 48
0.7282E+00,              !- Property Value 49
0.7234E+00,              !- Property Value 50
0.7188E+00,              !- Property Value 51
0.7141E+00,              !- Property Value 52
0.7096E+00,              !- Property Value 53
0.7051E+00,              !- Property Value 54
0.7006E+00,              !- Property Value 55
0.6962E+00,              !- Property Value 56
0.6919E+00,              !- Property Value 57
0.6876E+00,              !- Property Value 58
0.6834E+00,              !- Property Value 59
0.6792E+00,              !- Property Value 60
0.6751E+00,              !- Property Value 61
0.6710E+00,              !- Property Value 62
0.6670E+00,              !- Property Value 63
0.6631E+00,              !- Property Value 64
0.6591E+00,              !- Property Value 65
0.6211E+00,              !- Property Value 66
0.5904E+00,              !- Property Value 67
0.5626E+00;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4841E+05,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.3808E+06,              !- Property Value 9
0.3882E+06,              !- Property Value 10
0.3957E+06,              !- Property Value 11
0.3981E+06,              !- Property Value 12
0.4005E+06,              !- Property Value 13
0.4029E+06,              !- Property Value 14
0.4053E+06,              !- Property Value 15
0.4078E+06,              !- Property Value 16
0.4090E+06,              !- Property Value 17
0.4103E+06,              !- Property Value 18
0.4115E+06,              !- Property Value 19
0.4128E+06,              !- Property Value 20
0.4140E+06,              !- Property Value 21
0.4153E+06,              !- Property Value 22
0.4166E+06,              !- Property Value 23
0.4178E+06,              !- Property Value 24
0.4191E+06,              !- Property Value 25
0.4204E+06,              !- Property Value 26
0.4216E+06,              !- Property Value 27
0.4229E+06,              !- Property Value 28
0.4242E+06,              !- Property Value 29
0.4255E+06,              !- Property Value 30
0.4268E+06,              !- Property Value 31
0.4281E+06,              !- Property Value 32
0.4294E+06,              !- Property Value 33
0.4307E+06,              !- Property Value 34
0.4320E+06,              !- Property Value 35
0.4334E+06,              !- Property Value 36
0.4347E+06,              !- Property Value 37
0.4360E+06,              !- Property Value 38
0.4374E+06,              !- Property Value 39
0.4387E+06,              !- Property Value 40
0.4400E+06,              !- Property Value 41
0.4414E+06,              !- Property Value 42
0.4427E+06,              !- Property Value 43
0.4441E+06,              !- Property Value 44
0.4454E+06,              !- Property Value 45
0.4468E+06,              !- Property Value 46
0.4483E+06,              !- Property Value 47
0.4497E+06,              !- Property Value 48
0.4512E+06,              !- Property Value 49
0.4527E+06,              !- Property Value 50
0.4542E+06,              !- Property Value 51
0.4557E+06,              !- Property Value 52
0.4572E+06,              !- Property Value 53
0.4587E+06,              !- Property Value 54
0.4602E+06,              !- Property Value 55
0.4617E+06,              !- Property Value 56
0.4632E+06,              !- Property Value 57
0.4647E+06,              !- Property Value 58
0.4662E+06,              !- Property Value 59
0.4678E+06,              !- Property Value 60
0.4693E+06,              !- Property Value 61
0.4709E+06,              !- Property Value 62
0.4724E+06,              !- Property Value 63
0.4739E+06,              !- Property Value 64
0.4755E+06,              !- Property Value 65
0.4918E+06,              !- Property Value 66
0.5070E+06,              !- Property Value 67
0.5226E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4841E+05,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.2363E+01,              !- Property Value 9
0.2223E+01,              !- Property Value 10
0.2100E+01,              !- Property Value 11
0.2065E+01,              !- Property Value 12
0.2030E+01,              !- Property Value 13
0.1997E+01,              !- Property Value 14
0.1965E+01,              !- Property Value 15
0.1934E+01,              !- Property Value 16
0.1919E+01,              !- Property Value 17
0.1904E+01,              !- Property Value 18
0.1889E+01,              !- Property Value 19
0.1875E+01,              !- Property Value 20
0.1861E+01,              !- Property Value 21
0.1847E+01,              !- Property Value 22
0.1833E+01,              !- Property Value 23
0.1819E+01,              !- Property Value 24
0.1806E+01,              !- Property Value 25
0.1793E+01,              !- Property Value 26
0.1780E+01,              !- Property Value 27
0.1767E+01,              !- Property Value 28
0.1755E+01,              !- Property Value 29
0.1742E+01,              !- Property Value 30
0.1730E+01,              !- Property Value 31
0.1718E+01,              !- Property Value 32
0.1706E+01,              !- Property Value 33
0.1695E+01,              !- Property Value 34
0.1683E+01,              !- Property Value 35
0.1672E+01,              !- Property Value 36
0.1660E+01,              !- Property Value 37
0.1649E+01,              !- Property Value 38
0.1638E+01,              !- Property Value 39
0.1628E+01,              !- Property Value 40
0.1617E+01,              !- Property Value 41
0.1607E+01,              !- Property Value 42
0.1596E+01,              !- Property Value 43
0.1586E+01,              !- Property Value 44
0.1576E+01,              !- Property Value 45
0.1566E+01,              !- Property Value 46
0.1556E+01,              !- Property Value 47
0.1545E+01,              !- Property Value 48
0.1535E+01,              !- Property Value 49
0.1525E+01,              !- Property Value 50
0.1515E+01,              !- Property Value 51
0.1505E+01,              !- Property Value 52
0.1496E+01,              !- Property Value 53
0.1486E+01,              !- Property Value 54
0.1477E+01,              !- Property Value 55
0.1467E+01,              !- Property Value 56
0.1458E+01,              !- Property Value 57
0.1449E+01,              !- Property Value 58
0.1440E+01,              !- Property Value 59
0.1431E+01,              !- Property Value 60
0.1422E+01,              !- Property Value 61
0.1414E+01,              !- Property Value 62
0.1405E+01,              !- Property Value 63
0.1397E+01,              !- Property Value 64
0.1388E+01,              !- Property Value 65
0.1308E+01,              !- Property Value 66
0.1243E+01,              !- Property Value 67
0.1184E+01;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.9259E+05,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.3869E+06,              !- Property Value 10
0.3946E+06,              !- Property Value 11
0.3970E+06,              !- Property Value 12
0.3995E+06,              !- Property Value 13
0.4019E+06,              !- Property Value 14
0.4044E+06,              !- Property Value 15
0.4069E+06,              !- Property Value 16
0.4082E+06,              !- Property Value 17
0.4094E+06,              !- Property Value 18
0.4107E+06,              !- Property Value 19
0.4120E+06,              !- Property Value 20
0.4132E+06,              !- Property Value 21
0.4145E+06,              !- Property Value 22
0.4158E+06,              !- Property Value 23
0.4171E+06,              !- Property Value 24
0.4184E+06,              !- Property Value 25
0.4196E+06,              !- Property Value 26
0.4209E+06,              !- Property Value 27
0.4222E+06,              !- Property Value 28
0.4235E+06,              !- Property Value 29
0.4248E+06,              !- Property Value 30
0.4262E+06,              !- Property Value 31
0.4275E+06,              !- Property Value 32
0.4288E+06,              !- Property Value 33
0.4301E+06,              !- Property Value 34
0.4314E+06,              !- Property Value 35
0.4328E+06,              !- Property Value 36
0.4341E+06,              !- Property Value 37
0.4354E+06,              !- Property Value 38
0.4368E+06,              !- Property Value 39
0.4381E+06,              !- Property Value 40
0.4395E+06,              !- Property Value 41
0.4408E+06,              !- Property Value 42
0.4422E+06,              !- Property Value 43
0.4436E+06,              !- Property Value 44
0.4449E+06,              !- Property Value 45
0.4463E+06,              !- Property Value 46
0.4478E+06,              !- Property Value 47
0.4492E+06,              !- Property Value 48
0.4507E+06,              !- Property Value 49
0.4522E+06,              !- Property Value 50
0.4537E+06,              !- Property Value 51
0.4552E+06,              !- Property Value 52
0.4567E+06,              !- Property Value 53
0.4582E+06,              !- Property Value 54
0.4597E+06,              !- Property Value 55
0.4612E+06,              !- Property Value 56
0.4628E+06,              !- Property Value 57
0.4643E+06,              !- Property Value 58
0.4658E+06,              !- Property Value 59
0.4674E+06,              !- Property Value 60
0.4689E+06,              !- Property Value 61
0.4704E+06,              !- Property Value 62
0.4720E+06,              !- Property Value 63
0.4736E+06,              !- Property Value 64
0.4751E+06,              !- Property Value 65
0.4915E+06,              !- Property Value 66
0.5067E+06,              !- Property Value 67
0.5223E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.9259E+05,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.4324E+01,              !- Property Value 10
0.4073E+01,              !- Property Value 11
0.4000E+01,              !- Property Value 12
0.3930E+01,              !- Property Value 13
0.3863E+01,              !- Property Value 14
0.3799E+01,              !- Property Value 15
0.3737E+01,              !- Property Value 16
0.3706E+01,              !- Property Value 17
0.3677E+01,              !- Property Value 18
0.3647E+01,              !- Property Value 19
0.3619E+01,              !- Property Value 20
0.3591E+01,              !- Property Value 21
0.3563E+01,              !- Property Value 22
0.3535E+01,              !- Property Value 23
0.3509E+01,              !- Property Value 24
0.3482E+01,              !- Property Value 25
0.3456E+01,              !- Property Value 26
0.3431E+01,              !- Property Value 27
0.3405E+01,              !- Property Value 28
0.3381E+01,              !- Property Value 29
0.3356E+01,              !- Property Value 30
0.3332E+01,              !- Property Value 31
0.3308E+01,              !- Property Value 32
0.3285E+01,              !- Property Value 33
0.3262E+01,              !- Property Value 34
0.3239E+01,              !- Property Value 35
0.3217E+01,              !- Property Value 36
0.3195E+01,              !- Property Value 37
0.3173E+01,              !- Property Value 38
0.3152E+01,              !- Property Value 39
0.3131E+01,              !- Property Value 40
0.3110E+01,              !- Property Value 41
0.3090E+01,              !- Property Value 42
0.3069E+01,              !- Property Value 43
0.3049E+01,              !- Property Value 44
0.3030E+01,              !- Property Value 45
0.3010E+01,              !- Property Value 46
0.2990E+01,              !- Property Value 47
0.2970E+01,              !- Property Value 48
0.2950E+01,              !- Property Value 49
0.2930E+01,              !- Property Value 50
0.2911E+01,              !- Property Value 51
0.2891E+01,              !- Property Value 52
0.2873E+01,              !- Property Value 53
0.2854E+01,              !- Property Value 54
0.2836E+01,              !- Property Value 55
0.2818E+01,              !- Property Value 56
0.2800E+01,              !- Property Value 57
0.2782E+01,              !- Property Value 58
0.2765E+01,              !- Property Value 59
0.2747E+01,              !- Property Value 60
0.2730E+01,              !- Property Value 61
0.2714E+01,              !- Property Value 62
0.2697E+01,              !- Property Value 63
0.2681E+01,              !- Property Value 64
0.2664E+01,              !- Property Value 65
0.2508E+01,              !- Property Value 66
0.2383E+01,              !- Property Value 67
0.2269E+01;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1639E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.3927E+06,              !- Property Value 11
0.3952E+06,              !- Property Value 12
0.3978E+06,              !- Property Value 13
0.4003E+06,              !- Property Value 14
0.4029E+06,              !- Property Value 15
0.4055E+06,              !- Property Value 16
0.4067E+06,              !- Property Value 17
0.4080E+06,              !- Property Value 18
0.4093E+06,              !- Property Value 19
0.4106E+06,              !- Property Value 20
0.4119E+06,              !- Property Value 21
0.4132E+06,              !- Property Value 22
0.4145E+06,              !- Property Value 23
0.4158E+06,              !- Property Value 24
0.4171E+06,              !- Property Value 25
0.4185E+06,              !- Property Value 26
0.4198E+06,              !- Property Value 27
0.4211E+06,              !- Property Value 28
0.4224E+06,              !- Property Value 29
0.4237E+06,              !- Property Value 30
0.4251E+06,              !- Property Value 31
0.4264E+06,              !- Property Value 32
0.4277E+06,              !- Property Value 33
0.4291E+06,              !- Property Value 34
0.4304E+06,              !- Property Value 35
0.4318E+06,              !- Property Value 36
0.4331E+06,              !- Property Value 37
0.4345E+06,              !- Property Value 38
0.4358E+06,              !- Property Value 39
0.4372E+06,              !- Property Value 40
0.4386E+06,              !- Property Value 41
0.4399E+06,              !- Property Value 42
0.4413E+06,              !- Property Value 43
0.4427E+06,              !- Property Value 44
0.4441E+06,              !- Property Value 45
0.4455E+06,              !- Property Value 46
0.4469E+06,              !- Property Value 47
0.4484E+06,              !- Property Value 48
0.4499E+06,              !- Property Value 49
0.4514E+06,              !- Property Value 50
0.4529E+06,              !- Property Value 51
0.4544E+06,              !- Property Value 52
0.4560E+06,              !- Property Value 53
0.4575E+06,              !- Property Value 54
0.4590E+06,              !- Property Value 55
0.4605E+06,              !- Property Value 56
0.4621E+06,              !- Property Value 57
0.4636E+06,              !- Property Value 58
0.4651E+06,              !- Property Value 59
0.4667E+06,              !- Property Value 60
0.4682E+06,              !- Property Value 61
0.4698E+06,              !- Property Value 62
0.4714E+06,              !- Property Value 63
0.4729E+06,              !- Property Value 64
0.4745E+06,              !- Property Value 65
0.4910E+06,              !- Property Value 66
0.5062E+06,              !- Property Value 67
0.5219E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1639E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.7379E+01,              !- Property Value 11
0.7236E+01,              !- Property Value 12
0.7101E+01,              !- Property Value 13
0.6971E+01,              !- Property Value 14
0.6847E+01,              !- Property Value 15
0.6728E+01,              !- Property Value 16
0.6670E+01,              !- Property Value 17
0.6613E+01,              !- Property Value 18
0.6558E+01,              !- Property Value 19
0.6503E+01,              !- Property Value 20
0.6450E+01,              !- Property Value 21
0.6397E+01,              !- Property Value 22
0.6346E+01,              !- Property Value 23
0.6295E+01,              !- Property Value 24
0.6246E+01,              !- Property Value 25
0.6197E+01,              !- Property Value 26
0.6149E+01,              !- Property Value 27
0.6102E+01,              !- Property Value 28
0.6055E+01,              !- Property Value 29
0.6010E+01,              !- Property Value 30
0.5965E+01,              !- Property Value 31
0.5921E+01,              !- Property Value 32
0.5878E+01,              !- Property Value 33
0.5835E+01,              !- Property Value 34
0.5793E+01,              !- Property Value 35
0.5752E+01,              !- Property Value 36
0.5711E+01,              !- Property Value 37
0.5671E+01,              !- Property Value 38
0.5632E+01,              !- Property Value 39
0.5593E+01,              !- Property Value 40
0.5554E+01,              !- Property Value 41
0.5517E+01,              !- Property Value 42
0.5479E+01,              !- Property Value 43
0.5443E+01,              !- Property Value 44
0.5407E+01,              !- Property Value 45
0.5371E+01,              !- Property Value 46
0.5334E+01,              !- Property Value 47
0.5296E+01,              !- Property Value 48
0.5260E+01,              !- Property Value 49
0.5224E+01,              !- Property Value 50
0.5189E+01,              !- Property Value 51
0.5154E+01,              !- Property Value 52
0.5119E+01,              !- Property Value 53
0.5085E+01,              !- Property Value 54
0.5052E+01,              !- Property Value 55
0.5019E+01,              !- Property Value 56
0.4986E+01,              !- Property Value 57
0.4954E+01,              !- Property Value 58
0.4922E+01,              !- Property Value 59
0.4891E+01,              !- Property Value 60
0.4860E+01,              !- Property Value 61
0.4830E+01,              !- Property Value 62
0.4800E+01,              !- Property Value 63
0.4770E+01,              !- Property Value 64
0.4741E+01,              !- Property Value 65
0.4459E+01,              !- Property Value 66
0.4233E+01,              !- Property Value 67
0.4029E+01;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1934E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.3945E+06,              !- Property Value 12
0.3971E+06,              !- Property Value 13
0.3996E+06,              !- Property Value 14
0.4022E+06,              !- Property Value 15
0.4048E+06,              !- Property Value 16
0.4061E+06,              !- Property Value 17
0.4074E+06,              !- Property Value 18
0.4087E+06,              !- Property Value 19
0.4101E+06,              !- Property Value 20
0.4114E+06,              !- Property Value 21
0.4127E+06,              !- Property Value 22
0.4140E+06,              !- Property Value 23
0.4153E+06,              !- Property Value 24
0.4166E+06,              !- Property Value 25
0.4180E+06,              !- Property Value 26
0.4193E+06,              !- Property Value 27
0.4206E+06,              !- Property Value 28
0.4219E+06,              !- Property Value 29
0.4233E+06,              !- Property Value 30
0.4246E+06,              !- Property Value 31
0.4260E+06,              !- Property Value 32
0.4273E+06,              !- Property Value 33
0.4287E+06,              !- Property Value 34
0.4300E+06,              !- Property Value 35
0.4314E+06,              !- Property Value 36
0.4327E+06,              !- Property Value 37
0.4341E+06,              !- Property Value 38
0.4354E+06,              !- Property Value 39
0.4368E+06,              !- Property Value 40
0.4382E+06,              !- Property Value 41
0.4396E+06,              !- Property Value 42
0.4409E+06,              !- Property Value 43
0.4423E+06,              !- Property Value 44
0.4437E+06,              !- Property Value 45
0.4451E+06,              !- Property Value 46
0.4466E+06,              !- Property Value 47
0.4481E+06,              !- Property Value 48
0.4496E+06,              !- Property Value 49
0.4511E+06,              !- Property Value 50
0.4526E+06,              !- Property Value 51
0.4541E+06,              !- Property Value 52
0.4557E+06,              !- Property Value 53
0.4572E+06,              !- Property Value 54
0.4587E+06,              !- Property Value 55
0.4602E+06,              !- Property Value 56
0.4618E+06,              !- Property Value 57
0.4633E+06,              !- Property Value 58
0.4649E+06,              !- Property Value 59
0.4664E+06,              !- Property Value 60
0.4680E+06,              !- Property Value 61
0.4695E+06,              !- Property Value 62
0.4711E+06,              !- Property Value 63
0.4727E+06,              !- Property Value 64
0.4742E+06,              !- Property Value 65
0.4907E+06,              !- Property Value 66
0.5060E+06,              !- Property Value 67
0.5217E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1934E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.8623E+01,              !- Property Value 12
0.8456E+01,              !- Property Value 13
0.8297E+01,              !- Property Value 14
0.8145E+01,              !- Property Value 15
0.7999E+01,              !- Property Value 16
0.7929E+01,              !- Property Value 17
0.7860E+01,              !- Property Value 18
0.7792E+01,              !- Property Value 19
0.7726E+01,              !- Property Value 20
0.7661E+01,              !- Property Value 21
0.7597E+01,              !- Property Value 22
0.7535E+01,              !- Property Value 23
0.7474E+01,              !- Property Value 24
0.7414E+01,              !- Property Value 25
0.7355E+01,              !- Property Value 26
0.7297E+01,              !- Property Value 27
0.7240E+01,              !- Property Value 28
0.7184E+01,              !- Property Value 29
0.7129E+01,              !- Property Value 30
0.7075E+01,              !- Property Value 31
0.7022E+01,              !- Property Value 32
0.6969E+01,              !- Property Value 33
0.6918E+01,              !- Property Value 34
0.6868E+01,              !- Property Value 35
0.6818E+01,              !- Property Value 36
0.6769E+01,              !- Property Value 37
0.6721E+01,              !- Property Value 38
0.6673E+01,              !- Property Value 39
0.6627E+01,              !- Property Value 40
0.6581E+01,              !- Property Value 41
0.6536E+01,              !- Property Value 42
0.6491E+01,              !- Property Value 43
0.6447E+01,              !- Property Value 44
0.6404E+01,              !- Property Value 45
0.6361E+01,              !- Property Value 46
0.6316E+01,              !- Property Value 47
0.6272E+01,              !- Property Value 48
0.6228E+01,              !- Property Value 49
0.6185E+01,              !- Property Value 50
0.6143E+01,              !- Property Value 51
0.6101E+01,              !- Property Value 52
0.6060E+01,              !- Property Value 53
0.6019E+01,              !- Property Value 54
0.5979E+01,              !- Property Value 55
0.5940E+01,              !- Property Value 56
0.5901E+01,              !- Property Value 57
0.5862E+01,              !- Property Value 58
0.5825E+01,              !- Property Value 59
0.5787E+01,              !- Property Value 60
0.5751E+01,              !- Property Value 61
0.5714E+01,              !- Property Value 62
0.5678E+01,              !- Property Value 63
0.5643E+01,              !- Property Value 64
0.5608E+01,              !- Property Value 65
0.5272E+01,              !- Property Value 66
0.5003E+01,              !- Property Value 67
0.4761E+01;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2270E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.3962E+06,              !- Property Value 13
0.3988E+06,              !- Property Value 14
0.4015E+06,              !- Property Value 15
0.4041E+06,              !- Property Value 16
0.4054E+06,              !- Property Value 17
0.4067E+06,              !- Property Value 18
0.4081E+06,              !- Property Value 19
0.4094E+06,              !- Property Value 20
0.4107E+06,              !- Property Value 21
0.4120E+06,              !- Property Value 22
0.4134E+06,              !- Property Value 23
0.4147E+06,              !- Property Value 24
0.4160E+06,              !- Property Value 25
0.4174E+06,              !- Property Value 26
0.4187E+06,              !- Property Value 27
0.4201E+06,              !- Property Value 28
0.4214E+06,              !- Property Value 29
0.4227E+06,              !- Property Value 30
0.4241E+06,              !- Property Value 31
0.4254E+06,              !- Property Value 32
0.4268E+06,              !- Property Value 33
0.4282E+06,              !- Property Value 34
0.4295E+06,              !- Property Value 35
0.4309E+06,              !- Property Value 36
0.4323E+06,              !- Property Value 37
0.4336E+06,              !- Property Value 38
0.4350E+06,              !- Property Value 39
0.4364E+06,              !- Property Value 40
0.4378E+06,              !- Property Value 41
0.4391E+06,              !- Property Value 42
0.4405E+06,              !- Property Value 43
0.4419E+06,              !- Property Value 44
0.4433E+06,              !- Property Value 45
0.4447E+06,              !- Property Value 46
0.4462E+06,              !- Property Value 47
0.4477E+06,              !- Property Value 48
0.4492E+06,              !- Property Value 49
0.4507E+06,              !- Property Value 50
0.4522E+06,              !- Property Value 51
0.4538E+06,              !- Property Value 52
0.4553E+06,              !- Property Value 53
0.4568E+06,              !- Property Value 54
0.4584E+06,              !- Property Value 55
0.4599E+06,              !- Property Value 56
0.4614E+06,              !- Property Value 57
0.4630E+06,              !- Property Value 58
0.4645E+06,              !- Property Value 59
0.4661E+06,              !- Property Value 60
0.4676E+06,              !- Property Value 61
0.4692E+06,              !- Property Value 62
0.4708E+06,              !- Property Value 63
0.4724E+06,              !- Property Value 64
0.4739E+06,              !- Property Value 65
0.4905E+06,              !- Property Value 66
0.5058E+06,              !- Property Value 67
0.5215E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2270E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.1003E+02,              !- Property Value 13
0.9830E+01,              !- Property Value 14
0.9643E+01,              !- Property Value 15
0.9466E+01,              !- Property Value 16
0.9380E+01,              !- Property Value 17
0.9296E+01,              !- Property Value 18
0.9214E+01,              !- Property Value 19
0.9133E+01,              !- Property Value 20
0.9055E+01,              !- Property Value 21
0.8978E+01,              !- Property Value 22
0.8902E+01,              !- Property Value 23
0.8828E+01,              !- Property Value 24
0.8755E+01,              !- Property Value 25
0.8684E+01,              !- Property Value 26
0.8614E+01,              !- Property Value 27
0.8545E+01,              !- Property Value 28
0.8478E+01,              !- Property Value 29
0.8412E+01,              !- Property Value 30
0.8347E+01,              !- Property Value 31
0.8283E+01,              !- Property Value 32
0.8220E+01,              !- Property Value 33
0.8159E+01,              !- Property Value 34
0.8098E+01,              !- Property Value 35
0.8039E+01,              !- Property Value 36
0.7980E+01,              !- Property Value 37
0.7922E+01,              !- Property Value 38
0.7866E+01,              !- Property Value 39
0.7810E+01,              !- Property Value 40
0.7755E+01,              !- Property Value 41
0.7701E+01,              !- Property Value 42
0.7647E+01,              !- Property Value 43
0.7595E+01,              !- Property Value 44
0.7543E+01,              !- Property Value 45
0.7492E+01,              !- Property Value 46
0.7439E+01,              !- Property Value 47
0.7386E+01,              !- Property Value 48
0.7334E+01,              !- Property Value 49
0.7282E+01,              !- Property Value 50
0.7232E+01,              !- Property Value 51
0.7182E+01,              !- Property Value 52
0.7133E+01,              !- Property Value 53
0.7085E+01,              !- Property Value 54
0.7037E+01,              !- Property Value 55
0.6990E+01,              !- Property Value 56
0.6944E+01,              !- Property Value 57
0.6899E+01,              !- Property Value 58
0.6854E+01,              !- Property Value 59
0.6809E+01,              !- Property Value 60
0.6766E+01,              !- Property Value 61
0.6722E+01,              !- Property Value 62
0.6680E+01,              !- Property Value 63
0.6638E+01,              !- Property Value 64
0.6597E+01,              !- Property Value 65
0.6199E+01,              !- Property Value 66
0.5880E+01,              !- Property Value 67
0.5594E+01;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2648E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.3979E+06,              !- Property Value 14
0.4006E+06,              !- Property Value 15
0.4033E+06,              !- Property Value 16
0.4046E+06,              !- Property Value 17
0.4060E+06,              !- Property Value 18
0.4073E+06,              !- Property Value 19
0.4086E+06,              !- Property Value 20
0.4100E+06,              !- Property Value 21
0.4113E+06,              !- Property Value 22
0.4127E+06,              !- Property Value 23
0.4140E+06,              !- Property Value 24
0.4154E+06,              !- Property Value 25
0.4167E+06,              !- Property Value 26
0.4181E+06,              !- Property Value 27
0.4194E+06,              !- Property Value 28
0.4208E+06,              !- Property Value 29
0.4221E+06,              !- Property Value 30
0.4235E+06,              !- Property Value 31
0.4249E+06,              !- Property Value 32
0.4262E+06,              !- Property Value 33
0.4276E+06,              !- Property Value 34
0.4290E+06,              !- Property Value 35
0.4303E+06,              !- Property Value 36
0.4317E+06,              !- Property Value 37
0.4331E+06,              !- Property Value 38
0.4345E+06,              !- Property Value 39
0.4359E+06,              !- Property Value 40
0.4373E+06,              !- Property Value 41
0.4387E+06,              !- Property Value 42
0.4400E+06,              !- Property Value 43
0.4414E+06,              !- Property Value 44
0.4428E+06,              !- Property Value 45
0.4442E+06,              !- Property Value 46
0.4458E+06,              !- Property Value 47
0.4473E+06,              !- Property Value 48
0.4488E+06,              !- Property Value 49
0.4503E+06,              !- Property Value 50
0.4518E+06,              !- Property Value 51
0.4534E+06,              !- Property Value 52
0.4549E+06,              !- Property Value 53
0.4564E+06,              !- Property Value 54
0.4580E+06,              !- Property Value 55
0.4595E+06,              !- Property Value 56
0.4611E+06,              !- Property Value 57
0.4626E+06,              !- Property Value 58
0.4642E+06,              !- Property Value 59
0.4657E+06,              !- Property Value 60
0.4673E+06,              !- Property Value 61
0.4689E+06,              !- Property Value 62
0.4704E+06,              !- Property Value 63
0.4720E+06,              !- Property Value 64
0.4736E+06,              !- Property Value 65
0.4902E+06,              !- Property Value 66
0.5055E+06,              !- Property Value 67
0.5213E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2648E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.1160E+02,              !- Property Value 14
0.1137E+02,              !- Property Value 15
0.1115E+02,              !- Property Value 16
0.1105E+02,              !- Property Value 17
0.1095E+02,              !- Property Value 18
0.1085E+02,              !- Property Value 19
0.1075E+02,              !- Property Value 20
0.1065E+02,              !- Property Value 21
0.1056E+02,              !- Property Value 22
0.1047E+02,              !- Property Value 23
0.1038E+02,              !- Property Value 24
0.1029E+02,              !- Property Value 25
0.1021E+02,              !- Property Value 26
0.1012E+02,              !- Property Value 27
0.1004E+02,              !- Property Value 28
0.9958E+01,              !- Property Value 29
0.9879E+01,              !- Property Value 30
0.9801E+01,              !- Property Value 31
0.9724E+01,              !- Property Value 32
0.9649E+01,              !- Property Value 33
0.9575E+01,              !- Property Value 34
0.9502E+01,              !- Property Value 35
0.9431E+01,              !- Property Value 36
0.9361E+01,              !- Property Value 37
0.9292E+01,              !- Property Value 38
0.9224E+01,              !- Property Value 39
0.9158E+01,              !- Property Value 40
0.9092E+01,              !- Property Value 41
0.9028E+01,              !- Property Value 42
0.8964E+01,              !- Property Value 43
0.8902E+01,              !- Property Value 44
0.8840E+01,              !- Property Value 45
0.8780E+01,              !- Property Value 46
0.8716E+01,              !- Property Value 47
0.8653E+01,              !- Property Value 48
0.8591E+01,              !- Property Value 49
0.8530E+01,              !- Property Value 50
0.8470E+01,              !- Property Value 51
0.8411E+01,              !- Property Value 52
0.8353E+01,              !- Property Value 53
0.8296E+01,              !- Property Value 54
0.8240E+01,              !- Property Value 55
0.8184E+01,              !- Property Value 56
0.8129E+01,              !- Property Value 57
0.8075E+01,              !- Property Value 58
0.8022E+01,              !- Property Value 59
0.7970E+01,              !- Property Value 60
0.7918E+01,              !- Property Value 61
0.7867E+01,              !- Property Value 62
0.7817E+01,              !- Property Value 63
0.7767E+01,              !- Property Value 64
0.7718E+01,              !- Property Value 65
0.7249E+01,              !- Property Value 66
0.6873E+01,              !- Property Value 67
0.6537E+01;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3073E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.3996E+06,              !- Property Value 15
0.4023E+06,              !- Property Value 16
0.4037E+06,              !- Property Value 17
0.4050E+06,              !- Property Value 18
0.4064E+06,              !- Property Value 19
0.4078E+06,              !- Property Value 20
0.4091E+06,              !- Property Value 21
0.4105E+06,              !- Property Value 22
0.4119E+06,              !- Property Value 23
0.4132E+06,              !- Property Value 24
0.4146E+06,              !- Property Value 25
0.4160E+06,              !- Property Value 26
0.4173E+06,              !- Property Value 27
0.4187E+06,              !- Property Value 28
0.4201E+06,              !- Property Value 29
0.4214E+06,              !- Property Value 30
0.4228E+06,              !- Property Value 31
0.4242E+06,              !- Property Value 32
0.4256E+06,              !- Property Value 33
0.4270E+06,              !- Property Value 34
0.4283E+06,              !- Property Value 35
0.4297E+06,              !- Property Value 36
0.4311E+06,              !- Property Value 37
0.4325E+06,              !- Property Value 38
0.4339E+06,              !- Property Value 39
0.4353E+06,              !- Property Value 40
0.4367E+06,              !- Property Value 41
0.4381E+06,              !- Property Value 42
0.4395E+06,              !- Property Value 43
0.4409E+06,              !- Property Value 44
0.4423E+06,              !- Property Value 45
0.4437E+06,              !- Property Value 46
0.4453E+06,              !- Property Value 47
0.4468E+06,              !- Property Value 48
0.4483E+06,              !- Property Value 49
0.4498E+06,              !- Property Value 50
0.4514E+06,              !- Property Value 51
0.4529E+06,              !- Property Value 52
0.4544E+06,              !- Property Value 53
0.4560E+06,              !- Property Value 54
0.4575E+06,              !- Property Value 55
0.4591E+06,              !- Property Value 56
0.4606E+06,              !- Property Value 57
0.4622E+06,              !- Property Value 58
0.4637E+06,              !- Property Value 59
0.4653E+06,              !- Property Value 60
0.4669E+06,              !- Property Value 61
0.4685E+06,              !- Property Value 62
0.4700E+06,              !- Property Value 63
0.4716E+06,              !- Property Value 64
0.4732E+06,              !- Property Value 65
0.4898E+06,              !- Property Value 66
0.5052E+06,              !- Property Value 67
0.5210E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3073E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.1336E+02,              !- Property Value 15
0.1309E+02,              !- Property Value 16
0.1297E+02,              !- Property Value 17
0.1284E+02,              !- Property Value 18
0.1272E+02,              !- Property Value 19
0.1260E+02,              !- Property Value 20
0.1248E+02,              !- Property Value 21
0.1237E+02,              !- Property Value 22
0.1226E+02,              !- Property Value 23
0.1215E+02,              !- Property Value 24
0.1205E+02,              !- Property Value 25
0.1194E+02,              !- Property Value 26
0.1184E+02,              !- Property Value 27
0.1174E+02,              !- Property Value 28
0.1165E+02,              !- Property Value 29
0.1155E+02,              !- Property Value 30
0.1146E+02,              !- Property Value 31
0.1136E+02,              !- Property Value 32
0.1127E+02,              !- Property Value 33
0.1119E+02,              !- Property Value 34
0.1110E+02,              !- Property Value 35
0.1101E+02,              !- Property Value 36
0.1093E+02,              !- Property Value 37
0.1085E+02,              !- Property Value 38
0.1077E+02,              !- Property Value 39
0.1069E+02,              !- Property Value 40
0.1061E+02,              !- Property Value 41
0.1053E+02,              !- Property Value 42
0.1046E+02,              !- Property Value 43
0.1038E+02,              !- Property Value 44
0.1031E+02,              !- Property Value 45
0.1024E+02,              !- Property Value 46
0.1016E+02,              !- Property Value 47
0.1009E+02,              !- Property Value 48
0.1002E+02,              !- Property Value 49
0.9944E+01,              !- Property Value 50
0.9873E+01,              !- Property Value 51
0.9803E+01,              !- Property Value 52
0.9735E+01,              !- Property Value 53
0.9667E+01,              !- Property Value 54
0.9600E+01,              !- Property Value 55
0.9535E+01,              !- Property Value 56
0.9470E+01,              !- Property Value 57
0.9406E+01,              !- Property Value 58
0.9344E+01,              !- Property Value 59
0.9282E+01,              !- Property Value 60
0.9221E+01,              !- Property Value 61
0.9161E+01,              !- Property Value 62
0.9102E+01,              !- Property Value 63
0.9043E+01,              !- Property Value 64
0.8986E+01,              !- Property Value 65
0.8434E+01,              !- Property Value 66
0.7994E+01,              !- Property Value 67
0.7600E+01;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3548E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.4012E+06,              !- Property Value 16
0.4026E+06,              !- Property Value 17
0.4040E+06,              !- Property Value 18
0.4054E+06,              !- Property Value 19
0.4068E+06,              !- Property Value 20
0.4082E+06,              !- Property Value 21
0.4095E+06,              !- Property Value 22
0.4109E+06,              !- Property Value 23
0.4123E+06,              !- Property Value 24
0.4137E+06,              !- Property Value 25
0.4151E+06,              !- Property Value 26
0.4165E+06,              !- Property Value 27
0.4179E+06,              !- Property Value 28
0.4193E+06,              !- Property Value 29
0.4207E+06,              !- Property Value 30
0.4220E+06,              !- Property Value 31
0.4234E+06,              !- Property Value 32
0.4248E+06,              !- Property Value 33
0.4262E+06,              !- Property Value 34
0.4276E+06,              !- Property Value 35
0.4290E+06,              !- Property Value 36
0.4304E+06,              !- Property Value 37
0.4318E+06,              !- Property Value 38
0.4332E+06,              !- Property Value 39
0.4346E+06,              !- Property Value 40
0.4361E+06,              !- Property Value 41
0.4375E+06,              !- Property Value 42
0.4389E+06,              !- Property Value 43
0.4403E+06,              !- Property Value 44
0.4417E+06,              !- Property Value 45
0.4431E+06,              !- Property Value 46
0.4447E+06,              !- Property Value 47
0.4462E+06,              !- Property Value 48
0.4477E+06,              !- Property Value 49
0.4493E+06,              !- Property Value 50
0.4508E+06,              !- Property Value 51
0.4524E+06,              !- Property Value 52
0.4539E+06,              !- Property Value 53
0.4555E+06,              !- Property Value 54
0.4570E+06,              !- Property Value 55
0.4586E+06,              !- Property Value 56
0.4601E+06,              !- Property Value 57
0.4617E+06,              !- Property Value 58
0.4633E+06,              !- Property Value 59
0.4649E+06,              !- Property Value 60
0.4664E+06,              !- Property Value 61
0.4680E+06,              !- Property Value 62
0.4696E+06,              !- Property Value 63
0.4712E+06,              !- Property Value 64
0.4728E+06,              !- Property Value 65
0.4895E+06,              !- Property Value 66
0.5049E+06,              !- Property Value 67
0.5207E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3548E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.1532E+02,              !- Property Value 16
0.1517E+02,              !- Property Value 17
0.1501E+02,              !- Property Value 18
0.1486E+02,              !- Property Value 19
0.1472E+02,              !- Property Value 20
0.1458E+02,              !- Property Value 21
0.1444E+02,              !- Property Value 22
0.1431E+02,              !- Property Value 23
0.1418E+02,              !- Property Value 24
0.1405E+02,              !- Property Value 25
0.1392E+02,              !- Property Value 26
0.1380E+02,              !- Property Value 27
0.1368E+02,              !- Property Value 28
0.1357E+02,              !- Property Value 29
0.1345E+02,              !- Property Value 30
0.1334E+02,              !- Property Value 31
0.1323E+02,              !- Property Value 32
0.1312E+02,              !- Property Value 33
0.1302E+02,              !- Property Value 34
0.1291E+02,              !- Property Value 35
0.1281E+02,              !- Property Value 36
0.1271E+02,              !- Property Value 37
0.1261E+02,              !- Property Value 38
0.1252E+02,              !- Property Value 39
0.1242E+02,              !- Property Value 40
0.1233E+02,              !- Property Value 41
0.1224E+02,              !- Property Value 42
0.1215E+02,              !- Property Value 43
0.1206E+02,              !- Property Value 44
0.1198E+02,              !- Property Value 45
0.1189E+02,              !- Property Value 46
0.1180E+02,              !- Property Value 47
0.1171E+02,              !- Property Value 48
0.1163E+02,              !- Property Value 49
0.1154E+02,              !- Property Value 50
0.1146E+02,              !- Property Value 51
0.1137E+02,              !- Property Value 52
0.1129E+02,              !- Property Value 53
0.1121E+02,              !- Property Value 54
0.1114E+02,              !- Property Value 55
0.1106E+02,              !- Property Value 56
0.1098E+02,              !- Property Value 57
0.1091E+02,              !- Property Value 58
0.1083E+02,              !- Property Value 59
0.1076E+02,              !- Property Value 60
0.1069E+02,              !- Property Value 61
0.1062E+02,              !- Property Value 62
0.1055E+02,              !- Property Value 63
0.1048E+02,              !- Property Value 64
0.1041E+02,              !- Property Value 65
0.9766E+01,              !- Property Value 66
0.9252E+01,              !- Property Value 67
0.8793E+01;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3805E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.4020E+06,              !- Property Value 17
0.4034E+06,              !- Property Value 18
0.4048E+06,              !- Property Value 19
0.4062E+06,              !- Property Value 20
0.4076E+06,              !- Property Value 21
0.4090E+06,              !- Property Value 22
0.4104E+06,              !- Property Value 23
0.4118E+06,              !- Property Value 24
0.4132E+06,              !- Property Value 25
0.4146E+06,              !- Property Value 26
0.4160E+06,              !- Property Value 27
0.4174E+06,              !- Property Value 28
0.4188E+06,              !- Property Value 29
0.4202E+06,              !- Property Value 30
0.4216E+06,              !- Property Value 31
0.4230E+06,              !- Property Value 32
0.4244E+06,              !- Property Value 33
0.4258E+06,              !- Property Value 34
0.4272E+06,              !- Property Value 35
0.4286E+06,              !- Property Value 36
0.4301E+06,              !- Property Value 37
0.4315E+06,              !- Property Value 38
0.4329E+06,              !- Property Value 39
0.4343E+06,              !- Property Value 40
0.4357E+06,              !- Property Value 41
0.4371E+06,              !- Property Value 42
0.4386E+06,              !- Property Value 43
0.4400E+06,              !- Property Value 44
0.4414E+06,              !- Property Value 45
0.4428E+06,              !- Property Value 46
0.4444E+06,              !- Property Value 47
0.4459E+06,              !- Property Value 48
0.4474E+06,              !- Property Value 49
0.4490E+06,              !- Property Value 50
0.4505E+06,              !- Property Value 51
0.4521E+06,              !- Property Value 52
0.4536E+06,              !- Property Value 53
0.4552E+06,              !- Property Value 54
0.4567E+06,              !- Property Value 55
0.4583E+06,              !- Property Value 56
0.4599E+06,              !- Property Value 57
0.4614E+06,              !- Property Value 58
0.4630E+06,              !- Property Value 59
0.4646E+06,              !- Property Value 60
0.4662E+06,              !- Property Value 61
0.4678E+06,              !- Property Value 62
0.4694E+06,              !- Property Value 63
0.4709E+06,              !- Property Value 64
0.4725E+06,              !- Property Value 65
0.4893E+06,              !- Property Value 66
0.5047E+06,              !- Property Value 67
0.5205E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3805E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.1638E+02,              !- Property Value 17
0.1622E+02,              !- Property Value 18
0.1605E+02,              !- Property Value 19
0.1589E+02,              !- Property Value 20
0.1574E+02,              !- Property Value 21
0.1558E+02,              !- Property Value 22
0.1544E+02,              !- Property Value 23
0.1529E+02,              !- Property Value 24
0.1515E+02,              !- Property Value 25
0.1502E+02,              !- Property Value 26
0.1488E+02,              !- Property Value 27
0.1475E+02,              !- Property Value 28
0.1462E+02,              !- Property Value 29
0.1450E+02,              !- Property Value 30
0.1437E+02,              !- Property Value 31
0.1425E+02,              !- Property Value 32
0.1414E+02,              !- Property Value 33
0.1402E+02,              !- Property Value 34
0.1391E+02,              !- Property Value 35
0.1380E+02,              !- Property Value 36
0.1369E+02,              !- Property Value 37
0.1358E+02,              !- Property Value 38
0.1348E+02,              !- Property Value 39
0.1337E+02,              !- Property Value 40
0.1327E+02,              !- Property Value 41
0.1317E+02,              !- Property Value 42
0.1308E+02,              !- Property Value 43
0.1298E+02,              !- Property Value 44
0.1289E+02,              !- Property Value 45
0.1279E+02,              !- Property Value 46
0.1270E+02,              !- Property Value 47
0.1260E+02,              !- Property Value 48
0.1251E+02,              !- Property Value 49
0.1241E+02,              !- Property Value 50
0.1232E+02,              !- Property Value 51
0.1223E+02,              !- Property Value 52
0.1215E+02,              !- Property Value 53
0.1206E+02,              !- Property Value 54
0.1197E+02,              !- Property Value 55
0.1189E+02,              !- Property Value 56
0.1181E+02,              !- Property Value 57
0.1173E+02,              !- Property Value 58
0.1165E+02,              !- Property Value 59
0.1157E+02,              !- Property Value 60
0.1149E+02,              !- Property Value 61
0.1141E+02,              !- Property Value 62
0.1134E+02,              !- Property Value 63
0.1126E+02,              !- Property Value 64
0.1119E+02,              !- Property Value 65
0.1049E+02,              !- Property Value 66
0.9937E+01,              !- Property Value 67
0.9441E+01;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4077E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.4028E+06,              !- Property Value 18
0.4042E+06,              !- Property Value 19
0.4056E+06,              !- Property Value 20
0.4070E+06,              !- Property Value 21
0.4085E+06,              !- Property Value 22
0.4099E+06,              !- Property Value 23
0.4113E+06,              !- Property Value 24
0.4127E+06,              !- Property Value 25
0.4141E+06,              !- Property Value 26
0.4155E+06,              !- Property Value 27
0.4169E+06,              !- Property Value 28
0.4183E+06,              !- Property Value 29
0.4198E+06,              !- Property Value 30
0.4212E+06,              !- Property Value 31
0.4226E+06,              !- Property Value 32
0.4240E+06,              !- Property Value 33
0.4254E+06,              !- Property Value 34
0.4268E+06,              !- Property Value 35
0.4282E+06,              !- Property Value 36
0.4297E+06,              !- Property Value 37
0.4311E+06,              !- Property Value 38
0.4325E+06,              !- Property Value 39
0.4339E+06,              !- Property Value 40
0.4353E+06,              !- Property Value 41
0.4368E+06,              !- Property Value 42
0.4382E+06,              !- Property Value 43
0.4396E+06,              !- Property Value 44
0.4411E+06,              !- Property Value 45
0.4425E+06,              !- Property Value 46
0.4440E+06,              !- Property Value 47
0.4456E+06,              !- Property Value 48
0.4471E+06,              !- Property Value 49
0.4487E+06,              !- Property Value 50
0.4502E+06,              !- Property Value 51
0.4518E+06,              !- Property Value 52
0.4533E+06,              !- Property Value 53
0.4549E+06,              !- Property Value 54
0.4565E+06,              !- Property Value 55
0.4580E+06,              !- Property Value 56
0.4596E+06,              !- Property Value 57
0.4612E+06,              !- Property Value 58
0.4628E+06,              !- Property Value 59
0.4643E+06,              !- Property Value 60
0.4659E+06,              !- Property Value 61
0.4675E+06,              !- Property Value 62
0.4691E+06,              !- Property Value 63
0.4707E+06,              !- Property Value 64
0.4723E+06,              !- Property Value 65
0.4891E+06,              !- Property Value 66
0.5045E+06,              !- Property Value 67
0.5204E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4077E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.1750E+02,              !- Property Value 18
0.1732E+02,              !- Property Value 19
0.1715E+02,              !- Property Value 20
0.1697E+02,              !- Property Value 21
0.1681E+02,              !- Property Value 22
0.1664E+02,              !- Property Value 23
0.1648E+02,              !- Property Value 24
0.1633E+02,              !- Property Value 25
0.1618E+02,              !- Property Value 26
0.1603E+02,              !- Property Value 27
0.1589E+02,              !- Property Value 28
0.1575E+02,              !- Property Value 29
0.1561E+02,              !- Property Value 30
0.1548E+02,              !- Property Value 31
0.1534E+02,              !- Property Value 32
0.1521E+02,              !- Property Value 33
0.1509E+02,              !- Property Value 34
0.1497E+02,              !- Property Value 35
0.1484E+02,              !- Property Value 36
0.1473E+02,              !- Property Value 37
0.1461E+02,              !- Property Value 38
0.1449E+02,              !- Property Value 39
0.1438E+02,              !- Property Value 40
0.1427E+02,              !- Property Value 41
0.1416E+02,              !- Property Value 42
0.1406E+02,              !- Property Value 43
0.1395E+02,              !- Property Value 44
0.1385E+02,              !- Property Value 45
0.1375E+02,              !- Property Value 46
0.1365E+02,              !- Property Value 47
0.1354E+02,              !- Property Value 48
0.1344E+02,              !- Property Value 49
0.1334E+02,              !- Property Value 50
0.1324E+02,              !- Property Value 51
0.1314E+02,              !- Property Value 52
0.1305E+02,              !- Property Value 53
0.1295E+02,              !- Property Value 54
0.1286E+02,              !- Property Value 55
0.1277E+02,              !- Property Value 56
0.1268E+02,              !- Property Value 57
0.1259E+02,              !- Property Value 58
0.1251E+02,              !- Property Value 59
0.1242E+02,              !- Property Value 60
0.1234E+02,              !- Property Value 61
0.1226E+02,              !- Property Value 62
0.1217E+02,              !- Property Value 63
0.1209E+02,              !- Property Value 64
0.1202E+02,              !- Property Value 65
0.1126E+02,              !- Property Value 66
0.1066E+02,              !- Property Value 67
0.1013E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4363E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.4035E+06,              !- Property Value 19
0.4050E+06,              !- Property Value 20
0.4064E+06,              !- Property Value 21
0.4079E+06,              !- Property Value 22
0.4093E+06,              !- Property Value 23
0.4107E+06,              !- Property Value 24
0.4121E+06,              !- Property Value 25
0.4136E+06,              !- Property Value 26
0.4150E+06,              !- Property Value 27
0.4164E+06,              !- Property Value 28
0.4178E+06,              !- Property Value 29
0.4193E+06,              !- Property Value 30
0.4207E+06,              !- Property Value 31
0.4221E+06,              !- Property Value 32
0.4235E+06,              !- Property Value 33
0.4250E+06,              !- Property Value 34
0.4264E+06,              !- Property Value 35
0.4278E+06,              !- Property Value 36
0.4292E+06,              !- Property Value 37
0.4307E+06,              !- Property Value 38
0.4321E+06,              !- Property Value 39
0.4335E+06,              !- Property Value 40
0.4349E+06,              !- Property Value 41
0.4364E+06,              !- Property Value 42
0.4378E+06,              !- Property Value 43
0.4393E+06,              !- Property Value 44
0.4407E+06,              !- Property Value 45
0.4421E+06,              !- Property Value 46
0.4437E+06,              !- Property Value 47
0.4452E+06,              !- Property Value 48
0.4468E+06,              !- Property Value 49
0.4483E+06,              !- Property Value 50
0.4499E+06,              !- Property Value 51
0.4515E+06,              !- Property Value 52
0.4530E+06,              !- Property Value 53
0.4546E+06,              !- Property Value 54
0.4562E+06,              !- Property Value 55
0.4577E+06,              !- Property Value 56
0.4593E+06,              !- Property Value 57
0.4609E+06,              !- Property Value 58
0.4625E+06,              !- Property Value 59
0.4641E+06,              !- Property Value 60
0.4656E+06,              !- Property Value 61
0.4672E+06,              !- Property Value 62
0.4688E+06,              !- Property Value 63
0.4704E+06,              !- Property Value 64
0.4720E+06,              !- Property Value 65
0.4888E+06,              !- Property Value 66
0.5043E+06,              !- Property Value 67
0.5202E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4363E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.1868E+02,              !- Property Value 19
0.1849E+02,              !- Property Value 20
0.1830E+02,              !- Property Value 21
0.1811E+02,              !- Property Value 22
0.1793E+02,              !- Property Value 23
0.1776E+02,              !- Property Value 24
0.1759E+02,              !- Property Value 25
0.1742E+02,              !- Property Value 26
0.1726E+02,              !- Property Value 27
0.1710E+02,              !- Property Value 28
0.1695E+02,              !- Property Value 29
0.1680E+02,              !- Property Value 30
0.1665E+02,              !- Property Value 31
0.1650E+02,              !- Property Value 32
0.1636E+02,              !- Property Value 33
0.1623E+02,              !- Property Value 34
0.1609E+02,              !- Property Value 35
0.1596E+02,              !- Property Value 36
0.1583E+02,              !- Property Value 37
0.1570E+02,              !- Property Value 38
0.1558E+02,              !- Property Value 39
0.1545E+02,              !- Property Value 40
0.1534E+02,              !- Property Value 41
0.1522E+02,              !- Property Value 42
0.1510E+02,              !- Property Value 43
0.1499E+02,              !- Property Value 44
0.1488E+02,              !- Property Value 45
0.1477E+02,              !- Property Value 46
0.1465E+02,              !- Property Value 47
0.1454E+02,              !- Property Value 48
0.1443E+02,              !- Property Value 49
0.1432E+02,              !- Property Value 50
0.1421E+02,              !- Property Value 51
0.1411E+02,              !- Property Value 52
0.1400E+02,              !- Property Value 53
0.1390E+02,              !- Property Value 54
0.1380E+02,              !- Property Value 55
0.1370E+02,              !- Property Value 56
0.1361E+02,              !- Property Value 57
0.1351E+02,              !- Property Value 58
0.1342E+02,              !- Property Value 59
0.1333E+02,              !- Property Value 60
0.1324E+02,              !- Property Value 61
0.1315E+02,              !- Property Value 62
0.1306E+02,              !- Property Value 63
0.1297E+02,              !- Property Value 64
0.1289E+02,              !- Property Value 65
0.1207E+02,              !- Property Value 66
0.1143E+02,              !- Property Value 67
0.1085E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4664E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.4043E+06,              !- Property Value 20
0.4058E+06,              !- Property Value 21
0.4072E+06,              !- Property Value 22
0.4087E+06,              !- Property Value 23
0.4101E+06,              !- Property Value 24
0.4116E+06,              !- Property Value 25
0.4130E+06,              !- Property Value 26
0.4144E+06,              !- Property Value 27
0.4159E+06,              !- Property Value 28
0.4173E+06,              !- Property Value 29
0.4187E+06,              !- Property Value 30
0.4202E+06,              !- Property Value 31
0.4216E+06,              !- Property Value 32
0.4230E+06,              !- Property Value 33
0.4245E+06,              !- Property Value 34
0.4259E+06,              !- Property Value 35
0.4273E+06,              !- Property Value 36
0.4288E+06,              !- Property Value 37
0.4302E+06,              !- Property Value 38
0.4317E+06,              !- Property Value 39
0.4331E+06,              !- Property Value 40
0.4345E+06,              !- Property Value 41
0.4360E+06,              !- Property Value 42
0.4374E+06,              !- Property Value 43
0.4389E+06,              !- Property Value 44
0.4403E+06,              !- Property Value 45
0.4418E+06,              !- Property Value 46
0.4433E+06,              !- Property Value 47
0.4449E+06,              !- Property Value 48
0.4464E+06,              !- Property Value 49
0.4480E+06,              !- Property Value 50
0.4495E+06,              !- Property Value 51
0.4511E+06,              !- Property Value 52
0.4527E+06,              !- Property Value 53
0.4543E+06,              !- Property Value 54
0.4558E+06,              !- Property Value 55
0.4574E+06,              !- Property Value 56
0.4590E+06,              !- Property Value 57
0.4606E+06,              !- Property Value 58
0.4622E+06,              !- Property Value 59
0.4638E+06,              !- Property Value 60
0.4653E+06,              !- Property Value 61
0.4669E+06,              !- Property Value 62
0.4685E+06,              !- Property Value 63
0.4702E+06,              !- Property Value 64
0.4718E+06,              !- Property Value 65
0.4886E+06,              !- Property Value 66
0.5041E+06,              !- Property Value 67
0.5200E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4664E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.1992E+02,              !- Property Value 20
0.1971E+02,              !- Property Value 21
0.1951E+02,              !- Property Value 22
0.1931E+02,              !- Property Value 23
0.1912E+02,              !- Property Value 24
0.1893E+02,              !- Property Value 25
0.1875E+02,              !- Property Value 26
0.1857E+02,              !- Property Value 27
0.1839E+02,              !- Property Value 28
0.1822E+02,              !- Property Value 29
0.1806E+02,              !- Property Value 30
0.1790E+02,              !- Property Value 31
0.1774E+02,              !- Property Value 32
0.1758E+02,              !- Property Value 33
0.1743E+02,              !- Property Value 34
0.1729E+02,              !- Property Value 35
0.1714E+02,              !- Property Value 36
0.1700E+02,              !- Property Value 37
0.1686E+02,              !- Property Value 38
0.1673E+02,              !- Property Value 39
0.1659E+02,              !- Property Value 40
0.1646E+02,              !- Property Value 41
0.1633E+02,              !- Property Value 42
0.1621E+02,              !- Property Value 43
0.1609E+02,              !- Property Value 44
0.1596E+02,              !- Property Value 45
0.1585E+02,              !- Property Value 46
0.1572E+02,              !- Property Value 47
0.1560E+02,              !- Property Value 48
0.1548E+02,              !- Property Value 49
0.1536E+02,              !- Property Value 50
0.1524E+02,              !- Property Value 51
0.1513E+02,              !- Property Value 52
0.1502E+02,              !- Property Value 53
0.1491E+02,              !- Property Value 54
0.1480E+02,              !- Property Value 55
0.1469E+02,              !- Property Value 56
0.1459E+02,              !- Property Value 57
0.1448E+02,              !- Property Value 58
0.1438E+02,              !- Property Value 59
0.1428E+02,              !- Property Value 60
0.1419E+02,              !- Property Value 61
0.1409E+02,              !- Property Value 62
0.1399E+02,              !- Property Value 63
0.1390E+02,              !- Property Value 64
0.1381E+02,              !- Property Value 65
0.1293E+02,              !- Property Value 66
0.1223E+02,              !- Property Value 67
0.1161E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4980E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.4050E+06,              !- Property Value 21
0.4065E+06,              !- Property Value 22
0.4080E+06,              !- Property Value 23
0.4095E+06,              !- Property Value 24
0.4109E+06,              !- Property Value 25
0.4124E+06,              !- Property Value 26
0.4138E+06,              !- Property Value 27
0.4153E+06,              !- Property Value 28
0.4167E+06,              !- Property Value 29
0.4182E+06,              !- Property Value 30
0.4196E+06,              !- Property Value 31
0.4211E+06,              !- Property Value 32
0.4225E+06,              !- Property Value 33
0.4240E+06,              !- Property Value 34
0.4254E+06,              !- Property Value 35
0.4269E+06,              !- Property Value 36
0.4283E+06,              !- Property Value 37
0.4297E+06,              !- Property Value 38
0.4312E+06,              !- Property Value 39
0.4326E+06,              !- Property Value 40
0.4341E+06,              !- Property Value 41
0.4355E+06,              !- Property Value 42
0.4370E+06,              !- Property Value 43
0.4384E+06,              !- Property Value 44
0.4399E+06,              !- Property Value 45
0.4414E+06,              !- Property Value 46
0.4429E+06,              !- Property Value 47
0.4445E+06,              !- Property Value 48
0.4460E+06,              !- Property Value 49
0.4476E+06,              !- Property Value 50
0.4492E+06,              !- Property Value 51
0.4508E+06,              !- Property Value 52
0.4523E+06,              !- Property Value 53
0.4539E+06,              !- Property Value 54
0.4555E+06,              !- Property Value 55
0.4571E+06,              !- Property Value 56
0.4587E+06,              !- Property Value 57
0.4602E+06,              !- Property Value 58
0.4618E+06,              !- Property Value 59
0.4634E+06,              !- Property Value 60
0.4650E+06,              !- Property Value 61
0.4666E+06,              !- Property Value 62
0.4682E+06,              !- Property Value 63
0.4699E+06,              !- Property Value 64
0.4715E+06,              !- Property Value 65
0.4883E+06,              !- Property Value 66
0.5039E+06,              !- Property Value 67
0.5198E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4980E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.2123E+02,              !- Property Value 21
0.2100E+02,              !- Property Value 22
0.2078E+02,              !- Property Value 23
0.2057E+02,              !- Property Value 24
0.2036E+02,              !- Property Value 25
0.2016E+02,              !- Property Value 26
0.1996E+02,              !- Property Value 27
0.1977E+02,              !- Property Value 28
0.1958E+02,              !- Property Value 29
0.1940E+02,              !- Property Value 30
0.1923E+02,              !- Property Value 31
0.1905E+02,              !- Property Value 32
0.1888E+02,              !- Property Value 33
0.1872E+02,              !- Property Value 34
0.1856E+02,              !- Property Value 35
0.1840E+02,              !- Property Value 36
0.1825E+02,              !- Property Value 37
0.1809E+02,              !- Property Value 38
0.1795E+02,              !- Property Value 39
0.1780E+02,              !- Property Value 40
0.1766E+02,              !- Property Value 41
0.1752E+02,              !- Property Value 42
0.1738E+02,              !- Property Value 43
0.1725E+02,              !- Property Value 44
0.1712E+02,              !- Property Value 45
0.1699E+02,              !- Property Value 46
0.1685E+02,              !- Property Value 47
0.1672E+02,              !- Property Value 48
0.1659E+02,              !- Property Value 49
0.1646E+02,              !- Property Value 50
0.1633E+02,              !- Property Value 51
0.1621E+02,              !- Property Value 52
0.1609E+02,              !- Property Value 53
0.1597E+02,              !- Property Value 54
0.1585E+02,              !- Property Value 55
0.1574E+02,              !- Property Value 56
0.1562E+02,              !- Property Value 57
0.1551E+02,              !- Property Value 58
0.1540E+02,              !- Property Value 59
0.1530E+02,              !- Property Value 60
0.1519E+02,              !- Property Value 61
0.1508E+02,              !- Property Value 62
0.1498E+02,              !- Property Value 63
0.1488E+02,              !- Property Value 64
0.1478E+02,              !- Property Value 65
0.1383E+02,              !- Property Value 66
0.1308E+02,              !- Property Value 67
0.1242E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.5312E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.4058E+06,              !- Property Value 22
0.4073E+06,              !- Property Value 23
0.4088E+06,              !- Property Value 24
0.4102E+06,              !- Property Value 25
0.4117E+06,              !- Property Value 26
0.4132E+06,              !- Property Value 27
0.4147E+06,              !- Property Value 28
0.4161E+06,              !- Property Value 29
0.4176E+06,              !- Property Value 30
0.4190E+06,              !- Property Value 31
0.4205E+06,              !- Property Value 32
0.4220E+06,              !- Property Value 33
0.4234E+06,              !- Property Value 34
0.4249E+06,              !- Property Value 35
0.4263E+06,              !- Property Value 36
0.4278E+06,              !- Property Value 37
0.4292E+06,              !- Property Value 38
0.4307E+06,              !- Property Value 39
0.4322E+06,              !- Property Value 40
0.4336E+06,              !- Property Value 41
0.4351E+06,              !- Property Value 42
0.4365E+06,              !- Property Value 43
0.4380E+06,              !- Property Value 44
0.4395E+06,              !- Property Value 45
0.4409E+06,              !- Property Value 46
0.4425E+06,              !- Property Value 47
0.4441E+06,              !- Property Value 48
0.4456E+06,              !- Property Value 49
0.4472E+06,              !- Property Value 50
0.4488E+06,              !- Property Value 51
0.4504E+06,              !- Property Value 52
0.4520E+06,              !- Property Value 53
0.4535E+06,              !- Property Value 54
0.4551E+06,              !- Property Value 55
0.4567E+06,              !- Property Value 56
0.4583E+06,              !- Property Value 57
0.4599E+06,              !- Property Value 58
0.4615E+06,              !- Property Value 59
0.4631E+06,              !- Property Value 60
0.4647E+06,              !- Property Value 61
0.4663E+06,              !- Property Value 62
0.4679E+06,              !- Property Value 63
0.4695E+06,              !- Property Value 64
0.4712E+06,              !- Property Value 65
0.4881E+06,              !- Property Value 66
0.5037E+06,              !- Property Value 67
0.5196E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.5312E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.2260E+02,              !- Property Value 22
0.2236E+02,              !- Property Value 23
0.2212E+02,              !- Property Value 24
0.2189E+02,              !- Property Value 25
0.2167E+02,              !- Property Value 26
0.2145E+02,              !- Property Value 27
0.2124E+02,              !- Property Value 28
0.2104E+02,              !- Property Value 29
0.2084E+02,              !- Property Value 30
0.2064E+02,              !- Property Value 31
0.2045E+02,              !- Property Value 32
0.2027E+02,              !- Property Value 33
0.2009E+02,              !- Property Value 34
0.1991E+02,              !- Property Value 35
0.1974E+02,              !- Property Value 36
0.1957E+02,              !- Property Value 37
0.1940E+02,              !- Property Value 38
0.1924E+02,              !- Property Value 39
0.1908E+02,              !- Property Value 40
0.1893E+02,              !- Property Value 41
0.1878E+02,              !- Property Value 42
0.1863E+02,              !- Property Value 43
0.1848E+02,              !- Property Value 44
0.1834E+02,              !- Property Value 45
0.1820E+02,              !- Property Value 46
0.1805E+02,              !- Property Value 47
0.1791E+02,              !- Property Value 48
0.1776E+02,              !- Property Value 49
0.1762E+02,              !- Property Value 50
0.1749E+02,              !- Property Value 51
0.1735E+02,              !- Property Value 52
0.1722E+02,              !- Property Value 53
0.1709E+02,              !- Property Value 54
0.1697E+02,              !- Property Value 55
0.1684E+02,              !- Property Value 56
0.1672E+02,              !- Property Value 57
0.1660E+02,              !- Property Value 58
0.1648E+02,              !- Property Value 59
0.1636E+02,              !- Property Value 60
0.1625E+02,              !- Property Value 61
0.1614E+02,              !- Property Value 62
0.1603E+02,              !- Property Value 63
0.1592E+02,              !- Property Value 64
0.1581E+02,              !- Property Value 65
0.1479E+02,              !- Property Value 66
0.1398E+02,              !- Property Value 67
0.1327E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.5661E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.4065E+06,              !- Property Value 23
0.4080E+06,              !- Property Value 24
0.4095E+06,              !- Property Value 25
0.4110E+06,              !- Property Value 26
0.4125E+06,              !- Property Value 27
0.4140E+06,              !- Property Value 28
0.4155E+06,              !- Property Value 29
0.4169E+06,              !- Property Value 30
0.4184E+06,              !- Property Value 31
0.4199E+06,              !- Property Value 32
0.4214E+06,              !- Property Value 33
0.4228E+06,              !- Property Value 34
0.4243E+06,              !- Property Value 35
0.4258E+06,              !- Property Value 36
0.4273E+06,              !- Property Value 37
0.4287E+06,              !- Property Value 38
0.4302E+06,              !- Property Value 39
0.4317E+06,              !- Property Value 40
0.4331E+06,              !- Property Value 41
0.4346E+06,              !- Property Value 42
0.4361E+06,              !- Property Value 43
0.4375E+06,              !- Property Value 44
0.4390E+06,              !- Property Value 45
0.4405E+06,              !- Property Value 46
0.4421E+06,              !- Property Value 47
0.4436E+06,              !- Property Value 48
0.4452E+06,              !- Property Value 49
0.4468E+06,              !- Property Value 50
0.4484E+06,              !- Property Value 51
0.4500E+06,              !- Property Value 52
0.4516E+06,              !- Property Value 53
0.4532E+06,              !- Property Value 54
0.4547E+06,              !- Property Value 55
0.4563E+06,              !- Property Value 56
0.4579E+06,              !- Property Value 57
0.4595E+06,              !- Property Value 58
0.4611E+06,              !- Property Value 59
0.4628E+06,              !- Property Value 60
0.4644E+06,              !- Property Value 61
0.4660E+06,              !- Property Value 62
0.4676E+06,              !- Property Value 63
0.4692E+06,              !- Property Value 64
0.4708E+06,              !- Property Value 65
0.4878E+06,              !- Property Value 66
0.5034E+06,              !- Property Value 67
0.5194E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.5661E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.2404E+02,              !- Property Value 23
0.2378E+02,              !- Property Value 24
0.2353E+02,              !- Property Value 25
0.2328E+02,              !- Property Value 26
0.2304E+02,              !- Property Value 27
0.2281E+02,              !- Property Value 28
0.2258E+02,              !- Property Value 29
0.2236E+02,              !- Property Value 30
0.2215E+02,              !- Property Value 31
0.2194E+02,              !- Property Value 32
0.2174E+02,              !- Property Value 33
0.2154E+02,              !- Property Value 34
0.2134E+02,              !- Property Value 35
0.2116E+02,              !- Property Value 36
0.2097E+02,              !- Property Value 37
0.2079E+02,              !- Property Value 38
0.2061E+02,              !- Property Value 39
0.2044E+02,              !- Property Value 40
0.2027E+02,              !- Property Value 41
0.2011E+02,              !- Property Value 42
0.1995E+02,              !- Property Value 43
0.1979E+02,              !- Property Value 44
0.1963E+02,              !- Property Value 45
0.1948E+02,              !- Property Value 46
0.1932E+02,              !- Property Value 47
0.1916E+02,              !- Property Value 48
0.1901E+02,              !- Property Value 49
0.1886E+02,              !- Property Value 50
0.1871E+02,              !- Property Value 51
0.1856E+02,              !- Property Value 52
0.1842E+02,              !- Property Value 53
0.1828E+02,              !- Property Value 54
0.1814E+02,              !- Property Value 55
0.1801E+02,              !- Property Value 56
0.1788E+02,              !- Property Value 57
0.1775E+02,              !- Property Value 58
0.1762E+02,              !- Property Value 59
0.1749E+02,              !- Property Value 60
0.1737E+02,              !- Property Value 61
0.1725E+02,              !- Property Value 62
0.1713E+02,              !- Property Value 63
0.1701E+02,              !- Property Value 64
0.1689E+02,              !- Property Value 65
0.1579E+02,              !- Property Value 66
0.1493E+02,              !- Property Value 67
0.1416E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.6026E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.4072E+06,              !- Property Value 24
0.4087E+06,              !- Property Value 25
0.4102E+06,              !- Property Value 26
0.4118E+06,              !- Property Value 27
0.4133E+06,              !- Property Value 28
0.4148E+06,              !- Property Value 29
0.4163E+06,              !- Property Value 30
0.4178E+06,              !- Property Value 31
0.4193E+06,              !- Property Value 32
0.4207E+06,              !- Property Value 33
0.4222E+06,              !- Property Value 34
0.4237E+06,              !- Property Value 35
0.4252E+06,              !- Property Value 36
0.4267E+06,              !- Property Value 37
0.4282E+06,              !- Property Value 38
0.4296E+06,              !- Property Value 39
0.4311E+06,              !- Property Value 40
0.4326E+06,              !- Property Value 41
0.4341E+06,              !- Property Value 42
0.4356E+06,              !- Property Value 43
0.4370E+06,              !- Property Value 44
0.4385E+06,              !- Property Value 45
0.4400E+06,              !- Property Value 46
0.4416E+06,              !- Property Value 47
0.4432E+06,              !- Property Value 48
0.4448E+06,              !- Property Value 49
0.4464E+06,              !- Property Value 50
0.4479E+06,              !- Property Value 51
0.4495E+06,              !- Property Value 52
0.4511E+06,              !- Property Value 53
0.4527E+06,              !- Property Value 54
0.4543E+06,              !- Property Value 55
0.4559E+06,              !- Property Value 56
0.4576E+06,              !- Property Value 57
0.4592E+06,              !- Property Value 58
0.4608E+06,              !- Property Value 59
0.4624E+06,              !- Property Value 60
0.4640E+06,              !- Property Value 61
0.4656E+06,              !- Property Value 62
0.4672E+06,              !- Property Value 63
0.4689E+06,              !- Property Value 64
0.4705E+06,              !- Property Value 65
0.4875E+06,              !- Property Value 66
0.5032E+06,              !- Property Value 67
0.5191E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.6026E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.2556E+02,              !- Property Value 24
0.2528E+02,              !- Property Value 25
0.2500E+02,              !- Property Value 26
0.2474E+02,              !- Property Value 27
0.2448E+02,              !- Property Value 28
0.2423E+02,              !- Property Value 29
0.2399E+02,              !- Property Value 30
0.2375E+02,              !- Property Value 31
0.2352E+02,              !- Property Value 32
0.2330E+02,              !- Property Value 33
0.2308E+02,              !- Property Value 34
0.2287E+02,              !- Property Value 35
0.2266E+02,              !- Property Value 36
0.2246E+02,              !- Property Value 37
0.2227E+02,              !- Property Value 38
0.2207E+02,              !- Property Value 39
0.2188E+02,              !- Property Value 40
0.2170E+02,              !- Property Value 41
0.2152E+02,              !- Property Value 42
0.2134E+02,              !- Property Value 43
0.2117E+02,              !- Property Value 44
0.2100E+02,              !- Property Value 45
0.2084E+02,              !- Property Value 46
0.2066E+02,              !- Property Value 47
0.2049E+02,              !- Property Value 48
0.2032E+02,              !- Property Value 49
0.2016E+02,              !- Property Value 50
0.2000E+02,              !- Property Value 51
0.1984E+02,              !- Property Value 52
0.1969E+02,              !- Property Value 53
0.1954E+02,              !- Property Value 54
0.1939E+02,              !- Property Value 55
0.1924E+02,              !- Property Value 56
0.1910E+02,              !- Property Value 57
0.1896E+02,              !- Property Value 58
0.1882E+02,              !- Property Value 59
0.1868E+02,              !- Property Value 60
0.1855E+02,              !- Property Value 61
0.1842E+02,              !- Property Value 62
0.1829E+02,              !- Property Value 63
0.1816E+02,              !- Property Value 64
0.1804E+02,              !- Property Value 65
0.1685E+02,              !- Property Value 66
0.1592E+02,              !- Property Value 67
0.1510E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.6409E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.4079E+06,              !- Property Value 25
0.4094E+06,              !- Property Value 26
0.4110E+06,              !- Property Value 27
0.4125E+06,              !- Property Value 28
0.4140E+06,              !- Property Value 29
0.4155E+06,              !- Property Value 30
0.4171E+06,              !- Property Value 31
0.4186E+06,              !- Property Value 32
0.4201E+06,              !- Property Value 33
0.4216E+06,              !- Property Value 34
0.4231E+06,              !- Property Value 35
0.4246E+06,              !- Property Value 36
0.4261E+06,              !- Property Value 37
0.4276E+06,              !- Property Value 38
0.4291E+06,              !- Property Value 39
0.4305E+06,              !- Property Value 40
0.4320E+06,              !- Property Value 41
0.4335E+06,              !- Property Value 42
0.4350E+06,              !- Property Value 43
0.4365E+06,              !- Property Value 44
0.4380E+06,              !- Property Value 45
0.4395E+06,              !- Property Value 46
0.4411E+06,              !- Property Value 47
0.4427E+06,              !- Property Value 48
0.4443E+06,              !- Property Value 49
0.4459E+06,              !- Property Value 50
0.4475E+06,              !- Property Value 51
0.4491E+06,              !- Property Value 52
0.4507E+06,              !- Property Value 53
0.4523E+06,              !- Property Value 54
0.4539E+06,              !- Property Value 55
0.4555E+06,              !- Property Value 56
0.4571E+06,              !- Property Value 57
0.4588E+06,              !- Property Value 58
0.4604E+06,              !- Property Value 59
0.4620E+06,              !- Property Value 60
0.4636E+06,              !- Property Value 61
0.4652E+06,              !- Property Value 62
0.4669E+06,              !- Property Value 63
0.4685E+06,              !- Property Value 64
0.4701E+06,              !- Property Value 65
0.4872E+06,              !- Property Value 66
0.5029E+06,              !- Property Value 67
0.5189E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.6409E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.2715E+02,              !- Property Value 25
0.2685E+02,              !- Property Value 26
0.2655E+02,              !- Property Value 27
0.2627E+02,              !- Property Value 28
0.2599E+02,              !- Property Value 29
0.2572E+02,              !- Property Value 30
0.2546E+02,              !- Property Value 31
0.2521E+02,              !- Property Value 32
0.2497E+02,              !- Property Value 33
0.2473E+02,              !- Property Value 34
0.2449E+02,              !- Property Value 35
0.2427E+02,              !- Property Value 36
0.2405E+02,              !- Property Value 37
0.2383E+02,              !- Property Value 38
0.2362E+02,              !- Property Value 39
0.2341E+02,              !- Property Value 40
0.2321E+02,              !- Property Value 41
0.2302E+02,              !- Property Value 42
0.2282E+02,              !- Property Value 43
0.2264E+02,              !- Property Value 44
0.2245E+02,              !- Property Value 45
0.2227E+02,              !- Property Value 46
0.2208E+02,              !- Property Value 47
0.2190E+02,              !- Property Value 48
0.2172E+02,              !- Property Value 49
0.2154E+02,              !- Property Value 50
0.2136E+02,              !- Property Value 51
0.2119E+02,              !- Property Value 52
0.2103E+02,              !- Property Value 53
0.2086E+02,              !- Property Value 54
0.2070E+02,              !- Property Value 55
0.2054E+02,              !- Property Value 56
0.2039E+02,              !- Property Value 57
0.2024E+02,              !- Property Value 58
0.2009E+02,              !- Property Value 59
0.1994E+02,              !- Property Value 60
0.1980E+02,              !- Property Value 61
0.1965E+02,              !- Property Value 62
0.1951E+02,              !- Property Value 63
0.1938E+02,              !- Property Value 64
0.1924E+02,              !- Property Value 65
0.1797E+02,              !- Property Value 66
0.1697E+02,              !- Property Value 67
0.1608E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.6809E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.4086E+06,              !- Property Value 26
0.4101E+06,              !- Property Value 27
0.4117E+06,              !- Property Value 28
0.4132E+06,              !- Property Value 29
0.4148E+06,              !- Property Value 30
0.4163E+06,              !- Property Value 31
0.4178E+06,              !- Property Value 32
0.4194E+06,              !- Property Value 33
0.4209E+06,              !- Property Value 34
0.4224E+06,              !- Property Value 35
0.4239E+06,              !- Property Value 36
0.4254E+06,              !- Property Value 37
0.4269E+06,              !- Property Value 38
0.4284E+06,              !- Property Value 39
0.4299E+06,              !- Property Value 40
0.4314E+06,              !- Property Value 41
0.4329E+06,              !- Property Value 42
0.4345E+06,              !- Property Value 43
0.4360E+06,              !- Property Value 44
0.4375E+06,              !- Property Value 45
0.4390E+06,              !- Property Value 46
0.4406E+06,              !- Property Value 47
0.4422E+06,              !- Property Value 48
0.4438E+06,              !- Property Value 49
0.4454E+06,              !- Property Value 50
0.4470E+06,              !- Property Value 51
0.4486E+06,              !- Property Value 52
0.4502E+06,              !- Property Value 53
0.4519E+06,              !- Property Value 54
0.4535E+06,              !- Property Value 55
0.4551E+06,              !- Property Value 56
0.4567E+06,              !- Property Value 57
0.4583E+06,              !- Property Value 58
0.4600E+06,              !- Property Value 59
0.4616E+06,              !- Property Value 60
0.4632E+06,              !- Property Value 61
0.4648E+06,              !- Property Value 62
0.4665E+06,              !- Property Value 63
0.4681E+06,              !- Property Value 64
0.4698E+06,              !- Property Value 65
0.4869E+06,              !- Property Value 66
0.5026E+06,              !- Property Value 67
0.5186E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.6809E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.2882E+02,              !- Property Value 26
0.2849E+02,              !- Property Value 27
0.2818E+02,              !- Property Value 28
0.2787E+02,              !- Property Value 29
0.2757E+02,              !- Property Value 30
0.2729E+02,              !- Property Value 31
0.2701E+02,              !- Property Value 32
0.2674E+02,              !- Property Value 33
0.2648E+02,              !- Property Value 34
0.2622E+02,              !- Property Value 35
0.2597E+02,              !- Property Value 36
0.2573E+02,              !- Property Value 37
0.2549E+02,              !- Property Value 38
0.2526E+02,              !- Property Value 39
0.2504E+02,              !- Property Value 40
0.2482E+02,              !- Property Value 41
0.2460E+02,              !- Property Value 42
0.2439E+02,              !- Property Value 43
0.2419E+02,              !- Property Value 44
0.2399E+02,              !- Property Value 45
0.2379E+02,              !- Property Value 46
0.2359E+02,              !- Property Value 47
0.2338E+02,              !- Property Value 48
0.2319E+02,              !- Property Value 49
0.2300E+02,              !- Property Value 50
0.2281E+02,              !- Property Value 51
0.2262E+02,              !- Property Value 52
0.2244E+02,              !- Property Value 53
0.2226E+02,              !- Property Value 54
0.2209E+02,              !- Property Value 55
0.2192E+02,              !- Property Value 56
0.2175E+02,              !- Property Value 57
0.2159E+02,              !- Property Value 58
0.2142E+02,              !- Property Value 59
0.2127E+02,              !- Property Value 60
0.2111E+02,              !- Property Value 61
0.2096E+02,              !- Property Value 62
0.2081E+02,              !- Property Value 63
0.2066E+02,              !- Property Value 64
0.2051E+02,              !- Property Value 65
0.1914E+02,              !- Property Value 66
0.1807E+02,              !- Property Value 67
0.1712E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.7229E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.4092E+06,              !- Property Value 27
0.4108E+06,              !- Property Value 28
0.4124E+06,              !- Property Value 29
0.4139E+06,              !- Property Value 30
0.4155E+06,              !- Property Value 31
0.4171E+06,              !- Property Value 32
0.4186E+06,              !- Property Value 33
0.4201E+06,              !- Property Value 34
0.4217E+06,              !- Property Value 35
0.4232E+06,              !- Property Value 36
0.4247E+06,              !- Property Value 37
0.4263E+06,              !- Property Value 38
0.4278E+06,              !- Property Value 39
0.4293E+06,              !- Property Value 40
0.4308E+06,              !- Property Value 41
0.4323E+06,              !- Property Value 42
0.4339E+06,              !- Property Value 43
0.4354E+06,              !- Property Value 44
0.4369E+06,              !- Property Value 45
0.4384E+06,              !- Property Value 46
0.4400E+06,              !- Property Value 47
0.4416E+06,              !- Property Value 48
0.4433E+06,              !- Property Value 49
0.4449E+06,              !- Property Value 50
0.4465E+06,              !- Property Value 51
0.4481E+06,              !- Property Value 52
0.4497E+06,              !- Property Value 53
0.4514E+06,              !- Property Value 54
0.4530E+06,              !- Property Value 55
0.4546E+06,              !- Property Value 56
0.4563E+06,              !- Property Value 57
0.4579E+06,              !- Property Value 58
0.4595E+06,              !- Property Value 59
0.4612E+06,              !- Property Value 60
0.4628E+06,              !- Property Value 61
0.4644E+06,              !- Property Value 62
0.4661E+06,              !- Property Value 63
0.4677E+06,              !- Property Value 64
0.4694E+06,              !- Property Value 65
0.4865E+06,              !- Property Value 66
0.5023E+06,              !- Property Value 67
0.5184E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.7229E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.3057E+02,              !- Property Value 27
0.3022E+02,              !- Property Value 28
0.2988E+02,              !- Property Value 29
0.2955E+02,              !- Property Value 30
0.2923E+02,              !- Property Value 31
0.2893E+02,              !- Property Value 32
0.2863E+02,              !- Property Value 33
0.2834E+02,              !- Property Value 34
0.2806E+02,              !- Property Value 35
0.2778E+02,              !- Property Value 36
0.2752E+02,              !- Property Value 37
0.2726E+02,              !- Property Value 38
0.2701E+02,              !- Property Value 39
0.2676E+02,              !- Property Value 40
0.2652E+02,              !- Property Value 41
0.2629E+02,              !- Property Value 42
0.2606E+02,              !- Property Value 43
0.2583E+02,              !- Property Value 44
0.2561E+02,              !- Property Value 45
0.2540E+02,              !- Property Value 46
0.2518E+02,              !- Property Value 47
0.2496E+02,              !- Property Value 48
0.2474E+02,              !- Property Value 49
0.2454E+02,              !- Property Value 50
0.2433E+02,              !- Property Value 51
0.2413E+02,              !- Property Value 52
0.2393E+02,              !- Property Value 53
0.2374E+02,              !- Property Value 54
0.2355E+02,              !- Property Value 55
0.2337E+02,              !- Property Value 56
0.2319E+02,              !- Property Value 57
0.2301E+02,              !- Property Value 58
0.2283E+02,              !- Property Value 59
0.2266E+02,              !- Property Value 60
0.2250E+02,              !- Property Value 61
0.2233E+02,              !- Property Value 62
0.2217E+02,              !- Property Value 63
0.2201E+02,              !- Property Value 64
0.2185E+02,              !- Property Value 65
0.2037E+02,              !- Property Value 66
0.1922E+02,              !- Property Value 67
0.1821E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.7667E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.4099E+06,              !- Property Value 28
0.4115E+06,              !- Property Value 29
0.4131E+06,              !- Property Value 30
0.4146E+06,              !- Property Value 31
0.4162E+06,              !- Property Value 32
0.4178E+06,              !- Property Value 33
0.4193E+06,              !- Property Value 34
0.4209E+06,              !- Property Value 35
0.4225E+06,              !- Property Value 36
0.4240E+06,              !- Property Value 37
0.4255E+06,              !- Property Value 38
0.4271E+06,              !- Property Value 39
0.4286E+06,              !- Property Value 40
0.4302E+06,              !- Property Value 41
0.4317E+06,              !- Property Value 42
0.4332E+06,              !- Property Value 43
0.4347E+06,              !- Property Value 44
0.4363E+06,              !- Property Value 45
0.4378E+06,              !- Property Value 46
0.4394E+06,              !- Property Value 47
0.4411E+06,              !- Property Value 48
0.4427E+06,              !- Property Value 49
0.4443E+06,              !- Property Value 50
0.4460E+06,              !- Property Value 51
0.4476E+06,              !- Property Value 52
0.4492E+06,              !- Property Value 53
0.4509E+06,              !- Property Value 54
0.4525E+06,              !- Property Value 55
0.4541E+06,              !- Property Value 56
0.4558E+06,              !- Property Value 57
0.4574E+06,              !- Property Value 58
0.4591E+06,              !- Property Value 59
0.4607E+06,              !- Property Value 60
0.4623E+06,              !- Property Value 61
0.4640E+06,              !- Property Value 62
0.4656E+06,              !- Property Value 63
0.4673E+06,              !- Property Value 64
0.4689E+06,              !- Property Value 65
0.4862E+06,              !- Property Value 66
0.5020E+06,              !- Property Value 67
0.5181E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.7667E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.3241E+02,              !- Property Value 28
0.3203E+02,              !- Property Value 29
0.3167E+02,              !- Property Value 30
0.3131E+02,              !- Property Value 31
0.3097E+02,              !- Property Value 32
0.3064E+02,              !- Property Value 33
0.3032E+02,              !- Property Value 34
0.3001E+02,              !- Property Value 35
0.2971E+02,              !- Property Value 36
0.2942E+02,              !- Property Value 37
0.2913E+02,              !- Property Value 38
0.2886E+02,              !- Property Value 39
0.2859E+02,              !- Property Value 40
0.2833E+02,              !- Property Value 41
0.2807E+02,              !- Property Value 42
0.2782E+02,              !- Property Value 43
0.2758E+02,              !- Property Value 44
0.2734E+02,              !- Property Value 45
0.2710E+02,              !- Property Value 46
0.2686E+02,              !- Property Value 47
0.2662E+02,              !- Property Value 48
0.2639E+02,              !- Property Value 49
0.2616E+02,              !- Property Value 50
0.2594E+02,              !- Property Value 51
0.2572E+02,              !- Property Value 52
0.2551E+02,              !- Property Value 53
0.2530E+02,              !- Property Value 54
0.2510E+02,              !- Property Value 55
0.2490E+02,              !- Property Value 56
0.2470E+02,              !- Property Value 57
0.2451E+02,              !- Property Value 58
0.2432E+02,              !- Property Value 59
0.2414E+02,              !- Property Value 60
0.2396E+02,              !- Property Value 61
0.2378E+02,              !- Property Value 62
0.2360E+02,              !- Property Value 63
0.2343E+02,              !- Property Value 64
0.2326E+02,              !- Property Value 65
0.2167E+02,              !- Property Value 66
0.2043E+02,              !- Property Value 67
0.1935E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.8124E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.4105E+06,              !- Property Value 29
0.4121E+06,              !- Property Value 30
0.4137E+06,              !- Property Value 31
0.4153E+06,              !- Property Value 32
0.4169E+06,              !- Property Value 33
0.4185E+06,              !- Property Value 34
0.4201E+06,              !- Property Value 35
0.4217E+06,              !- Property Value 36
0.4232E+06,              !- Property Value 37
0.4248E+06,              !- Property Value 38
0.4263E+06,              !- Property Value 39
0.4279E+06,              !- Property Value 40
0.4294E+06,              !- Property Value 41
0.4310E+06,              !- Property Value 42
0.4325E+06,              !- Property Value 43
0.4341E+06,              !- Property Value 44
0.4356E+06,              !- Property Value 45
0.4372E+06,              !- Property Value 46
0.4388E+06,              !- Property Value 47
0.4405E+06,              !- Property Value 48
0.4421E+06,              !- Property Value 49
0.4437E+06,              !- Property Value 50
0.4454E+06,              !- Property Value 51
0.4470E+06,              !- Property Value 52
0.4487E+06,              !- Property Value 53
0.4503E+06,              !- Property Value 54
0.4520E+06,              !- Property Value 55
0.4536E+06,              !- Property Value 56
0.4553E+06,              !- Property Value 57
0.4569E+06,              !- Property Value 58
0.4586E+06,              !- Property Value 59
0.4602E+06,              !- Property Value 60
0.4619E+06,              !- Property Value 61
0.4635E+06,              !- Property Value 62
0.4652E+06,              !- Property Value 63
0.4668E+06,              !- Property Value 64
0.4685E+06,              !- Property Value 65
0.4858E+06,              !- Property Value 66
0.5017E+06,              !- Property Value 67
0.5178E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.8124E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.3434E+02,              !- Property Value 29
0.3393E+02,              !- Property Value 30
0.3354E+02,              !- Property Value 31
0.3316E+02,              !- Property Value 32
0.3279E+02,              !- Property Value 33
0.3244E+02,              !- Property Value 34
0.3210E+02,              !- Property Value 35
0.3176E+02,              !- Property Value 36
0.3144E+02,              !- Property Value 37
0.3113E+02,              !- Property Value 38
0.3082E+02,              !- Property Value 39
0.3053E+02,              !- Property Value 40
0.3024E+02,              !- Property Value 41
0.2996E+02,              !- Property Value 42
0.2969E+02,              !- Property Value 43
0.2942E+02,              !- Property Value 44
0.2916E+02,              !- Property Value 45
0.2891E+02,              !- Property Value 46
0.2864E+02,              !- Property Value 47
0.2838E+02,              !- Property Value 48
0.2813E+02,              !- Property Value 49
0.2788E+02,              !- Property Value 50
0.2764E+02,              !- Property Value 51
0.2741E+02,              !- Property Value 52
0.2718E+02,              !- Property Value 53
0.2695E+02,              !- Property Value 54
0.2673E+02,              !- Property Value 55
0.2651E+02,              !- Property Value 56
0.2630E+02,              !- Property Value 57
0.2609E+02,              !- Property Value 58
0.2589E+02,              !- Property Value 59
0.2569E+02,              !- Property Value 60
0.2549E+02,              !- Property Value 61
0.2530E+02,              !- Property Value 62
0.2511E+02,              !- Property Value 63
0.2493E+02,              !- Property Value 64
0.2474E+02,              !- Property Value 65
0.2303E+02,              !- Property Value 66
0.2171E+02,              !- Property Value 67
0.2055E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.8602E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.4111E+06,              !- Property Value 30
0.4127E+06,              !- Property Value 31
0.4144E+06,              !- Property Value 32
0.4160E+06,              !- Property Value 33
0.4176E+06,              !- Property Value 34
0.4192E+06,              !- Property Value 35
0.4208E+06,              !- Property Value 36
0.4224E+06,              !- Property Value 37
0.4240E+06,              !- Property Value 38
0.4256E+06,              !- Property Value 39
0.4271E+06,              !- Property Value 40
0.4287E+06,              !- Property Value 41
0.4303E+06,              !- Property Value 42
0.4318E+06,              !- Property Value 43
0.4334E+06,              !- Property Value 44
0.4349E+06,              !- Property Value 45
0.4365E+06,              !- Property Value 46
0.4382E+06,              !- Property Value 47
0.4398E+06,              !- Property Value 48
0.4415E+06,              !- Property Value 49
0.4431E+06,              !- Property Value 50
0.4448E+06,              !- Property Value 51
0.4465E+06,              !- Property Value 52
0.4481E+06,              !- Property Value 53
0.4498E+06,              !- Property Value 54
0.4514E+06,              !- Property Value 55
0.4531E+06,              !- Property Value 56
0.4547E+06,              !- Property Value 57
0.4564E+06,              !- Property Value 58
0.4581E+06,              !- Property Value 59
0.4597E+06,              !- Property Value 60
0.4614E+06,              !- Property Value 61
0.4630E+06,              !- Property Value 62
0.4647E+06,              !- Property Value 63
0.4664E+06,              !- Property Value 64
0.4680E+06,              !- Property Value 65
0.4854E+06,              !- Property Value 66
0.5013E+06,              !- Property Value 67
0.5175E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.8602E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.3636E+02,              !- Property Value 30
0.3592E+02,              !- Property Value 31
0.3550E+02,              !- Property Value 32
0.3509E+02,              !- Property Value 33
0.3470E+02,              !- Property Value 34
0.3432E+02,              !- Property Value 35
0.3395E+02,              !- Property Value 36
0.3360E+02,              !- Property Value 37
0.3325E+02,              !- Property Value 38
0.3292E+02,              !- Property Value 39
0.3259E+02,              !- Property Value 40
0.3228E+02,              !- Property Value 41
0.3197E+02,              !- Property Value 42
0.3167E+02,              !- Property Value 43
0.3138E+02,              !- Property Value 44
0.3110E+02,              !- Property Value 45
0.3082E+02,              !- Property Value 46
0.3053E+02,              !- Property Value 47
0.3025E+02,              !- Property Value 48
0.2997E+02,              !- Property Value 49
0.2970E+02,              !- Property Value 50
0.2944E+02,              !- Property Value 51
0.2918E+02,              !- Property Value 52
0.2893E+02,              !- Property Value 53
0.2869E+02,              !- Property Value 54
0.2845E+02,              !- Property Value 55
0.2822E+02,              !- Property Value 56
0.2799E+02,              !- Property Value 57
0.2776E+02,              !- Property Value 58
0.2754E+02,              !- Property Value 59
0.2733E+02,              !- Property Value 60
0.2711E+02,              !- Property Value 61
0.2691E+02,              !- Property Value 62
0.2670E+02,              !- Property Value 63
0.2650E+02,              !- Property Value 64
0.2631E+02,              !- Property Value 65
0.2447E+02,              !- Property Value 66
0.2304E+02,              !- Property Value 67
0.2180E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.9100E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.4117E+06,              !- Property Value 31
0.4133E+06,              !- Property Value 32
0.4150E+06,              !- Property Value 33
0.4166E+06,              !- Property Value 34
0.4183E+06,              !- Property Value 35
0.4199E+06,              !- Property Value 36
0.4215E+06,              !- Property Value 37
0.4231E+06,              !- Property Value 38
0.4247E+06,              !- Property Value 39
0.4263E+06,              !- Property Value 40
0.4279E+06,              !- Property Value 41
0.4295E+06,              !- Property Value 42
0.4311E+06,              !- Property Value 43
0.4326E+06,              !- Property Value 44
0.4342E+06,              !- Property Value 45
0.4358E+06,              !- Property Value 46
0.4375E+06,              !- Property Value 47
0.4391E+06,              !- Property Value 48
0.4408E+06,              !- Property Value 49
0.4425E+06,              !- Property Value 50
0.4442E+06,              !- Property Value 51
0.4458E+06,              !- Property Value 52
0.4475E+06,              !- Property Value 53
0.4492E+06,              !- Property Value 54
0.4508E+06,              !- Property Value 55
0.4525E+06,              !- Property Value 56
0.4542E+06,              !- Property Value 57
0.4558E+06,              !- Property Value 58
0.4575E+06,              !- Property Value 59
0.4592E+06,              !- Property Value 60
0.4609E+06,              !- Property Value 61
0.4625E+06,              !- Property Value 62
0.4642E+06,              !- Property Value 63
0.4659E+06,              !- Property Value 64
0.4676E+06,              !- Property Value 65
0.4850E+06,              !- Property Value 66
0.5009E+06,              !- Property Value 67
0.5172E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.9100E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.3848E+02,              !- Property Value 31
0.3800E+02,              !- Property Value 32
0.3755E+02,              !- Property Value 33
0.3711E+02,              !- Property Value 34
0.3669E+02,              !- Property Value 35
0.3629E+02,              !- Property Value 36
0.3589E+02,              !- Property Value 37
0.3551E+02,              !- Property Value 38
0.3514E+02,              !- Property Value 39
0.3479E+02,              !- Property Value 40
0.3444E+02,              !- Property Value 41
0.3410E+02,              !- Property Value 42
0.3377E+02,              !- Property Value 43
0.3345E+02,              !- Property Value 44
0.3314E+02,              !- Property Value 45
0.3284E+02,              !- Property Value 46
0.3253E+02,              !- Property Value 47
0.3222E+02,              !- Property Value 48
0.3192E+02,              !- Property Value 49
0.3163E+02,              !- Property Value 50
0.3134E+02,              !- Property Value 51
0.3106E+02,              !- Property Value 52
0.3079E+02,              !- Property Value 53
0.3053E+02,              !- Property Value 54
0.3027E+02,              !- Property Value 55
0.3001E+02,              !- Property Value 56
0.2976E+02,              !- Property Value 57
0.2952E+02,              !- Property Value 58
0.2928E+02,              !- Property Value 59
0.2905E+02,              !- Property Value 60
0.2882E+02,              !- Property Value 61
0.2860E+02,              !- Property Value 62
0.2838E+02,              !- Property Value 63
0.2816E+02,              !- Property Value 64
0.2795E+02,              !- Property Value 65
0.2597E+02,              !- Property Value 66
0.2445E+02,              !- Property Value 67
0.2312E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.9619E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.4122E+06,              !- Property Value 32
0.4139E+06,              !- Property Value 33
0.4156E+06,              !- Property Value 34
0.4173E+06,              !- Property Value 35
0.4189E+06,              !- Property Value 36
0.4206E+06,              !- Property Value 37
0.4222E+06,              !- Property Value 38
0.4238E+06,              !- Property Value 39
0.4254E+06,              !- Property Value 40
0.4271E+06,              !- Property Value 41
0.4287E+06,              !- Property Value 42
0.4303E+06,              !- Property Value 43
0.4319E+06,              !- Property Value 44
0.4335E+06,              !- Property Value 45
0.4350E+06,              !- Property Value 46
0.4367E+06,              !- Property Value 47
0.4384E+06,              !- Property Value 48
0.4401E+06,              !- Property Value 49
0.4418E+06,              !- Property Value 50
0.4435E+06,              !- Property Value 51
0.4452E+06,              !- Property Value 52
0.4469E+06,              !- Property Value 53
0.4485E+06,              !- Property Value 54
0.4502E+06,              !- Property Value 55
0.4519E+06,              !- Property Value 56
0.4536E+06,              !- Property Value 57
0.4553E+06,              !- Property Value 58
0.4569E+06,              !- Property Value 59
0.4586E+06,              !- Property Value 60
0.4603E+06,              !- Property Value 61
0.4620E+06,              !- Property Value 62
0.4637E+06,              !- Property Value 63
0.4654E+06,              !- Property Value 64
0.4670E+06,              !- Property Value 65
0.4845E+06,              !- Property Value 66
0.5006E+06,              !- Property Value 67
0.5168E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.9619E+06,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.4070E+02,              !- Property Value 32
0.4019E+02,              !- Property Value 33
0.3970E+02,              !- Property Value 34
0.3923E+02,              !- Property Value 35
0.3878E+02,              !- Property Value 36
0.3834E+02,              !- Property Value 37
0.3792E+02,              !- Property Value 38
0.3751E+02,              !- Property Value 39
0.3712E+02,              !- Property Value 40
0.3674E+02,              !- Property Value 41
0.3637E+02,              !- Property Value 42
0.3601E+02,              !- Property Value 43
0.3566E+02,              !- Property Value 44
0.3532E+02,              !- Property Value 45
0.3499E+02,              !- Property Value 46
0.3464E+02,              !- Property Value 47
0.3431E+02,              !- Property Value 48
0.3398E+02,              !- Property Value 49
0.3366E+02,              !- Property Value 50
0.3335E+02,              !- Property Value 51
0.3305E+02,              !- Property Value 52
0.3275E+02,              !- Property Value 53
0.3246E+02,              !- Property Value 54
0.3218E+02,              !- Property Value 55
0.3191E+02,              !- Property Value 56
0.3164E+02,              !- Property Value 57
0.3137E+02,              !- Property Value 58
0.3112E+02,              !- Property Value 59
0.3086E+02,              !- Property Value 60
0.3062E+02,              !- Property Value 61
0.3038E+02,              !- Property Value 62
0.3014E+02,              !- Property Value 63
0.2991E+02,              !- Property Value 64
0.2968E+02,              !- Property Value 65
0.2755E+02,              !- Property Value 66
0.2592E+02,              !- Property Value 67
0.2449E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1016E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.4128E+06,              !- Property Value 33
0.4145E+06,              !- Property Value 34
0.4162E+06,              !- Property Value 35
0.4179E+06,              !- Property Value 36
0.4196E+06,              !- Property Value 37
0.4212E+06,              !- Property Value 38
0.4229E+06,              !- Property Value 39
0.4245E+06,              !- Property Value 40
0.4262E+06,              !- Property Value 41
0.4278E+06,              !- Property Value 42
0.4294E+06,              !- Property Value 43
0.4310E+06,              !- Property Value 44
0.4326E+06,              !- Property Value 45
0.4342E+06,              !- Property Value 46
0.4360E+06,              !- Property Value 47
0.4377E+06,              !- Property Value 48
0.4394E+06,              !- Property Value 49
0.4411E+06,              !- Property Value 50
0.4428E+06,              !- Property Value 51
0.4445E+06,              !- Property Value 52
0.4462E+06,              !- Property Value 53
0.4479E+06,              !- Property Value 54
0.4496E+06,              !- Property Value 55
0.4513E+06,              !- Property Value 56
0.4530E+06,              !- Property Value 57
0.4547E+06,              !- Property Value 58
0.4563E+06,              !- Property Value 59
0.4580E+06,              !- Property Value 60
0.4597E+06,              !- Property Value 61
0.4614E+06,              !- Property Value 62
0.4631E+06,              !- Property Value 63
0.4648E+06,              !- Property Value 64
0.4665E+06,              !- Property Value 65
0.4841E+06,              !- Property Value 66
0.5002E+06,              !- Property Value 67
0.5165E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1016E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.4303E+02,              !- Property Value 33
0.4248E+02,              !- Property Value 34
0.4195E+02,              !- Property Value 35
0.4145E+02,              !- Property Value 36
0.4096E+02,              !- Property Value 37
0.4050E+02,              !- Property Value 38
0.4004E+02,              !- Property Value 39
0.3961E+02,              !- Property Value 40
0.3919E+02,              !- Property Value 41
0.3878E+02,              !- Property Value 42
0.3838E+02,              !- Property Value 43
0.3800E+02,              !- Property Value 44
0.3762E+02,              !- Property Value 45
0.3726E+02,              !- Property Value 46
0.3688E+02,              !- Property Value 47
0.3652E+02,              !- Property Value 48
0.3616E+02,              !- Property Value 49
0.3581E+02,              !- Property Value 50
0.3547E+02,              !- Property Value 51
0.3514E+02,              !- Property Value 52
0.3482E+02,              !- Property Value 53
0.3451E+02,              !- Property Value 54
0.3420E+02,              !- Property Value 55
0.3391E+02,              !- Property Value 56
0.3361E+02,              !- Property Value 57
0.3333E+02,              !- Property Value 58
0.3305E+02,              !- Property Value 59
0.3278E+02,              !- Property Value 60
0.3251E+02,              !- Property Value 61
0.3225E+02,              !- Property Value 62
0.3199E+02,              !- Property Value 63
0.3174E+02,              !- Property Value 64
0.3150E+02,              !- Property Value 65
0.2921E+02,              !- Property Value 66
0.2746E+02,              !- Property Value 67
0.2593E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1072E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.4133E+06,              !- Property Value 34
0.4150E+06,              !- Property Value 35
0.4168E+06,              !- Property Value 36
0.4185E+06,              !- Property Value 37
0.4202E+06,              !- Property Value 38
0.4219E+06,              !- Property Value 39
0.4235E+06,              !- Property Value 40
0.4252E+06,              !- Property Value 41
0.4269E+06,              !- Property Value 42
0.4285E+06,              !- Property Value 43
0.4301E+06,              !- Property Value 44
0.4318E+06,              !- Property Value 45
0.4334E+06,              !- Property Value 46
0.4351E+06,              !- Property Value 47
0.4369E+06,              !- Property Value 48
0.4386E+06,              !- Property Value 49
0.4403E+06,              !- Property Value 50
0.4420E+06,              !- Property Value 51
0.4438E+06,              !- Property Value 52
0.4455E+06,              !- Property Value 53
0.4472E+06,              !- Property Value 54
0.4489E+06,              !- Property Value 55
0.4506E+06,              !- Property Value 56
0.4523E+06,              !- Property Value 57
0.4540E+06,              !- Property Value 58
0.4557E+06,              !- Property Value 59
0.4574E+06,              !- Property Value 60
0.4591E+06,              !- Property Value 61
0.4608E+06,              !- Property Value 62
0.4625E+06,              !- Property Value 63
0.4642E+06,              !- Property Value 64
0.4659E+06,              !- Property Value 65
0.4836E+06,              !- Property Value 66
0.4997E+06,              !- Property Value 67
0.5161E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1072E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.4547E+02,              !- Property Value 34
0.4488E+02,              !- Property Value 35
0.4431E+02,              !- Property Value 36
0.4377E+02,              !- Property Value 37
0.4325E+02,              !- Property Value 38
0.4274E+02,              !- Property Value 39
0.4226E+02,              !- Property Value 40
0.4179E+02,              !- Property Value 41
0.4134E+02,              !- Property Value 42
0.4091E+02,              !- Property Value 43
0.4048E+02,              !- Property Value 44
0.4007E+02,              !- Property Value 45
0.3967E+02,              !- Property Value 46
0.3926E+02,              !- Property Value 47
0.3886E+02,              !- Property Value 48
0.3847E+02,              !- Property Value 49
0.3809E+02,              !- Property Value 50
0.3772E+02,              !- Property Value 51
0.3736E+02,              !- Property Value 52
0.3701E+02,              !- Property Value 53
0.3667E+02,              !- Property Value 54
0.3634E+02,              !- Property Value 55
0.3602E+02,              !- Property Value 56
0.3570E+02,              !- Property Value 57
0.3539E+02,              !- Property Value 58
0.3509E+02,              !- Property Value 59
0.3479E+02,              !- Property Value 60
0.3450E+02,              !- Property Value 61
0.3422E+02,              !- Property Value 62
0.3394E+02,              !- Property Value 63
0.3367E+02,              !- Property Value 64
0.3341E+02,              !- Property Value 65
0.3094E+02,              !- Property Value 66
0.2907E+02,              !- Property Value 67
0.2744E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1131E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.4138E+06,              !- Property Value 35
0.4156E+06,              !- Property Value 36
0.4173E+06,              !- Property Value 37
0.4191E+06,              !- Property Value 38
0.4208E+06,              !- Property Value 39
0.4225E+06,              !- Property Value 40
0.4242E+06,              !- Property Value 41
0.4259E+06,              !- Property Value 42
0.4275E+06,              !- Property Value 43
0.4292E+06,              !- Property Value 44
0.4309E+06,              !- Property Value 45
0.4325E+06,              !- Property Value 46
0.4343E+06,              !- Property Value 47
0.4360E+06,              !- Property Value 48
0.4378E+06,              !- Property Value 49
0.4395E+06,              !- Property Value 50
0.4413E+06,              !- Property Value 51
0.4430E+06,              !- Property Value 52
0.4447E+06,              !- Property Value 53
0.4465E+06,              !- Property Value 54
0.4482E+06,              !- Property Value 55
0.4499E+06,              !- Property Value 56
0.4516E+06,              !- Property Value 57
0.4533E+06,              !- Property Value 58
0.4551E+06,              !- Property Value 59
0.4568E+06,              !- Property Value 60
0.4585E+06,              !- Property Value 61
0.4602E+06,              !- Property Value 62
0.4619E+06,              !- Property Value 63
0.4636E+06,              !- Property Value 64
0.4653E+06,              !- Property Value 65
0.4831E+06,              !- Property Value 66
0.4993E+06,              !- Property Value 67
0.5157E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1131E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.4802E+02,              !- Property Value 35
0.4739E+02,              !- Property Value 36
0.4678E+02,              !- Property Value 37
0.4620E+02,              !- Property Value 38
0.4564E+02,              !- Property Value 39
0.4510E+02,              !- Property Value 40
0.4458E+02,              !- Property Value 41
0.4408E+02,              !- Property Value 42
0.4360E+02,              !- Property Value 43
0.4313E+02,              !- Property Value 44
0.4268E+02,              !- Property Value 45
0.4224E+02,              !- Property Value 46
0.4178E+02,              !- Property Value 47
0.4134E+02,              !- Property Value 48
0.4092E+02,              !- Property Value 49
0.4050E+02,              !- Property Value 50
0.4010E+02,              !- Property Value 51
0.3971E+02,              !- Property Value 52
0.3933E+02,              !- Property Value 53
0.3896E+02,              !- Property Value 54
0.3859E+02,              !- Property Value 55
0.3824E+02,              !- Property Value 56
0.3790E+02,              !- Property Value 57
0.3756E+02,              !- Property Value 58
0.3724E+02,              !- Property Value 59
0.3692E+02,              !- Property Value 60
0.3660E+02,              !- Property Value 61
0.3630E+02,              !- Property Value 62
0.3600E+02,              !- Property Value 63
0.3571E+02,              !- Property Value 64
0.3542E+02,              !- Property Value 65
0.3277E+02,              !- Property Value 66
0.3076E+02,              !- Property Value 67
0.2902E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1192E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.4143E+06,              !- Property Value 36
0.4161E+06,              !- Property Value 37
0.4178E+06,              !- Property Value 38
0.4196E+06,              !- Property Value 39
0.4214E+06,              !- Property Value 40
0.4231E+06,              !- Property Value 41
0.4248E+06,              !- Property Value 42
0.4265E+06,              !- Property Value 43
0.4282E+06,              !- Property Value 44
0.4299E+06,              !- Property Value 45
0.4316E+06,              !- Property Value 46
0.4334E+06,              !- Property Value 47
0.4351E+06,              !- Property Value 48
0.4369E+06,              !- Property Value 49
0.4387E+06,              !- Property Value 50
0.4404E+06,              !- Property Value 51
0.4422E+06,              !- Property Value 52
0.4439E+06,              !- Property Value 53
0.4457E+06,              !- Property Value 54
0.4474E+06,              !- Property Value 55
0.4492E+06,              !- Property Value 56
0.4509E+06,              !- Property Value 57
0.4526E+06,              !- Property Value 58
0.4544E+06,              !- Property Value 59
0.4561E+06,              !- Property Value 60
0.4578E+06,              !- Property Value 61
0.4595E+06,              !- Property Value 62
0.4613E+06,              !- Property Value 63
0.4630E+06,              !- Property Value 64
0.4647E+06,              !- Property Value 65
0.4826E+06,              !- Property Value 66
0.4989E+06,              !- Property Value 67
0.5153E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1192E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.5070E+02,              !- Property Value 36
0.5002E+02,              !- Property Value 37
0.4936E+02,              !- Property Value 38
0.4873E+02,              !- Property Value 39
0.4813E+02,              !- Property Value 40
0.4756E+02,              !- Property Value 41
0.4700E+02,              !- Property Value 42
0.4646E+02,              !- Property Value 43
0.4595E+02,              !- Property Value 44
0.4545E+02,              !- Property Value 45
0.4496E+02,              !- Property Value 46
0.4446E+02,              !- Property Value 47
0.4398E+02,              !- Property Value 48
0.4351E+02,              !- Property Value 49
0.4306E+02,              !- Property Value 50
0.4262E+02,              !- Property Value 51
0.4219E+02,              !- Property Value 52
0.4177E+02,              !- Property Value 53
0.4137E+02,              !- Property Value 54
0.4098E+02,              !- Property Value 55
0.4059E+02,              !- Property Value 56
0.4022E+02,              !- Property Value 57
0.3986E+02,              !- Property Value 58
0.3950E+02,              !- Property Value 59
0.3916E+02,              !- Property Value 60
0.3882E+02,              !- Property Value 61
0.3849E+02,              !- Property Value 62
0.3816E+02,              !- Property Value 63
0.3785E+02,              !- Property Value 64
0.3754E+02,              !- Property Value 65
0.3468E+02,              !- Property Value 66
0.3253E+02,              !- Property Value 67
0.3067E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1255E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.4147E+06,              !- Property Value 37
0.4165E+06,              !- Property Value 38
0.4184E+06,              !- Property Value 39
0.4201E+06,              !- Property Value 40
0.4219E+06,              !- Property Value 41
0.4237E+06,              !- Property Value 42
0.4254E+06,              !- Property Value 43
0.4271E+06,              !- Property Value 44
0.4289E+06,              !- Property Value 45
0.4306E+06,              !- Property Value 46
0.4324E+06,              !- Property Value 47
0.4342E+06,              !- Property Value 48
0.4360E+06,              !- Property Value 49
0.4378E+06,              !- Property Value 50
0.4395E+06,              !- Property Value 51
0.4413E+06,              !- Property Value 52
0.4431E+06,              !- Property Value 53
0.4449E+06,              !- Property Value 54
0.4466E+06,              !- Property Value 55
0.4484E+06,              !- Property Value 56
0.4501E+06,              !- Property Value 57
0.4519E+06,              !- Property Value 58
0.4536E+06,              !- Property Value 59
0.4554E+06,              !- Property Value 60
0.4571E+06,              !- Property Value 61
0.4589E+06,              !- Property Value 62
0.4606E+06,              !- Property Value 63
0.4623E+06,              !- Property Value 64
0.4641E+06,              !- Property Value 65
0.4821E+06,              !- Property Value 66
0.4984E+06,              !- Property Value 67
0.5149E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1255E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.5352E+02,              !- Property Value 37
0.5277E+02,              !- Property Value 38
0.5207E+02,              !- Property Value 39
0.5139E+02,              !- Property Value 40
0.5074E+02,              !- Property Value 41
0.5012E+02,              !- Property Value 42
0.4953E+02,              !- Property Value 43
0.4895E+02,              !- Property Value 44
0.4840E+02,              !- Property Value 45
0.4787E+02,              !- Property Value 46
0.4732E+02,              !- Property Value 47
0.4678E+02,              !- Property Value 48
0.4627E+02,              !- Property Value 49
0.4577E+02,              !- Property Value 50
0.4529E+02,              !- Property Value 51
0.4482E+02,              !- Property Value 52
0.4436E+02,              !- Property Value 53
0.4392E+02,              !- Property Value 54
0.4349E+02,              !- Property Value 55
0.4308E+02,              !- Property Value 56
0.4267E+02,              !- Property Value 57
0.4228E+02,              !- Property Value 58
0.4189E+02,              !- Property Value 59
0.4152E+02,              !- Property Value 60
0.4115E+02,              !- Property Value 61
0.4079E+02,              !- Property Value 62
0.4044E+02,              !- Property Value 63
0.4010E+02,              !- Property Value 64
0.3976E+02,              !- Property Value 65
0.3669E+02,              !- Property Value 66
0.3438E+02,              !- Property Value 67
0.3240E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1321E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.4151E+06,              !- Property Value 38
0.4170E+06,              !- Property Value 39
0.4188E+06,              !- Property Value 40
0.4207E+06,              !- Property Value 41
0.4225E+06,              !- Property Value 42
0.4242E+06,              !- Property Value 43
0.4260E+06,              !- Property Value 44
0.4277E+06,              !- Property Value 45
0.4295E+06,              !- Property Value 46
0.4313E+06,              !- Property Value 47
0.4332E+06,              !- Property Value 48
0.4350E+06,              !- Property Value 49
0.4368E+06,              !- Property Value 50
0.4386E+06,              !- Property Value 51
0.4404E+06,              !- Property Value 52
0.4422E+06,              !- Property Value 53
0.4440E+06,              !- Property Value 54
0.4458E+06,              !- Property Value 55
0.4476E+06,              !- Property Value 56
0.4493E+06,              !- Property Value 57
0.4511E+06,              !- Property Value 58
0.4529E+06,              !- Property Value 59
0.4546E+06,              !- Property Value 60
0.4564E+06,              !- Property Value 61
0.4581E+06,              !- Property Value 62
0.4599E+06,              !- Property Value 63
0.4616E+06,              !- Property Value 64
0.4634E+06,              !- Property Value 65
0.4815E+06,              !- Property Value 66
0.4979E+06,              !- Property Value 67
0.5144E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1321E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.5646E+02,              !- Property Value 38
0.5566E+02,              !- Property Value 39
0.5490E+02,              !- Property Value 40
0.5417E+02,              !- Property Value 41
0.5348E+02,              !- Property Value 42
0.5281E+02,              !- Property Value 43
0.5217E+02,              !- Property Value 44
0.5156E+02,              !- Property Value 45
0.5096E+02,              !- Property Value 46
0.5035E+02,              !- Property Value 47
0.4976E+02,              !- Property Value 48
0.4920E+02,              !- Property Value 49
0.4865E+02,              !- Property Value 50
0.4812E+02,              !- Property Value 51
0.4761E+02,              !- Property Value 52
0.4711E+02,              !- Property Value 53
0.4663E+02,              !- Property Value 54
0.4616E+02,              !- Property Value 55
0.4570E+02,              !- Property Value 56
0.4526E+02,              !- Property Value 57
0.4483E+02,              !- Property Value 58
0.4441E+02,              !- Property Value 59
0.4400E+02,              !- Property Value 60
0.4361E+02,              !- Property Value 61
0.4322E+02,              !- Property Value 62
0.4284E+02,              !- Property Value 63
0.4247E+02,              !- Property Value 64
0.4211E+02,              !- Property Value 65
0.3880E+02,              !- Property Value 66
0.3632E+02,              !- Property Value 67
0.3420E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1389E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
