0.4155E+06,              !- Property Value 39
0.4174E+06,              !- Property Value 40
0.4193E+06,              !- Property Value 41
0.4212E+06,              !- Property Value 42
0.4230E+06,              !- Property Value 43
0.4248E+06,              !- Property Value 44
0.4266E+06,              !- Property Value 45
0.4283E+06,              !- Property Value 46
0.4302E+06,              !- Property Value 47
0.4321E+06,              !- Property Value 48
0.4339E+06,              !- Property Value 49
0.4358E+06,              !- Property Value 50
0.4376E+06,              !- Property Value 51
0.4395E+06,              !- Property Value 52
0.4413E+06,              !- Property Value 53
0.4431E+06,              !- Property Value 54
0.4449E+06,              !- Property Value 55
0.4467E+06,              !- Property Value 56
0.4485E+06,              !- Property Value 57
0.4503E+06,              !- Property Value 58
0.4520E+06,              !- Property Value 59
0.4538E+06,              !- Property Value 60
0.4556E+06,              !- Property Value 61
0.4574E+06,              !- Property Value 62
0.4591E+06,              !- Property Value 63
0.4609E+06,              !- Property Value 64
0.4627E+06,              !- Property Value 65
0.4809E+06,              !- Property Value 66
0.4974E+06,              !- Property Value 67
0.5140E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1389E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.5955E+02,              !- Property Value 39
0.5868E+02,              !- Property Value 40
0.5786E+02,              !- Property Value 41
0.5708E+02,              !- Property Value 42
0.5633E+02,              !- Property Value 43
0.5562E+02,              !- Property Value 44
0.5493E+02,              !- Property Value 45
0.5427E+02,              !- Property Value 46
0.5359E+02,              !- Property Value 47
0.5294E+02,              !- Property Value 48
0.5231E+02,              !- Property Value 49
0.5171E+02,              !- Property Value 50
0.5113E+02,              !- Property Value 51
0.5056E+02,              !- Property Value 52
0.5002E+02,              !- Property Value 53
0.4949E+02,              !- Property Value 54
0.4898E+02,              !- Property Value 55
0.4848E+02,              !- Property Value 56
0.4800E+02,              !- Property Value 57
0.4753E+02,              !- Property Value 58
0.4707E+02,              !- Property Value 59
0.4663E+02,              !- Property Value 60
0.4620E+02,              !- Property Value 61
0.4578E+02,              !- Property Value 62
0.4537E+02,              !- Property Value 63
0.4497E+02,              !- Property Value 64
0.4458E+02,              !- Property Value 65
0.4101E+02,              !- Property Value 66
0.3835E+02,              !- Property Value 67
0.3609E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1460E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.4159E+06,              !- Property Value 40
0.4178E+06,              !- Property Value 41
0.4197E+06,              !- Property Value 42
0.4216E+06,              !- Property Value 43
0.4235E+06,              !- Property Value 44
0.4253E+06,              !- Property Value 45
0.4271E+06,              !- Property Value 46
0.4290E+06,              !- Property Value 47
0.4309E+06,              !- Property Value 48
0.4328E+06,              !- Property Value 49
0.4347E+06,              !- Property Value 50
0.4366E+06,              !- Property Value 51
0.4384E+06,              !- Property Value 52
0.4403E+06,              !- Property Value 53
0.4421E+06,              !- Property Value 54
0.4439E+06,              !- Property Value 55
0.4458E+06,              !- Property Value 56
0.4476E+06,              !- Property Value 57
0.4494E+06,              !- Property Value 58
0.4512E+06,              !- Property Value 59
0.4530E+06,              !- Property Value 60
0.4548E+06,              !- Property Value 61
0.4566E+06,              !- Property Value 62
0.4584E+06,              !- Property Value 63
0.4601E+06,              !- Property Value 64
0.4619E+06,              !- Property Value 65
0.4803E+06,              !- Property Value 66
0.4968E+06,              !- Property Value 67
0.5135E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1460E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.6279E+02,              !- Property Value 40
0.6185E+02,              !- Property Value 41
0.6097E+02,              !- Property Value 42
0.6012E+02,              !- Property Value 43
0.5932E+02,              !- Property Value 44
0.5855E+02,              !- Property Value 45
0.5781E+02,              !- Property Value 46
0.5706E+02,              !- Property Value 47
0.5633E+02,              !- Property Value 48
0.5564E+02,              !- Property Value 49
0.5497E+02,              !- Property Value 50
0.5432E+02,              !- Property Value 51
0.5370E+02,              !- Property Value 52
0.5310E+02,              !- Property Value 53
0.5252E+02,              !- Property Value 54
0.5196E+02,              !- Property Value 55
0.5142E+02,              !- Property Value 56
0.5089E+02,              !- Property Value 57
0.5038E+02,              !- Property Value 58
0.4989E+02,              !- Property Value 59
0.4940E+02,              !- Property Value 60
0.4893E+02,              !- Property Value 61
0.4848E+02,              !- Property Value 62
0.4803E+02,              !- Property Value 63
0.4760E+02,              !- Property Value 64
0.4717E+02,              !- Property Value 65
0.4332E+02,              !- Property Value 66
0.4048E+02,              !- Property Value 67
0.3805E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1534E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.4162E+06,              !- Property Value 41
0.4182E+06,              !- Property Value 42
0.4202E+06,              !- Property Value 43
0.4221E+06,              !- Property Value 44
0.4239E+06,              !- Property Value 45
0.4258E+06,              !- Property Value 46
0.4278E+06,              !- Property Value 47
0.4297E+06,              !- Property Value 48
0.4317E+06,              !- Property Value 49
0.4336E+06,              !- Property Value 50
0.4355E+06,              !- Property Value 51
0.4374E+06,              !- Property Value 52
0.4392E+06,              !- Property Value 53
0.4411E+06,              !- Property Value 54
0.4429E+06,              !- Property Value 55
0.4448E+06,              !- Property Value 56
0.4466E+06,              !- Property Value 57
0.4485E+06,              !- Property Value 58
0.4503E+06,              !- Property Value 59
0.4521E+06,              !- Property Value 60
0.4539E+06,              !- Property Value 61
0.4557E+06,              !- Property Value 62
0.4575E+06,              !- Property Value 63
0.4593E+06,              !- Property Value 64
0.4611E+06,              !- Property Value 65
0.4796E+06,              !- Property Value 66
0.4963E+06,              !- Property Value 67
0.5130E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1534E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.6619E+02,              !- Property Value 41
0.6518E+02,              !- Property Value 42
0.6422E+02,              !- Property Value 43
0.6331E+02,              !- Property Value 44
0.6244E+02,              !- Property Value 45
0.6161E+02,              !- Property Value 46
0.6077E+02,              !- Property Value 47
0.5996E+02,              !- Property Value 48
0.5919E+02,              !- Property Value 49
0.5844E+02,              !- Property Value 50
0.5773E+02,              !- Property Value 51
0.5705E+02,              !- Property Value 52
0.5638E+02,              !- Property Value 53
0.5575E+02,              !- Property Value 54
0.5513E+02,              !- Property Value 55
0.5454E+02,              !- Property Value 56
0.5396E+02,              !- Property Value 57
0.5340E+02,              !- Property Value 58
0.5286E+02,              !- Property Value 59
0.5233E+02,              !- Property Value 60
0.5182E+02,              !- Property Value 61
0.5132E+02,              !- Property Value 62
0.5084E+02,              !- Property Value 63
0.5037E+02,              !- Property Value 64
0.4991E+02,              !- Property Value 65
0.4575E+02,              !- Property Value 66
0.4270E+02,              !- Property Value 67
0.4011E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1610E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.4166E+06,              !- Property Value 42
0.4186E+06,              !- Property Value 43
0.4205E+06,              !- Property Value 44
0.4225E+06,              !- Property Value 45
0.4244E+06,              !- Property Value 46
0.4264E+06,              !- Property Value 47
0.4284E+06,              !- Property Value 48
0.4304E+06,              !- Property Value 49
0.4323E+06,              !- Property Value 50
0.4343E+06,              !- Property Value 51
0.4362E+06,              !- Property Value 52
0.4381E+06,              !- Property Value 53
0.4400E+06,              !- Property Value 54
0.4419E+06,              !- Property Value 55
0.4438E+06,              !- Property Value 56
0.4456E+06,              !- Property Value 57
0.4475E+06,              !- Property Value 58
0.4493E+06,              !- Property Value 59
0.4512E+06,              !- Property Value 60
0.4530E+06,              !- Property Value 61
0.4548E+06,              !- Property Value 62
0.4567E+06,              !- Property Value 63
0.4585E+06,              !- Property Value 64
0.4603E+06,              !- Property Value 65
0.4789E+06,              !- Property Value 66
0.4957E+06,              !- Property Value 67
0.5125E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1610E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.6976E+02,              !- Property Value 42
0.6866E+02,              !- Property Value 43
0.6762E+02,              !- Property Value 44
0.6664E+02,              !- Property Value 45
0.6570E+02,              !- Property Value 46
0.6475E+02,              !- Property Value 47
0.6385E+02,              !- Property Value 48
0.6298E+02,              !- Property Value 49
0.6216E+02,              !- Property Value 50
0.6137E+02,              !- Property Value 51
0.6061E+02,              !- Property Value 52
0.5988E+02,              !- Property Value 53
0.5917E+02,              !- Property Value 54
0.5849E+02,              !- Property Value 55
0.5784E+02,              !- Property Value 56
0.5721E+02,              !- Property Value 57
0.5660E+02,              !- Property Value 58
0.5600E+02,              !- Property Value 59
0.5543E+02,              !- Property Value 60
0.5487E+02,              !- Property Value 61
0.5433E+02,              !- Property Value 62
0.5380E+02,              !- Property Value 63
0.5329E+02,              !- Property Value 64
0.5279E+02,              !- Property Value 65
0.4830E+02,              !- Property Value 66
0.4503E+02,              !- Property Value 67
0.4226E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1689E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.4168E+06,              !- Property Value 43
0.4189E+06,              !- Property Value 44
0.4209E+06,              !- Property Value 45
0.4229E+06,              !- Property Value 46
0.4250E+06,              !- Property Value 47
0.4270E+06,              !- Property Value 48
0.4290E+06,              !- Property Value 49
0.4310E+06,              !- Property Value 50
0.4330E+06,              !- Property Value 51
0.4350E+06,              !- Property Value 52
0.4369E+06,              !- Property Value 53
0.4389E+06,              !- Property Value 54
0.4408E+06,              !- Property Value 55
0.4427E+06,              !- Property Value 56
0.4446E+06,              !- Property Value 57
0.4464E+06,              !- Property Value 58
0.4483E+06,              !- Property Value 59
0.4502E+06,              !- Property Value 60
0.4520E+06,              !- Property Value 61
0.4539E+06,              !- Property Value 62
0.4557E+06,              !- Property Value 63
0.4576E+06,              !- Property Value 64
0.4594E+06,              !- Property Value 65
0.4782E+06,              !- Property Value 66
0.4951E+06,              !- Property Value 67
0.5120E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1689E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.7351E+02,              !- Property Value 43
0.7232E+02,              !- Property Value 44
0.7119E+02,              !- Property Value 45
0.7013E+02,              !- Property Value 46
0.6905E+02,              !- Property Value 47
0.6803E+02,              !- Property Value 48
0.6706E+02,              !- Property Value 49
0.6614E+02,              !- Property Value 50
0.6525E+02,              !- Property Value 51
0.6441E+02,              !- Property Value 52
0.6360E+02,              !- Property Value 53
0.6282E+02,              !- Property Value 54
0.6207E+02,              !- Property Value 55
0.6135E+02,              !- Property Value 56
0.6065E+02,              !- Property Value 57
0.5998E+02,              !- Property Value 58
0.5933E+02,              !- Property Value 59
0.5871E+02,              !- Property Value 60
0.5810E+02,              !- Property Value 61
0.5751E+02,              !- Property Value 62
0.5693E+02,              !- Property Value 63
0.5637E+02,              !- Property Value 64
0.5583E+02,              !- Property Value 65
0.5098E+02,              !- Property Value 66
0.4746E+02,              !- Property Value 67
0.4450E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1770E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.4171E+06,              !- Property Value 44
0.4192E+06,              !- Property Value 45
0.4212E+06,              !- Property Value 46
0.4234E+06,              !- Property Value 47
0.4255E+06,              !- Property Value 48
0.4276E+06,              !- Property Value 49
0.4296E+06,              !- Property Value 50
0.4317E+06,              !- Property Value 51
0.4337E+06,              !- Property Value 52
0.4357E+06,              !- Property Value 53
0.4376E+06,              !- Property Value 54
0.4396E+06,              !- Property Value 55
0.4415E+06,              !- Property Value 56
0.4434E+06,              !- Property Value 57
0.4454E+06,              !- Property Value 58
0.4473E+06,              !- Property Value 59
0.4492E+06,              !- Property Value 60
0.4510E+06,              !- Property Value 61
0.4529E+06,              !- Property Value 62
0.4548E+06,              !- Property Value 63
0.4566E+06,              !- Property Value 64
0.4585E+06,              !- Property Value 65
0.4774E+06,              !- Property Value 66
0.4944E+06,              !- Property Value 67
0.5114E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1770E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.7745E+02,              !- Property Value 44
0.7615E+02,              !- Property Value 45
0.7493E+02,              !- Property Value 46
0.7370E+02,              !- Property Value 47
0.7254E+02,              !- Property Value 48
0.7145E+02,              !- Property Value 49
0.7041E+02,              !- Property Value 50
0.6942E+02,              !- Property Value 51
0.6848E+02,              !- Property Value 52
0.6757E+02,              !- Property Value 53
0.6671E+02,              !- Property Value 54
0.6588E+02,              !- Property Value 55
0.6508E+02,              !- Property Value 56
0.6432E+02,              !- Property Value 57
0.6358E+02,              !- Property Value 58
0.6287E+02,              !- Property Value 59
0.6218E+02,              !- Property Value 60
0.6151E+02,              !- Property Value 61
0.6086E+02,              !- Property Value 62
0.6024E+02,              !- Property Value 63
0.5963E+02,              !- Property Value 64
0.5904E+02,              !- Property Value 65
0.5379E+02,              !- Property Value 66
0.5001E+02,              !- Property Value 67
0.4685E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1855E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.4173E+06,              !- Property Value 45
0.4194E+06,              !- Property Value 46
0.4217E+06,              !- Property Value 47
0.4239E+06,              !- Property Value 48
0.4260E+06,              !- Property Value 49
0.4281E+06,              !- Property Value 50
0.4302E+06,              !- Property Value 51
0.4323E+06,              !- Property Value 52
0.4343E+06,              !- Property Value 53
0.4363E+06,              !- Property Value 54
0.4383E+06,              !- Property Value 55
0.4403E+06,              !- Property Value 56
0.4423E+06,              !- Property Value 57
0.4442E+06,              !- Property Value 58
0.4461E+06,              !- Property Value 59
0.4481E+06,              !- Property Value 60
0.4500E+06,              !- Property Value 61
0.4519E+06,              !- Property Value 62
0.4538E+06,              !- Property Value 63
0.4556E+06,              !- Property Value 64
0.4575E+06,              !- Property Value 65
0.4767E+06,              !- Property Value 66
0.4937E+06,              !- Property Value 67
0.5108E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1855E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.8159E+02,              !- Property Value 45
0.8018E+02,              !- Property Value 46
0.7876E+02,              !- Property Value 47
0.7744E+02,              !- Property Value 48
0.7619E+02,              !- Property Value 49
0.7501E+02,              !- Property Value 50
0.7390E+02,              !- Property Value 51
0.7284E+02,              !- Property Value 52
0.7183E+02,              !- Property Value 53
0.7087E+02,              !- Property Value 54
0.6995E+02,              !- Property Value 55
0.6907E+02,              !- Property Value 56
0.6822E+02,              !- Property Value 57
0.6740E+02,              !- Property Value 58
0.6662E+02,              !- Property Value 59
0.6586E+02,              !- Property Value 60
0.6513E+02,              !- Property Value 61
0.6442E+02,              !- Property Value 62
0.6374E+02,              !- Property Value 63
0.6307E+02,              !- Property Value 64
0.6243E+02,              !- Property Value 65
0.5674E+02,              !- Property Value 66
0.5267E+02,              !- Property Value 67
0.4930E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1943E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.4174E+06,              !- Property Value 46
0.4198E+06,              !- Property Value 47
0.4221E+06,              !- Property Value 48
0.4243E+06,              !- Property Value 49
0.4265E+06,              !- Property Value 50
0.4287E+06,              !- Property Value 51
0.4308E+06,              !- Property Value 52
0.4329E+06,              !- Property Value 53
0.4349E+06,              !- Property Value 54
0.4370E+06,              !- Property Value 55
0.4390E+06,              !- Property Value 56
0.4410E+06,              !- Property Value 57
0.4430E+06,              !- Property Value 58
0.4449E+06,              !- Property Value 59
0.4469E+06,              !- Property Value 60
0.4488E+06,              !- Property Value 61
0.4508E+06,              !- Property Value 62
0.4527E+06,              !- Property Value 63
0.4546E+06,              !- Property Value 64
0.4565E+06,              !- Property Value 65
0.4758E+06,              !- Property Value 66
0.4930E+06,              !- Property Value 67
0.5102E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1943E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.8595E+02,              !- Property Value 46
0.8430E+02,              !- Property Value 47
0.8277E+02,              !- Property Value 48
0.8134E+02,              !- Property Value 49
0.8000E+02,              !- Property Value 50
0.7874E+02,              !- Property Value 51
0.7754E+02,              !- Property Value 52
0.7641E+02,              !- Property Value 53
0.7533E+02,              !- Property Value 54
0.7430E+02,              !- Property Value 55
0.7332E+02,              !- Property Value 56
0.7238E+02,              !- Property Value 57
0.7147E+02,              !- Property Value 58
0.7061E+02,              !- Property Value 59
0.6977E+02,              !- Property Value 60
0.6897E+02,              !- Property Value 61
0.6819E+02,              !- Property Value 62
0.6744E+02,              !- Property Value 63
0.6672E+02,              !- Property Value 64
0.6601E+02,              !- Property Value 65
0.5984E+02,              !- Property Value 66
0.5547E+02,              !- Property Value 67
0.5185E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2040E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.4176E+06,              !- Property Value 47
0.4200E+06,              !- Property Value 48
0.4223E+06,              !- Property Value 49
0.4246E+06,              !- Property Value 50
0.4268E+06,              !- Property Value 51
0.4290E+06,              !- Property Value 52
0.4312E+06,              !- Property Value 53
0.4333E+06,              !- Property Value 54
0.4354E+06,              !- Property Value 55
0.4375E+06,              !- Property Value 56
0.4395E+06,              !- Property Value 57
0.4416E+06,              !- Property Value 58
0.4436E+06,              !- Property Value 59
0.4456E+06,              !- Property Value 60
0.4476E+06,              !- Property Value 61
0.4495E+06,              !- Property Value 62
0.4515E+06,              !- Property Value 63
0.4534E+06,              !- Property Value 64
0.4553E+06,              !- Property Value 65
0.4749E+06,              !- Property Value 66
0.4923E+06,              !- Property Value 67
0.5095E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2040E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.9088E+02,              !- Property Value 47
0.8906E+02,              !- Property Value 48
0.8739E+02,              !- Property Value 49
0.8583E+02,              !- Property Value 50
0.8437E+02,              !- Property Value 51
0.8300E+02,              !- Property Value 52
0.8170E+02,              !- Property Value 53
0.8048E+02,              !- Property Value 54
0.7931E+02,              !- Property Value 55
0.7821E+02,              !- Property Value 56
0.7715E+02,              !- Property Value 57
0.7614E+02,              !- Property Value 58
0.7517E+02,              !- Property Value 59
0.7424E+02,              !- Property Value 60
0.7335E+02,              !- Property Value 61
0.7249E+02,              !- Property Value 62
0.7166E+02,              !- Property Value 63
0.7086E+02,              !- Property Value 64
0.7009E+02,              !- Property Value 65
0.6333E+02,              !- Property Value 66
0.5860E+02,              !- Property Value 67
0.5471E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2141E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.4176E+06,              !- Property Value 48
0.4201E+06,              !- Property Value 49
0.4225E+06,              !- Property Value 50
0.4249E+06,              !- Property Value 51
0.4272E+06,              !- Property Value 52
0.4294E+06,              !- Property Value 53
0.4316E+06,              !- Property Value 54
0.4338E+06,              !- Property Value 55
0.4359E+06,              !- Property Value 56
0.4380E+06,              !- Property Value 57
0.4401E+06,              !- Property Value 58
0.4421E+06,              !- Property Value 59
0.4442E+06,              !- Property Value 60
0.4462E+06,              !- Property Value 61
0.4482E+06,              !- Property Value 62
0.4502E+06,              !- Property Value 63
0.4522E+06,              !- Property Value 64
0.4541E+06,              !- Property Value 65
0.4739E+06,              !- Property Value 66
0.4914E+06,              !- Property Value 67
0.5088E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2141E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.9609E+02,              !- Property Value 48
0.9409E+02,              !- Property Value 49
0.9225E+02,              !- Property Value 50
0.9055E+02,              !- Property Value 51
0.8896E+02,              !- Property Value 52
0.8747E+02,              !- Property Value 53
0.8606E+02,              !- Property Value 54
0.8474E+02,              !- Property Value 55
0.8348E+02,              !- Property Value 56
0.8229E+02,              !- Property Value 57
0.8115E+02,              !- Property Value 58
0.8007E+02,              !- Property Value 59
0.7903E+02,              !- Property Value 60
0.7803E+02,              !- Property Value 61
0.7708E+02,              !- Property Value 62
0.7616E+02,              !- Property Value 63
0.7527E+02,              !- Property Value 64
0.7442E+02,              !- Property Value 65
0.6702E+02,              !- Property Value 66
0.6190E+02,              !- Property Value 67
0.5771E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2245E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.4177E+06,              !- Property Value 49
0.4202E+06,              !- Property Value 50
0.4227E+06,              !- Property Value 51
0.4251E+06,              !- Property Value 52
0.4274E+06,              !- Property Value 53
0.4297E+06,              !- Property Value 54
0.4319E+06,              !- Property Value 55
0.4342E+06,              !- Property Value 56
0.4363E+06,              !- Property Value 57
0.4385E+06,              !- Property Value 58
0.4406E+06,              !- Property Value 59
0.4427E+06,              !- Property Value 60
0.4447E+06,              !- Property Value 61
0.4468E+06,              !- Property Value 62
0.4488E+06,              !- Property Value 63
0.4508E+06,              !- Property Value 64
0.4528E+06,              !- Property Value 65
0.4729E+06,              !- Property Value 66
0.4906E+06,              !- Property Value 67
0.5081E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2245E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.1016E+03,              !- Property Value 49
0.9941E+02,              !- Property Value 50
0.9739E+02,              !- Property Value 51
0.9552E+02,              !- Property Value 52
0.9378E+02,              !- Property Value 53
0.9216E+02,              !- Property Value 54
0.9064E+02,              !- Property Value 55
0.8920E+02,              !- Property Value 56
0.8785E+02,              !- Property Value 57
0.8656E+02,              !- Property Value 58
0.8534E+02,              !- Property Value 59
0.8417E+02,              !- Property Value 60
0.8306E+02,              !- Property Value 61
0.8199E+02,              !- Property Value 62
0.8096E+02,              !- Property Value 63
0.7998E+02,              !- Property Value 64
0.7903E+02,              !- Property Value 65
0.7092E+02,              !- Property Value 66
0.6536E+02,              !- Property Value 67
0.6086E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2353E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.4176E+06,              !- Property Value 50
0.4203E+06,              !- Property Value 51
0.4228E+06,              !- Property Value 52
0.4253E+06,              !- Property Value 53
0.4276E+06,              !- Property Value 54
0.4300E+06,              !- Property Value 55
0.4323E+06,              !- Property Value 56
0.4345E+06,              !- Property Value 57
0.4367E+06,              !- Property Value 58
0.4389E+06,              !- Property Value 59
0.4411E+06,              !- Property Value 60
0.4432E+06,              !- Property Value 61
0.4453E+06,              !- Property Value 62
0.4473E+06,              !- Property Value 63
0.4494E+06,              !- Property Value 64
0.4514E+06,              !- Property Value 65
0.4718E+06,              !- Property Value 66
0.4897E+06,              !- Property Value 67
0.5073E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2353E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.1075E+03,              !- Property Value 50
0.1050E+03,              !- Property Value 51
0.1028E+03,              !- Property Value 52
0.1008E+03,              !- Property Value 53
0.9886E+02,              !- Property Value 54
0.9709E+02,              !- Property Value 55
0.9544E+02,              !- Property Value 56
0.9388E+02,              !- Property Value 57
0.9242E+02,              !- Property Value 58
0.9103E+02,              !- Property Value 59
0.8971E+02,              !- Property Value 60
0.8846E+02,              !- Property Value 61
0.8726E+02,              !- Property Value 62
0.8611E+02,              !- Property Value 63
0.8502E+02,              !- Property Value 64
0.8397E+02,              !- Property Value 65
0.7504E+02,              !- Property Value 66
0.6901E+02,              !- Property Value 67
0.6415E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2465E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.4175E+06,              !- Property Value 51
0.4202E+06,              !- Property Value 52
0.4229E+06,              !- Property Value 53
0.4254E+06,              !- Property Value 54
0.4278E+06,              !- Property Value 55
0.4302E+06,              !- Property Value 56
0.4326E+06,              !- Property Value 57
0.4349E+06,              !- Property Value 58
0.4371E+06,              !- Property Value 59
0.4393E+06,              !- Property Value 60
0.4415E+06,              !- Property Value 61
0.4437E+06,              !- Property Value 62
0.4458E+06,              !- Property Value 63
0.4479E+06,              !- Property Value 64
0.4500E+06,              !- Property Value 65
0.4707E+06,              !- Property Value 66
0.4887E+06,              !- Property Value 67
0.5065E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2465E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.1137E+03,              !- Property Value 51
0.1110E+03,              !- Property Value 52
0.1085E+03,              !- Property Value 53
0.1063E+03,              !- Property Value 54
0.1042E+03,              !- Property Value 55
0.1023E+03,              !- Property Value 56
0.1005E+03,              !- Property Value 57
0.9879E+02,              !- Property Value 58
0.9720E+02,              !- Property Value 59
0.9570E+02,              !- Property Value 60
0.9428E+02,              !- Property Value 61
0.9293E+02,              !- Property Value 62
0.9165E+02,              !- Property Value 63
0.9042E+02,              !- Property Value 64
0.8924E+02,              !- Property Value 65
0.7940E+02,              !- Property Value 66
0.7284E+02,              !- Property Value 67
0.6760E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2581E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.4173E+06,              !- Property Value 52
0.4202E+06,              !- Property Value 53
0.4229E+06,              !- Property Value 54
0.4255E+06,              !- Property Value 55
0.4280E+06,              !- Property Value 56
0.4304E+06,              !- Property Value 57
0.4328E+06,              !- Property Value 58
0.4352E+06,              !- Property Value 59
0.4374E+06,              !- Property Value 60
0.4397E+06,              !- Property Value 61
0.4419E+06,              !- Property Value 62
0.4441E+06,              !- Property Value 63
0.4463E+06,              !- Property Value 64
0.4484E+06,              !- Property Value 65
0.4695E+06,              !- Property Value 66
0.4877E+06,              !- Property Value 67
0.5056E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2581E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.1203E+03,              !- Property Value 52
0.1173E+03,              !- Property Value 53
0.1146E+03,              !- Property Value 54
0.1121E+03,              !- Property Value 55
0.1098E+03,              !- Property Value 56
0.1077E+03,              !- Property Value 57
0.1058E+03,              !- Property Value 58
0.1039E+03,              !- Property Value 59
0.1022E+03,              !- Property Value 60
0.1006E+03,              !- Property Value 61
0.9906E+02,              !- Property Value 62
0.9761E+02,              !- Property Value 63
0.9623E+02,              !- Property Value 64
0.9491E+02,              !- Property Value 65
0.8401E+02,              !- Property Value 66
0.7687E+02,              !- Property Value 67
0.7123E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2701E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.4171E+06,              !- Property Value 53
0.4200E+06,              !- Property Value 54
0.4228E+06,              !- Property Value 55
0.4255E+06,              !- Property Value 56
0.4281E+06,              !- Property Value 57
0.4306E+06,              !- Property Value 58
0.4330E+06,              !- Property Value 59
0.4354E+06,              !- Property Value 60
0.4378E+06,              !- Property Value 61
0.4401E+06,              !- Property Value 62
0.4423E+06,              !- Property Value 63
0.4445E+06,              !- Property Value 64
0.4467E+06,              !- Property Value 65
0.4683E+06,              !- Property Value 66
0.4867E+06,              !- Property Value 67
0.5048E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2701E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.1274E+03,              !- Property Value 53
0.1240E+03,              !- Property Value 54
0.1210E+03,              !- Property Value 55
0.1183E+03,              !- Property Value 56
0.1158E+03,              !- Property Value 57
0.1134E+03,              !- Property Value 58
0.1113E+03,              !- Property Value 59
0.1093E+03,              !- Property Value 60
0.1075E+03,              !- Property Value 61
0.1057E+03,              !- Property Value 62
0.1041E+03,              !- Property Value 63
0.1025E+03,              !- Property Value 64
0.1010E+03,              !- Property Value 65
0.8891E+02,              !- Property Value 66
0.8112E+02,              !- Property Value 67
0.7502E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2825E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.4167E+06,              !- Property Value 54
0.4198E+06,              !- Property Value 55
0.4227E+06,              !- Property Value 56
0.4255E+06,              !- Property Value 57
0.4281E+06,              !- Property Value 58
0.4307E+06,              !- Property Value 59
0.4332E+06,              !- Property Value 60
0.4356E+06,              !- Property Value 61
0.4380E+06,              !- Property Value 62
0.4404E+06,              !- Property Value 63
0.4427E+06,              !- Property Value 64
0.4449E+06,              !- Property Value 65
0.4669E+06,              !- Property Value 66
0.4856E+06,              !- Property Value 67
0.5038E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2825E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.1350E+03,              !- Property Value 54
0.1312E+03,              !- Property Value 55
0.1278E+03,              !- Property Value 56
0.1248E+03,              !- Property Value 57
0.1220E+03,              !- Property Value 58
0.1195E+03,              !- Property Value 59
0.1172E+03,              !- Property Value 60
0.1150E+03,              !- Property Value 61
0.1130E+03,              !- Property Value 62
0.1111E+03,              !- Property Value 63
0.1093E+03,              !- Property Value 64
0.1076E+03,              !- Property Value 65
0.9411E+02,              !- Property Value 66
0.8560E+02,              !- Property Value 67
0.7901E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2953E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.4163E+06,              !- Property Value 55
0.4195E+06,              !- Property Value 56
0.4225E+06,              !- Property Value 57
0.4254E+06,              !- Property Value 58
0.4281E+06,              !- Property Value 59
0.4308E+06,              !- Property Value 60
0.4333E+06,              !- Property Value 61
0.4358E+06,              !- Property Value 62
0.4383E+06,              !- Property Value 63
0.4407E+06,              !- Property Value 64
0.4430E+06,              !- Property Value 65
0.4655E+06,              !- Property Value 66
0.4845E+06,              !- Property Value 67
0.5029E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.2953E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.1431E+03,              !- Property Value 55
0.1388E+03,              !- Property Value 56
0.1350E+03,              !- Property Value 57
0.1316E+03,              !- Property Value 58
0.1286E+03,              !- Property Value 59
0.1258E+03,              !- Property Value 60
0.1233E+03,              !- Property Value 61
0.1209E+03,              !- Property Value 62
0.1187E+03,              !- Property Value 63
0.1167E+03,              !- Property Value 64
0.1148E+03,              !- Property Value 65
0.9965E+02,              !- Property Value 66
0.9033E+02,              !- Property Value 67
0.8319E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3086E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.4157E+06,              !- Property Value 56
0.4191E+06,              !- Property Value 57
0.4222E+06,              !- Property Value 58
0.4252E+06,              !- Property Value 59
0.4280E+06,              !- Property Value 60
0.4308E+06,              !- Property Value 61
0.4334E+06,              !- Property Value 62
0.4360E+06,              !- Property Value 63
0.4385E+06,              !- Property Value 64
0.4409E+06,              !- Property Value 65
0.4640E+06,              !- Property Value 66
0.4833E+06,              !- Property Value 67
0.5019E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3086E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.1519E+03,              !- Property Value 56
0.1470E+03,              !- Property Value 57
0.1427E+03,              !- Property Value 58
0.1390E+03,              !- Property Value 59
0.1356E+03,              !- Property Value 60
0.1325E+03,              !- Property Value 61
0.1298E+03,              !- Property Value 62
0.1272E+03,              !- Property Value 63
0.1248E+03,              !- Property Value 64
0.1226E+03,              !- Property Value 65
0.1055E+03,              !- Property Value 66
0.9532E+02,              !- Property Value 67
0.8758E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3223E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.4150E+06,              !- Property Value 57
0.4186E+06,              !- Property Value 58
0.4219E+06,              !- Property Value 59
0.4250E+06,              !- Property Value 60
0.4279E+06,              !- Property Value 61
0.4307E+06,              !- Property Value 62
0.4334E+06,              !- Property Value 63
0.4361E+06,              !- Property Value 64
0.4386E+06,              !- Property Value 65
0.4625E+06,              !- Property Value 66
0.4820E+06,              !- Property Value 67
0.5008E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3223E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.1614E+03,              !- Property Value 57
0.1557E+03,              !- Property Value 58
0.1509E+03,              !- Property Value 59
0.1467E+03,              !- Property Value 60
0.1430E+03,              !- Property Value 61
0.1396E+03,              !- Property Value 62
0.1366E+03,              !- Property Value 63
0.1337E+03,              !- Property Value 64
0.1311E+03,              !- Property Value 65
0.1119E+03,              !- Property Value 66
0.1006E+03,              !- Property Value 67
0.9220E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3365E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.4142E+06,              !- Property Value 58
0.4180E+06,              !- Property Value 59
0.4215E+06,              !- Property Value 60
0.4247E+06,              !- Property Value 61
0.4277E+06,              !- Property Value 62
0.4306E+06,              !- Property Value 63
0.4334E+06,              !- Property Value 64
0.4361E+06,              !- Property Value 65
0.4608E+06,              !- Property Value 66
0.4807E+06,              !- Property Value 67
0.4997E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3365E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.1717E+03,              !- Property Value 58
0.1651E+03,              !- Property Value 59
0.1597E+03,              !- Property Value 60
0.1549E+03,              !- Property Value 61
0.1508E+03,              !- Property Value 62
0.1471E+03,              !- Property Value 63
0.1437E+03,              !- Property Value 64
0.1406E+03,              !- Property Value 65
0.1186E+03,              !- Property Value 66
0.1062E+03,              !- Property Value 67
0.9706E+02;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3512E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.4132E+06,              !- Property Value 59
0.4173E+06,              !- Property Value 60
0.4209E+06,              !- Property Value 61
0.4243E+06,              !- Property Value 62
0.4275E+06,              !- Property Value 63
0.4305E+06,              !- Property Value 64
0.4334E+06,              !- Property Value 65
0.4590E+06,              !- Property Value 66
0.4793E+06,              !- Property Value 67
0.4986E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3512E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.1829E+03,              !- Property Value 59
0.1753E+03,              !- Property Value 60
0.1690E+03,              !- Property Value 61
0.1637E+03,              !- Property Value 62
0.1591E+03,              !- Property Value 63
0.1550E+03,              !- Property Value 64
0.1513E+03,              !- Property Value 65
0.1259E+03,              !- Property Value 66
0.1121E+03,              !- Property Value 67
0.1022E+03;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3663E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.4120E+06,              !- Property Value 60
0.4164E+06,              !- Property Value 61
0.4203E+06,              !- Property Value 62
0.4239E+06,              !- Property Value 63
0.4272E+06,              !- Property Value 64
0.4303E+06,              !- Property Value 65
0.4571E+06,              !- Property Value 66
0.4778E+06,              !- Property Value 67
0.4974E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3663E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.1954E+03,              !- Property Value 60
0.1863E+03,              !- Property Value 61
0.1791E+03,              !- Property Value 62
0.1731E+03,              !- Property Value 63
0.1679E+03,              !- Property Value 64
0.1633E+03,              !- Property Value 65
0.1337E+03,              !- Property Value 66
0.1184E+03,              !- Property Value 67
0.1076E+03;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3820E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.4106E+06,              !- Property Value 61
0.4154E+06,              !- Property Value 62
0.4196E+06,              !- Property Value 63
0.4233E+06,              !- Property Value 64
0.4268E+06,              !- Property Value 65
0.4551E+06,              !- Property Value 66
0.4763E+06,              !- Property Value 67
0.4961E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3820E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.2092E+03,              !- Property Value 61
0.1984E+03,              !- Property Value 62
0.1900E+03,              !- Property Value 63
0.1831E+03,              !- Property Value 64
0.1773E+03,              !- Property Value 65
0.1421E+03,              !- Property Value 66
0.1251E+03,              !- Property Value 67
0.1132E+03;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3982E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.4088E+06,              !- Property Value 62
0.4142E+06,              !- Property Value 63
0.4187E+06,              !- Property Value 64
0.4227E+06,              !- Property Value 65
0.4529E+06,              !- Property Value 66
0.4747E+06,              !- Property Value 67
0.4948E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.3982E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.2248E+03,              !- Property Value 62
0.2115E+03,              !- Property Value 63
0.2017E+03,              !- Property Value 64
0.1939E+03,              !- Property Value 65
0.1513E+03,              !- Property Value 66
0.1322E+03,              !- Property Value 67
0.1192E+03;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4150E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.0000E+00,              !- Property Value 62
0.4067E+06,              !- Property Value 63
0.4128E+06,              !- Property Value 64
0.4177E+06,              !- Property Value 65
0.4505E+06,              !- Property Value 66
0.4729E+06,              !- Property Value 67
0.4934E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4150E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.0000E+00,              !- Property Value 62
0.2428E+03,              !- Property Value 63
0.2261E+03,              !- Property Value 64
0.2145E+03,              !- Property Value 65
0.1614E+03,              !- Property Value 66
0.1399E+03,              !- Property Value 67
0.1256E+03;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4323E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.0000E+00,              !- Property Value 62
0.0000E+00,              !- Property Value 63
0.4041E+06,              !- Property Value 64
0.4112E+06,              !- Property Value 65
0.4480E+06,              !- Property Value 66
0.4711E+06,              !- Property Value 67
0.4919E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4323E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.0000E+00,              !- Property Value 62
0.0000E+00,              !- Property Value 63
0.2639E+03,              !- Property Value 64
0.2423E+03,              !- Property Value 65
0.1724E+03,              !- Property Value 66
0.1480E+03,              !- Property Value 67
0.1323E+03;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4502E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.0000E+00,              !- Property Value 62
0.0000E+00,              !- Property Value 63
0.0000E+00,              !- Property Value 64
0.4006E+06,              !- Property Value 65
0.4452E+06,              !- Property Value 66
0.4692E+06,              !- Property Value 67
0.4904E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.4502E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.0000E+00,              !- Property Value 62
0.0000E+00,              !- Property Value 63
0.0000E+00,              !- Property Value 64
0.2899E+03,              !- Property Value 65
0.1847E+03,              !- Property Value 66
0.1568E+03,              !- Property Value 67
0.1395E+03;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.8502E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.0000E+00,              !- Property Value 62
0.0000E+00,              !- Property Value 63
0.0000E+00,              !- Property Value 64
0.0000E+00,              !- Property Value 65
0.3578E+06,              !- Property Value 66
0.4080E+06,              !- Property Value 67
0.4490E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.8502E+07,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.0000E+00,              !- Property Value 62
0.0000E+00,              !- Property Value 63
0.0000E+00,              !- Property Value 64
0.0000E+00,              !- Property Value 65
0.7620E+03,              !- Property Value 66
0.5093E+03,              !- Property Value 67
0.3640E+03;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1250E+08,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.0000E+00,              !- Property Value 62
0.0000E+00,              !- Property Value 63
0.0000E+00,              !- Property Value 64
0.0000E+00,              !- Property Value 65
0.3459E+06,              !- Property Value 66
0.3781E+06,              !- Property Value 67
0.4130E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1250E+08,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.0000E+00,              !- Property Value 62
0.0000E+00,              !- Property Value 63
0.0000E+00,              !- Property Value 64
0.0000E+00,              !- Property Value 65
0.8911E+03,              !- Property Value 66
0.7677E+03,              !- Property Value 67
0.6324E+03;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
ENTHALPY,                !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1650E+08,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.0000E+00,              !- Property Value 62
0.0000E+00,              !- Property Value 63
0.0000E+00,              !- Property Value 64
0.0000E+00,              !- Property Value 65
0.3414E+06,              !- Property Value 66
0.3696E+06,              !- Property Value 67
0.3990E+06;              !- Property Value 68

FluidProperties:Superheated,
R22,                     !- Fluid Name
DENSITY,                 !- Fluid Property Type
R22SuperHeatTemperatures,!- Temperature Values Name
0.1650E+08,              !- Pressure {Pa}
0.0000E+00,              !- Property Value 1
0.0000E+00,              !- Property Value 2
0.0000E+00,              !- Property Value 3
0.0000E+00,              !- Property Value 4
0.0000E+00,              !- Property Value 5
0.0000E+00,              !- Property Value 6
0.0000E+00,              !- Property Value 7
0.0000E+00,              !- Property Value 8
0.0000E+00,              !- Property Value 9
0.0000E+00,              !- Property Value 10
0.0000E+00,              !- Property Value 11
0.0000E+00,              !- Property Value 12
0.0000E+00,              !- Property Value 13
0.0000E+00,              !- Property Value 14
0.0000E+00,              !- Property Value 15
0.0000E+00,              !- Property Value 16
0.0000E+00,              !- Property Value 17
0.0000E+00,              !- Property Value 18
0.0000E+00,              !- Property Value 19
0.0000E+00,              !- Property Value 20
0.0000E+00,              !- Property Value 21
0.0000E+00,              !- Property Value 22
0.0000E+00,              !- Property Value 23
0.0000E+00,              !- Property Value 24
0.0000E+00,              !- Property Value 25
0.0000E+00,              !- Property Value 26
0.0000E+00,              !- Property Value 27
0.0000E+00,              !- Property Value 28
0.0000E+00,              !- Property Value 29
0.0000E+00,              !- Property Value 30
0.0000E+00,              !- Property Value 31
0.0000E+00,              !- Property Value 32
0.0000E+00,              !- Property Value 33
0.0000E+00,              !- Property Value 34
0.0000E+00,              !- Property Value 35
0.0000E+00,              !- Property Value 36
0.0000E+00,              !- Property Value 37
0.0000E+00,              !- Property Value 38
0.0000E+00,              !- Property Value 39
0.0000E+00,              !- Property Value 40
0.0000E+00,              !- Property Value 41
0.0000E+00,              !- Property Value 42
0.0000E+00,              !- Property Value 43
0.0000E+00,              !- Property Value 44
0.0000E+00,              !- Property Value 45
0.0000E+00,              !- Property Value 46
0.0000E+00,              !- Property Value 47
0.0000E+00,              !- Property Value 48
0.0000E+00,              !- Property Value 49
0.0000E+00,              !- Property Value 50
0.0000E+00,              !- Property Value 51
0.0000E+00,              !- Property Value 52
0.0000E+00,              !- Property Value 53
0.0000E+00,              !- Property Value 54
0.0000E+00,              !- Property Value 55
0.0000E+00,              !- Property Value 56
0.0000E+00,              !- Property Value 57
0.0000E+00,              !- Property Value 58
0.0000E+00,              !- Property Value 59
0.0000E+00,              !- Property Value 60
0.0000E+00,              !- Property Value 61
0.0000E+00,              !- Property Value 62
0.0000E+00,              !- Property Value 63
0.0000E+00,              !- Property Value 64
0.0000E+00,              !- Property Value 65
0.9546E+03,              !- Property Value 66
0.8647E+03,              !- Property Value 67
0.7683E+03;              !- Property Value 68


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

! ***ECONOMICS***
!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
UtilityCost:Tariff,
PSI_LLF_LowLoadFactorService,  !- Name
Electricity:Facility,    !- Output Meter Name
kWh,                     !- Conversion Factor Choice
,                        !- Energy Conversion Factor
,                        !- Demand Conversion Factor
,                        !- Time of Use Period Schedule Name
,                        !- Season Schedule Name
,                        !- Month Schedule Name
HalfHour,                !- Demand Window Length
15.00,                   !- Monthly Charge or Variable Name
,                        !- Minimum Monthly Charge or Variable Name
,                        !- Real Time Pricing Charge Schedule Name
,                        !- Customer Baseline Load Schedule Name
Comm Elect;              !- Group Name

!end  PSI_LLF_LowLoadFactorService
UtilityCost:Tariff,
PSI_CS_CommercialElectricService,  !- Name
Electricity:Facility,    !- Output Meter Name
kWh,                     !- Conversion Factor Choice
,                        !- Energy Conversion Factor
,                        !- Demand Conversion Factor
,                        !- Time of Use Period Schedule Name
,                        !- Season Schedule Name
,                        !- Month Schedule Name
,                        !- Demand Window Length
9.40,                    !- Monthly Charge or Variable Name
,                        !- Minimum Monthly Charge or Variable Name
,                        !- Real Time Pricing Charge Schedule Name
,                        !- Customer Baseline Load Schedule Name
Comm Elect;              !- Group Name

UtilityCost:Tariff,
IN_EIAMonthlyRateGas,    !- Name
Gas:Facility,            !- Output Meter Name
MCF,                     !- Conversion Factor Choice
,                        !- Energy Conversion Factor
,                        !- Demand Conversion Factor
,                        !- Time of Use Period Schedule Name
,                        !- Season Schedule Name
,                        !- Month Schedule Name
,                        !- Demand Window Length
0.0,                     !- Monthly Charge or Variable Name
,                        !- Minimum Monthly Charge or Variable Name
,                        !- Real Time Pricing Charge Schedule Name
,                        !- Customer Baseline Load Schedule Name
Comm Gas;                !- Group Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:QUALIFY ===========

UtilityCost:Qualify,
MinDemand75kw,           !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
TotalDemand,             !- Variable Name
Minimum,                 !- Qualify Type
75,                      !- Threshold Value or Variable Name
Annual,                  !- Season
Count,                   !- Threshold Test
12;                      !- Number of Months

UtilityCost:Qualify,
MaxDemand75kw,           !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
TotalDemand,             !- Variable Name
Maximum,                 !- Qualify Type
75,                      !- Threshold Value or Variable Name
Annual,                  !- Season
Count,                   !- Threshold Test
1;                       !- Number of Months


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
FuelCostAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
QualPollutionControlAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
SoxNoxRiderAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
DSMRiderAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
-0.000370;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
PurchPowerTrackerAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
-0.000031;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
MidwestISOAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
-0.000216;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
CleanCoalRiderEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000833;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
TaxofeightPercent,       !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
SubTotal,                !- Source Variable
Annual,                  !- Season
Taxes,                   !- Category Variable Name
0.08;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
FuelCostAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
QualPollutionControlAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
SoxNoxRiderAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
DSMRiderAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000021;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
PurchPowerTrackerAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000034;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
MidwestISOAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
-0.000203;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
CleanCoalRiderEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000807;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
TaxofeightPercent,       !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
SubTotal,                !- Source Variable
Annual,                  !- Season
Taxes,                   !- Category Variable Name
0.08;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
MonthlyRateGasCharge,    !- Name
IN_EIAMonthlyRateGas,    !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
TaxofEightPercent,       !- Name
IN_EIAMonthlyRateGas,    !- Tariff Name
SubTotal,                !- Source Variable
Annual,                  !- Season
Taxes,                   !- Category Variable Name
0.08;                    !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:BLOCK ===========

UtilityCost:Charge:Block,
AnnualEnergyCharge,      !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
,                        !- Remaining Into Variable
,                        !- Block Size Multiplier Value or Variable Name
300,                     !- Block Size 1 Value or Variable Name
0.108222,                !- Block 1 Cost per Unit Value or Variable Name
700,                     !- Block Size 2 Value or Variable Name
0.087021,                !- Block 2 Cost per Unit Value or Variable Name
1500,                    !- Block Size 3 Value or Variable Name
0.078420,                !- Block 3 Cost per Unit Value or Variable Name
remaining,               !- Block Size 4 Value or Variable Name
0.058320;                !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
AnnualDemandBaseCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
,                        !- Remaining Into Variable
TotalDemand,             !- Block Size Multiplier Value or Variable Name
190,                     !- Block Size 1 Value or Variable Name
0.0,                     !- Block 1 Cost per Unit Value or Variable Name
110,                     !- Block Size 2 Value or Variable Name
0.051773,                !- Block 2 Cost per Unit Value or Variable Name
remaining,               !- Block Size 3 Value or Variable Name
0.046965;                !- Block 3 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
AnnualEnergyCharge,      !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
,                        !- Remaining Into Variable
,                        !- Block Size Multiplier Value or Variable Name
300,                     !- Block Size 1 Value or Variable Name
0.082409,                !- Block 1 Cost per Unit Value or Variable Name
700,                     !- Block Size 2 Value or Variable Name
0.072873,                !- Block 2 Cost per Unit Value or Variable Name
1500,                    !- Block Size 3 Value or Variable Name
0.061696,                !- Block 3 Cost per Unit Value or Variable Name
remaining,               !- Block Size 4 Value or Variable Name
0.041179;                !- Block 4 Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:VARIABLE ===========

UtilityCost:Variable,
IN_MonthlyGasRates,      !- Name
IN_EIAMonthlyRateGas,    !- Tariff Name
Currency,                !- Variable Type
8.22,                    !- January Value
7.51,                    !- February Value
8.97,                    !- March Value
9.01,                    !- April Value
9.16,                    !- May Value
10.44,                   !- June Value
10.32,                   !- July Value
10.13,                   !- August Value
9.20,                    !- September Value
8.18,                    !- October Value
7.83,                    !- November Value
7.63;                    !- December Value


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
IDF,                     !- Key Field
Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
InputVerificationandResultsSummary,  !- Report 2 Name
ClimaticDataSummary,     !- Report 3 Name
EnvelopeSummary,         !- Report 4 Name
EquipmentSummary,        !- Report 5 Name
ComponentSizingSummary,  !- Report 6 Name
HVACSizingSummary,       !- Report 7 Name
SystemSummary;           !- Report 8 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:TIMEBINS ===========

Output:Table:TimeBins,
*,                       !- Key Value
Zone Air Relative Humidity,  !- Variable Name
60,                      !- Interval Start
10,                      !- Interval Size
4;                       !- Interval Count

Output:Table:TimeBins,
*,                       !- Key Value
Air System Outdoor Air Flow Fraction,  !- Variable Name
0.00,                    !- Interval Start
0.20,                    !- Interval Size
5;                       !- Interval Count

Output:Table:TimeBins,
*,                       !- Key Value
Availability Manager Night Cycle Control Status,  !- Variable Name
0,                       !- Interval Start
1,                       !- Interval Size
4;                       !- Interval Count


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
Emissions Data Summary,  !- Name
4,                       !- Digits After Decimal
CO2:Facility,            !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
NOx:Facility,            !- Variable or Meter 2 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 2
SO2:Facility,            !- Variable or Meter 3 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 3
PM:Facility,             !- Variable or Meter 4 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 4
Hg:Facility,             !- Variable or Meter 5 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 5
WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 6
Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
Components of Peak Electrical Demand,  !- Name
3,                       !- Digits After Decimal
Electricity:Facility,    !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Electricity:Facility,    !- Variable or Meter 2 Name
Maximum,                 !- Aggregation Type for Variable or Meter 2
InteriorLights:Electricity,  !- Variable or Meter 3 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
Fans:Electricity,        !- Variable or Meter 5 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
Heating:Electricity,     !- Variable or Meter 6 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
Cooling:Electricity,     !- Variable or Meter 7 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
ExteriorLights:Electricity,  !- Variable or Meter 8 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
Pumps:Electricity,       !- Variable or Meter 9 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
HeatRejection:Electricity,  !- Variable or Meter 10 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
Humidification:Electricity,  !- Variable or Meter 12 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
HeatRecovery:Electricity,!- Variable or Meter 13 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
WaterSystems:Electricity,!- Variable or Meter 14 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
Refrigeration:Electricity,  !- Variable or Meter 15 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
Generators:Electricity,  !- Variable or Meter 16 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
ElectricityProduced:Facility,  !- Variable or Meter 17 Name
ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
Boiler Part Load Performance,  !- Name
2,                       !- Digits After Decimal
Boiler Part Load Ratio,  !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Boiler Part Load Ratio,  !- Variable or Meter 2 Name
Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
Heating Part Load Performance,  !- Name
0,                       !- Digits After Decimal
Heating Coil Gas Rate,   !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Heating Coil Gas Rate,   !- Variable or Meter 2 Name
Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
Cooling Part Load Performance,  !- Name
0,                       !- Digits After Decimal
Cooling Coil Electric Power,  !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Cooling Coil Electric Power,  !- Variable or Meter 2 Name
Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
Fan Part Load Performance,  !- Name
0,                       !- Digits After Decimal
Fan Electric Power,      !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Fan Electric Power,      !- Variable or Meter 2 Name
Maximum;                 !- Aggregation Type for Variable or Meter 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

! ***REPORT TABLES***
OutputControl:Table:Style,
HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

! ***GENERAL REPORTING***
OutputControl:ReportingTolerances,
0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
VAV Fan Curve,           !- Key Value
Performance Curve Input Variable 1 Value,  !- Variable Name
detailed;                !- Reporting Frequency

Output:Variable,
VAV Fan Curve,           !- Key Value
Performance Curve Output Value,  !- Variable Name
detailed;                !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Site Outdoor Air Drybulb Temperature,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Site Outdoor Air Humidity Ratio,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Site Outdoor Air Relative Humidity,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Boiler Gas Energy,       !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Boiler Inlet Temperature,!- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Boiler Outlet Temperature,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Boiler Part Load Ratio,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Plant System Cycle On Off Status,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Plant Supply Side Heating Demand Rate,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Plant Supply Side Inlet Mass Flow Rate,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Plant Supply Side Inlet Temperature,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Plant Supply Side Outlet Temperature,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Plant Supply Side Unmet Demand Rate,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Heating Coil Hot Water Energy,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Outdoor Air Flow Fraction,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Simulation Cycle On Off Status,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Outdoor Air Economizer Status,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Total Heating Energy,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Total Cooling Energy,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Fan Electric Energy,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Zone Mean Air Temperature,  !- Variable Name
hourly;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Zone Air System Sensible Heating Energy,  !- Variable Name
Hourly;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Zone Air System Sensible Cooling Energy,  !- Variable Name
Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

! ***REPORT METERS/VARIABLES***
Output:Meter,
Electricity:Facility,    !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Fans:Electricity,        !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Cooling:Electricity,     !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Heating:Electricity,     !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
InteriorLights:Electricity,  !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
InteriorEquipment:Electricity,  !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Gas:Facility,            !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Heating:Gas,             !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
InteriorEquipment:Gas,   !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Water Heater:WaterSystems:Gas,  !- Name
HOURLY;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

! ***ENVIRONMENTAL FACTORS REPORTING***
Output:EnvironmentalImpactFactors,
Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
0.663,                   !- District Heating Efficiency
4.18,                    !- District Cooling COP {W/W}
0.585,                   !- Steam Conversion Efficiency
80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

! Indiana electricity source and emission factors based on Deru and Torcellini 2007
FuelFactors,
Electricity,             !- Existing Fuel Resource Name
kg,                      !- Units of Measure
,                        !- Energy per Unit Factor
3.546,                   !- Source Energy Factor {J/J}
,                        !- Source Energy Schedule Name
3.417E+02,               !- CO2 Emission Factor {g/MJ}
,                        !- CO2 Emission Factor Schedule Name
1.186E-01,               !- CO Emission Factor {g/MJ}
,                        !- CO Emission Factor Schedule Name
7.472E-01,               !- CH4 Emission Factor {g/MJ}
,                        !- CH4 Emission Factor Schedule Name
6.222E-01,               !- NOx Emission Factor {g/MJ}
,                        !- NOx Emission Factor Schedule Name
8.028E-03,               !- N2O Emission Factor {g/MJ}
,                        !- N2O Emission Factor Schedule Name
1.872E+00,               !- SO2 Emission Factor {g/MJ}
,                        !- SO2 Emission Factor Schedule Name
0.0,                     !- PM Emission Factor {g/MJ}
,                        !- PM Emission Factor Schedule Name
1.739E-02,               !- PM10 Emission Factor {g/MJ}
,                        !- PM10 Emission Factor Schedule Name
0.0,                     !- PM2.5 Emission Factor {g/MJ}
,                        !- PM2.5 Emission Factor Schedule Name
0.0,                     !- NH3 Emission Factor {g/MJ}
,                        !- NH3 Emission Factor Schedule Name
1.019E-02,               !- NMVOC Emission Factor {g/MJ}
,                        !- NMVOC Emission Factor Schedule Name
5.639E-06,               !- Hg Emission Factor {g/MJ}
,                        !- Hg Emission Factor Schedule Name
2.778E-05,               !- Pb Emission Factor {g/MJ}
,                        !- Pb Emission Factor Schedule Name
0.4309556,               !- Water Emission Factor {L/MJ}
,                        !- Water Emission Factor Schedule Name
0,                       !- Nuclear High Level Emission Factor {g/MJ}
,                        !- Nuclear High Level Emission Factor Schedule Name
0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
FuelFactors,
NaturalGas,              !- Existing Fuel Resource Name
m3,                      !- Units of Measure
37631000,                !- Energy per Unit Factor
1.092,                   !- Source Energy Factor {J/J}
,                        !- Source Energy Schedule Name
5.21E+01,                !- CO2 Emission Factor {g/MJ}
,                        !- CO2 Emission Factor Schedule Name
3.99E-02,                !- CO Emission Factor {g/MJ}
,                        !- CO Emission Factor Schedule Name
1.06E-03,                !- CH4 Emission Factor {g/MJ}
,                        !- CH4 Emission Factor Schedule Name
4.73E-02,                !- NOx Emission Factor {g/MJ}
,                        !- NOx Emission Factor Schedule Name
1.06E-03,                !- N2O Emission Factor {g/MJ}
,                        !- N2O Emission Factor Schedule Name
2.68E-04,                !- SO2 Emission Factor {g/MJ}
,                        !- SO2 Emission Factor Schedule Name
0.0,                     !- PM Emission Factor {g/MJ}
,                        !- PM Emission Factor Schedule Name
3.59E-03,                !- PM10 Emission Factor {g/MJ}
,                        !- PM10 Emission Factor Schedule Name
0.0,                     !- PM2.5 Emission Factor {g/MJ}
,                        !- PM2.5 Emission Factor Schedule Name
0,                       !- NH3 Emission Factor {g/MJ}
,                        !- NH3 Emission Factor Schedule Name
2.61E-03,                !- NMVOC Emission Factor {g/MJ}
,                        !- NMVOC Emission Factor Schedule Name
1.11E-07,                !- Hg Emission Factor {g/MJ}
,                        !- Hg Emission Factor Schedule Name
2.13E-07,                !- Pb Emission Factor {g/MJ}
,                        !- Pb Emission Factor Schedule Name
0,                       !- Water Emission Factor {L/MJ}
,                        !- Water Emission Factor Schedule Name
0,                       !- Nuclear High Level Emission Factor {g/MJ}
,                        !- Nuclear High Level Emission Factor Schedule Name
0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

