!-Generator IDFEditor 1.49
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! RefBldgMediumOfficeNew2004_Chicago.idf
!
! This example file is based on Version 1.3_5.0 and was transitioned to Version 6.0 using the transition utility
!
! DOE Commercial Reference Building
! Medium office, new construction 90.1-2004
! Version 1.3_5.0
! EnergyPlus Version 6.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Three story, 15 zone office building.
! Form:         Area = 4,982 m2 (53,628 ft2); Number of Stories = 3; Shape = rectangle, Aspect ratio = 1.5
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: steel frame walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 33.0%, equal distribution of windows
!               Infiltration in perimeter zones only
!                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
!
! HVAC:         Packaged MZVAV with plenum zones, gas furnace, electric reheat
!               Economizer per 90.1-2004
!
! Int. gains:   lights = 10.76 W/m2 (1.0 W/ft2) (building area method);
!               elec. plug loads = 10.76 W/m2 (1.0 W/ft2)
!               gas plug load = 0 W/m2 (0 W/ft2)
!               people = 268 total; 5.38/100 m2 (5.0/1000 ft2)
!               elevators = 2 @ 20 HP each, 91% motor efficiency
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              VAV with electric reheat
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:TwoSpeed; Coil:Heating:Fuel; Coil:Heating:Electric
! Pumps:                          Yes
! Boilers:                        None
! Chillers:                       None
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 18
Version,
    8.7;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes;                     !- Do HVAC Sizing Simulation for Sizing Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Ref Bldg Medium Office New2004_v1.3_5.0,  !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

! ***MISC SIMULATION PARAMETERS***
SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200.0000;                !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
Site:Location,
    USA IL-CHICAGO-OHARE,    !- Name
    41.77,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.0,                    !- Time Zone {hr}
    190;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    CDD,                     !- Name
    1,                       !- Begin Month
    21,                      !- Begin Day of Month
    1,                       !- End Month
    21,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
    HDD,                     !- Name
    7,                       !- Begin Month
    21,                      !- Begin Day of Month
    7,                       !- End Month
    21,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! ***HOLIDAYS & DAYLIGHT SAVINGS***
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    4.4,                     !- January Ground Temperature {C}
    3.3,                     !- February Ground Temperature {C}
    2.3,                     !- March Ground Temperature {C}
    1.8,                     !- April Ground Temperature {C}
    2,                       !- May Ground Temperature {C}
    4,                       !- June Ground Temperature {C}
    6.8,                     !- July Ground Temperature {C}
    9.3,                     !- August Ground Temperature {C}
    10.1,                    !- September Ground Temperature {C}
    9.6,                     !- October Ground Temperature {C}
    7.8,                     !- November Ground Temperature {C}
    6;                       !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    6.1,                     !- January Deep Ground Temperature {C}
    6.1,                     !- February Deep Ground Temperature {C}
    6.1,                     !- March Deep Ground Temperature {C}
    6.1,                     !- April Deep Ground Temperature {C}
    6.1,                     !- May Deep Ground Temperature {C}
    6.1,                     !- June Deep Ground Temperature {C}
    6.1,                     !- July Deep Ground Temperature {C}
    6.1,                     !- August Deep Ground Temperature {C}
    6.1,                     !- September Deep Ground Temperature {C}
    6.1,                     !- October Deep Ground Temperature {C}
    6.1,                     !- November Deep Ground Temperature {C}
    6.1;                     !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! ***SCHEDULE TYPES***
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! ***ALWAYS ON SCHEDULE***
Schedule:Compact,
    2_2_ALWAYS_ON,           !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
    2_2_ACTIVITY_SCH,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

Schedule:Compact,
    2_2_AIR_VELO_SCH,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    2_2_BLDG_ELEVATORS,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.35,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.69,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.43,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.37,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.43,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.58,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.48,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.37,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.37,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.46,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.62,                    !- Field 26
    Until: 19:00,            !- Field 27
    0.12,                    !- Field 28
    Until: 20:00,            !- Field 29
    0.04,                    !- Field 30
    Until: 21:00,            !- Field 31
    0.04,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.00,                    !- Field 34
    For: Saturday WinterDesignDay,  !- Field 35
    Until: 07:00,            !- Field 36
    0.0,                     !- Field 37
    Until: 08:00,            !- Field 38
    0.16,                    !- Field 39
    Until: 09:00,            !- Field 40
    0.14,                    !- Field 41
    Until: 10:00,            !- Field 42
    0.21,                    !- Field 43
    Until: 11:00,            !- Field 44
    0.18,                    !- Field 45
    Until: 12:00,            !- Field 46
    0.25,                    !- Field 47
    Until: 13:00,            !- Field 48
    0.21,                    !- Field 49
    Until: 14:00,            !- Field 50
    0.13,                    !- Field 51
    Until: 15:00,            !- Field 52
    0.08,                    !- Field 53
    Until: 16:00,            !- Field 54
    0.04,                    !- Field 55
    Until: 17:00,            !- Field 56
    0.05,                    !- Field 57
    Until: 18:00,            !- Field 58
    0.06,                    !- Field 59
    Until: 24:00,            !- Field 60
    0.00,                    !- Field 61
    For: Sunday Holidays AllOtherDays,  !- Field 62
    Until: 24:00,            !- Field 63
    0.0;                     !- Field 64

Schedule:Compact,
    2_2_BLDG_OCC_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.05,                    !- Field 8
    For: Weekdays,           !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 07:00,            !- Field 12
    0.1,                     !- Field 13
    Until: 08:00,            !- Field 14
    0.2,                     !- Field 15
    Until: 12:00,            !- Field 16
    0.95,                    !- Field 17
    Until: 13:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 17:00,            !- Field 20
    0.95,                    !- Field 21
    Until: 18:00,            !- Field 22
    0.7,                     !- Field 23
    Until: 20:00,            !- Field 24
    0.4,                     !- Field 25
    Until: 22:00,            !- Field 26
    0.1,                     !- Field 27
    Until: 24:00,            !- Field 28
    0.05,                    !- Field 29
    For: Saturday,           !- Field 30
    Until: 06:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 08:00,            !- Field 33
    0.1,                     !- Field 34
    Until: 14:00,            !- Field 35
    0.5,                     !- Field 36
    Until: 17:00,            !- Field 37
    0.1,                     !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: AllOtherDays,       !- Field 41
    Until: 24:00,            !- Field 42
    0.0;                     !- Field 43

Schedule:Compact,
    2_2_BLDG_LIGHT_SCH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.7,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 23:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: Saturday,           !- Field 21
    Until: 06:00,            !- Field 22
    0.05,                    !- Field 23
    Until: 08:00,            !- Field 24
    0.1,                     !- Field 25
    Until: 14:00,            !- Field 26
    0.5,                     !- Field 27
    Until: 17:00,            !- Field 28
    0.15,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.05,                    !- Field 31
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,            !- Field 33
    1.0,                     !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.05;                    !- Field 40

Schedule:Compact,
    2_2_BLDG_EQUIP_SCH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.80,                    !- Field 12
    Until: 20:00,            !- Field 13
    0.60,                    !- Field 14
    Until: 22:00,            !- Field 15
    0.50,                    !- Field 16
    Until: 24:00,            !- Field 17
    0.40,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.30,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.4,                     !- Field 23
    Until: 14:00,            !- Field 24
    0.5,                     !- Field 25
    Until: 17:00,            !- Field 26
    0.35,                    !- Field 27
    Until: 24:00,            !- Field 28
    0.30,                    !- Field 29
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,            !- Field 31
    1.0,                     !- Field 32
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,            !- Field 34
    0.0,                     !- Field 35
    For: AllOtherDays,       !- Field 36
    Until: 24:00,            !- Field 37
    0.30;                    !- Field 38

Schedule:Compact,
    2_2_CLOTHING_SCH,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    2_2_INFIL_QUARTER_ON_SCH,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    2_2_WORK_EFF_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

! ***SCHEDULES***
Schedule:Compact,
    2_2_Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    2_2_CLGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    28,                      !- Field 4
    Until: 22:00,            !- Field 5
    25,                      !- Field 6
    Until: 24:00,            !- Field 7
    28,                      !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    28,                      !- Field 11
    Until: 18:00,            !- Field 12
    25,                      !- Field 13
    Until: 24:00,            !- Field 14
    28,                      !- Field 15
    For WinterDesignDay,     !- Field 16
    Until: 24:00,            !- Field 17
    28,                      !- Field 18
    For: AllOtherDays,       !- Field 19
    Until: 24:00,            !- Field 20
    28;                      !- Field 21

Schedule:Compact,
    2_2_HTGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 22:00,            !- Field 5
    20,                      !- Field 6
    Until: 24:00,            !- Field 7
    15.6,                    !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00,            !- Field 10
    15.6,                    !- Field 11
    For: Saturday,           !- Field 12
    Until: 06:00,            !- Field 13
    15.6,                    !- Field 14
    Until: 18:00,            !- Field 15
    20,                      !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    20,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    15.6;                    !- Field 24

Schedule:Compact,
    2_2_HVACOperationSchd,   !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    2_2_MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 07:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    2_2_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

! ***SWH SCHEDULES***
Schedule:Compact,
    2_2_BLDG_SWH_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.08,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.07,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.19,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.38,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.39,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.47,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.57,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.54,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.34,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.33,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.44,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.26,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.21,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.15,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.17,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.08,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 05:00,            !- Field 42
    0.05,                    !- Field 43
    Until: 06:00,            !- Field 44
    0.08,                    !- Field 45
    Until: 07:00,            !- Field 46
    0.07,                    !- Field 47
    Until: 08:00,            !- Field 48
    0.11,                    !- Field 49
    Until: 09:00,            !- Field 50
    0.15,                    !- Field 51
    Until: 10:00,            !- Field 52
    0.21,                    !- Field 53
    Until: 11:00,            !- Field 54
    0.19,                    !- Field 55
    Until: 12:00,            !- Field 56
    0.23,                    !- Field 57
    Until: 13:00,            !- Field 58
    0.20,                    !- Field 59
    Until: 14:00,            !- Field 60
    0.19,                    !- Field 61
    Until: 15:00,            !- Field 62
    0.15,                    !- Field 63
    Until: 16:00,            !- Field 64
    0.13,                    !- Field 65
    Until: 17:00,            !- Field 66
    0.14,                    !- Field 67
    Until: 21:00,            !- Field 68
    0.07,                    !- Field 69
    Until: 22:00,            !- Field 70
    0.09,                    !- Field 71
    Until: 24:00,            !- Field 72
    0.05,                    !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 05:00,            !- Field 75
    0.04,                    !- Field 76
    Until: 06:00,            !- Field 77
    0.07,                    !- Field 78
    Until: 11:00,            !- Field 79
    0.04,                    !- Field 80
    Until: 13:00,            !- Field 81
    0.06,                    !- Field 82
    Until: 14:00,            !- Field 83
    0.09,                    !- Field 84
    Until: 15:00,            !- Field 85
    0.06,                    !- Field 86
    Until: 21:00,            !- Field 87
    0.04,                    !- Field 88
    Until: 22:00,            !- Field 89
    0.07,                    !- Field 90
    Until: 24:00,            !- Field 91
    0.04;                    !- Field 92

Schedule:Compact,
    2_2_Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    2_2_Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    2_2_Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    43.3;                    !- Field 4

Schedule:Compact,
    2_2_Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    43.3;                    !- Field 4

Schedule:Compact,
    2_2_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    2_2_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    2_2_SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    2_2_WindowVentSched,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25.5,                    !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    21,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    25.5;                    !- Field 12

Schedule:Compact,
    2_2_ECWSch,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    2_2_PlenumHtg-SetP-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    2_2_PlenumClg-SetP-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40.0;                    !- Field 4

Schedule:Compact,
    2_2_FanAvailSched,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 17:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,            !- Field 21
    1.0;                     !- Field 22

Schedule:Compact,
    2_2_CoolingCoilAvailSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 17:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,            !- Field 21
    0;                       !- Field 22

Schedule:Compact,
    2_2_ReheatCoilAvailSched,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 17:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,            !- Field 21
    1.0;                     !- Field 22

Schedule:Compact,
    2_2_On,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    2_2_Summer On,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.0;                     !- Field 12

Schedule:Compact,
    2_2_Winter On,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    2_2_CW Loop Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    7.22;                    !- Field 4

Schedule:Compact,
    2_2_HW Loop Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    82;                      !- Field 4

Schedule:Compact,
    2_2_OriCoolingCoilAvailSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 17:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

Schedule:Compact,
    2_2_VentingSched,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Steel Frame NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0870564552646045,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.127338688569477,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9600,                 !- Conductivity {W/m-K}
    7688.8600,               !- Density {kg/m3}
    410.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

Material,
    Wall Insulation HP,      !- Name
    MediumRough,             !- Roughness
    0.32972,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Roof Insulation HP,      !- Name
    MediumRough,             !- Roughness
    0.68799,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Slab Insulation HP,      !- Name
    MediumRough,             !- Roughness
    0.04439,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Slab Peri Insulation HP, !- Name
    MediumRough,             !- Roughness
    0.27959,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,  !- Name
    3.23646,                 !- U-Factor {W/m2-K}
    0.39;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    HPWindowAssem,           !- Name
    0.92593,                 !- U-Factor {W/m2-K}
    0.57;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    ECABS-1 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECABS-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECABS-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECABS-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 12MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.653,                   !- Solar Transmittance at Normal Incidence
    0.064,                   !- Front Side Solar Reflectance at Normal Incidence
    0.064,                   !- Back Side Solar Reflectance at Normal Incidence
    0.841,                   !- Visible Transmittance at Normal Incidence
    0.077,                   !- Front Side Visible Reflectance at Normal Incidence
    0.077,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls
Construction,
    Steel Frame Non-res Ext Wall,  !- Name
    Wood Siding,             !- Outside Layer
    Steel Frame NonRes Wall Insulation,  !- Layer 2
    1/2IN Gypsum;            !- Layer 3

! Roof
Construction,
    IEAD Non-res Roof,       !- Name
    Roof Membrane,           !- Outside Layer
    IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

! Slab on grade, unheated
Construction,
    ext-slab,                !- Name
    HW CONCRETE,             !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! Interior Floors
Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***
Construction,
    Window Non-res Fixed,    !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

! ***COMMON CONSTRUCTIONS AND MATERIALS***
Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    HPWall,                  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW,         !- Layer 2
    Wall Insulation HP,      !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    HPRoof,                  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation HP,      !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    HPSlab,                  !- Name
    HW CONCRETE,             !- Outside Layer
    Slab Insulation HP,      !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    HP Slab Perimeter,       !- Name
    HW CONCRETE,             !- Outside Layer
    Slab Peri Insulation HP, !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    HP Window,               !- Name
    HPWindowAssem;           !- Outside Layer

Construction,
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 12MM,              !- Layer 3
    ARGON 13MM,              !- Layer 4
    CLEAR 12MM;              !- Layer 5

Construction,
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 12MM,              !- Layer 3
    ARGON 13MM,              !- Layer 4
    CLEAR 12MM;              !- Layer 5


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

! ***GEOMETRY RULES***
GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! ZONE LIST:
! Core_bottom
! Core_mid
! Core_top
! FirstFloor_Plenum
! MidFloor_Plenum
! Perimeter_bot_ZN_1
! Perimeter_bot_ZN_2
! Perimeter_bot_ZN_3
! Perimeter_bot_ZN_4
! Perimeter_mid_ZN_1
! Perimeter_mid_ZN_2
! Perimeter_mid_ZN_3
! Perimeter_mid_ZN_4
! Perimeter_top_ZN_1
! Perimeter_top_ZN_2
! Perimeter_top_ZN_3
! Perimeter_top_ZN_4
! TopFloor_Plenum
! ***ZONES***
Zone,
    2_2_Core_bottom,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_Core_mid,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_Core_top,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_FirstFloor_Plenum,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    2_2_MidFloor_Plenum,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    2_2_Perimeter_bot_ZN_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_Perimeter_bot_ZN_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_Perimeter_bot_ZN_3,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_Perimeter_bot_ZN_4,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_Perimeter_mid_ZN_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_Perimeter_mid_ZN_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_Perimeter_mid_ZN_3,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_Perimeter_mid_ZN_4,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_Perimeter_top_ZN_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_Perimeter_top_ZN_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_Perimeter_top_ZN_3,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_Perimeter_top_ZN_4,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2_2_TopFloor_Plenum,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! ***WALLS***
BuildingSurface:Detailed,
    2_2_Building_Roof,       !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    2_2_TopFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    11.887200000000,         !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    11.887200000000,         !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    11.887200000000,         !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_bot_ZN_5_Floor, !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    2_2_Core_bottom,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_bot_ZN_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Core_bottom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_bot_ZN_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Core_bottom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_bot_ZN_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Core_bottom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_bot_ZN_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Core_bottom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_bottom_ceiling, !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Core_bottom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_FirstFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_mid_ZN_5_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_2_Core_mid,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_FirstFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_mid_ZN_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Core_mid,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_mid_ZN_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Core_mid,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_mid_ZN_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Core_mid,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_mid_ZN_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Core_mid,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_mid_ceiling,    !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Core_mid,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_MidFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_top_ZN_5_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Core_top,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_TopFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_top_ZN_5_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_2_Core_top,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_MidFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_top_ZN_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Core_top,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_top_ZN_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Core_top,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_top_ZN_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Core_top,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Core_top_ZN_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Core_top,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_FirstFloor_Plenum_Ceiling_1,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_FirstFloor_Plenum_Ceiling_2,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_FirstFloor_Plenum_Ceiling_3,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_FirstFloor_Plenum_Ceiling_4,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_FirstFloor_Plenum_Ceiling_5,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_mid_ZN_5_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_FirstFloor_Plenum_Floor_1,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_FirstFloor_Plenum_Floor_2,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_FirstFloor_Plenum_Floor_3,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_3_Ceililng,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_FirstFloor_Plenum_Floor_4,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_FirstFloor_Plenum_Floor_5,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_bottom_ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_MidFloor_Plenum_Ceiling_1,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_MidFloor_Plenum_Ceiling_2,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_MidFloor_Plenum_Ceiling_3,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_MidFloor_Plenum_Ceiling_4,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_MidFloor_Plenum_Ceiling_5,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_top_ZN_5_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_MidFloor_Plenum_Floor_1,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_MidFloor_Plenum_Floor_2,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_MidFloor_Plenum_Floor_3,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_MidFloor_Plenum_Floor_4,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_MidFloor_Plenum_Floor_5,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_mid_ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Perimeter_bot_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_FirstFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HP Slab Perimeter,       !- Construction Name
    2_2_Perimeter_bot_ZN_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_bot_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_bot_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_bot_ZN_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_Perimeter_bot_ZN_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_bot_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Perimeter_bot_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_FirstFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    HP Slab Perimeter,       !- Construction Name
    2_2_Perimeter_bot_ZN_2,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_Perimeter_bot_ZN_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_bot_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_bot_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_bot_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_bot_ZN_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_3_Ceililng,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Perimeter_bot_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_FirstFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_3_Floor,  !- Name
    Floor,                   !- Surface Type
    HP Slab Perimeter,       !- Construction Name
    2_2_Perimeter_bot_ZN_3,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_bot_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_Perimeter_bot_ZN_3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_bot_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_bot_ZN_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_bot_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Perimeter_bot_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_FirstFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_4_Floor,  !- Name
    Floor,                   !- Surface Type
    HP Slab Perimeter,       !- Construction Name
    2_2_Perimeter_bot_ZN_4,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_bot_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_bot_ZN_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_bot_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_bot_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_bot_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_bot_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_Perimeter_bot_ZN_4,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_MidFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Perimeter_mid_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_MidFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_2_Perimeter_mid_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_FirstFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_mid_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_mid_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_mid_ZN_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_Perimeter_mid_ZN_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_mid_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Perimeter_mid_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_MidFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_2_Perimeter_mid_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_FirstFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_Perimeter_mid_ZN_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_mid_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_mid_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_mid_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_mid_ZN_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Perimeter_mid_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_MidFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_2_Perimeter_mid_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_FirstFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_mid_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_Perimeter_mid_ZN_3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_mid_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_mid_ZN_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_mid_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Perimeter_mid_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_MidFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_2_Perimeter_mid_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_FirstFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_mid_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_mid_ZN_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_mid_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_mid_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_mid_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_Perimeter_mid_ZN_4,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_TopFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    11.887200000000,         !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_TopFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    11.887200000000,         !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_TopFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    11.887200000000,         !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_TopFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    11.887200000000,         !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Perimeter_top_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_TopFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_2_Perimeter_top_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_MidFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_top_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_top_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_top_ZN_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_Perimeter_top_ZN_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_top_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Perimeter_top_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_TopFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_2_Perimeter_top_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_MidFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_Perimeter_top_ZN_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_top_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_top_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_top_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_top_ZN_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Perimeter_top_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_TopFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_2_Perimeter_top_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_MidFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_top_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_Perimeter_top_ZN_3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_top_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_top_ZN_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_top_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_Perimeter_top_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_TopFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_2_Perimeter_top_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_MidFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_top_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_top_ZN_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    180.043200000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_top_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_2_Perimeter_top_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_Perimeter_top_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_2_Perimeter_top_ZN_4,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_TopFloor_Plenum_Floor_1,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_TopFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    180.043200000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_TopFloor_Plenum_Floor_2,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_TopFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -103.332500000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -103.332500000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_TopFloor_Plenum_Floor_3,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_TopFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    204.170600000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    204.170600000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_TopFloor_Plenum_Floor_4,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_TopFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Perimeter_top_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -144.096800000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -144.096800000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_2_TopFloor_Plenum_Floor_5,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_2_TopFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_2_Core_top_ZN_5_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -103.332500000000,       !- Vertex 1 X-coordinate {m}
    204.170600000000,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -103.332500000000,       !- Vertex 2 X-coordinate {m}
    180.043200000000,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -144.096800000000,       !- Vertex 3 X-coordinate {m}
    180.043200000000,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -144.096800000000,       !- Vertex 4 X-coordinate {m}
    204.170600000000,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
    2_2_Perimeter_bot_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_2_Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_2_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    2.329300000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    1.021300000000,          !- Vertex 2 Z-coordinate {m}
    -98.760000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    1.021300000000,          !- Vertex 3 Z-coordinate {m}
    -98.760000000000,        !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    2.329300000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_2_Perimeter_bot_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_2_Perimeter_bot_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_2_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    2.329300000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    1.021300000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    208.743700000000,        !- Vertex 3 Y-coordinate {m}
    1.021300000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743700000000,        !- Vertex 4 Y-coordinate {m}
    2.329300000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_2_Perimeter_bot_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_2_Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_2_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -98.760000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    2.329300000000,          !- Vertex 1 Z-coordinate {m}
    -98.760000000000,        !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    1.021300000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    1.021300000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    2.329300000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_2_Perimeter_bot_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_2_Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_2_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743700000000,        !- Vertex 1 Y-coordinate {m}
    2.329300000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    208.743700000000,        !- Vertex 2 Y-coordinate {m}
    1.021300000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    1.021300000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    2.329300000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_2_Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_2_Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_2_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    6.291700000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    4.983700000000,          !- Vertex 2 Z-coordinate {m}
    -98.760000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    4.983700000000,          !- Vertex 3 Z-coordinate {m}
    -98.760000000000,        !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    6.291700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_2_Perimeter_mid_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_2_Perimeter_mid_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_2_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    6.291700000000,          !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    4.983700000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    208.743700000000,        !- Vertex 3 Y-coordinate {m}
    4.983700000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743700000000,        !- Vertex 4 Y-coordinate {m}
    6.291700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_2_Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_2_Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_2_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -98.760000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    6.291700000000,          !- Vertex 1 Z-coordinate {m}
    -98.760000000000,        !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    4.983700000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    4.983700000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    6.291700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_2_Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_2_Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_2_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743700000000,        !- Vertex 1 Y-coordinate {m}
    6.291700000000,          !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    208.743700000000,        !- Vertex 2 Y-coordinate {m}
    4.983700000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    4.983700000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    6.291700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_2_Perimeter_top_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_2_Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_2_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    10.254100000000,         !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    8.946100000000,          !- Vertex 2 Z-coordinate {m}
    -98.760000000000,        !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    8.946100000000,          !- Vertex 3 Z-coordinate {m}
    -98.760000000000,        !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    10.254100000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_2_Perimeter_top_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_2_Perimeter_top_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_2_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -98.759000000000,        !- Vertex 1 X-coordinate {m}
    175.470000000000,        !- Vertex 1 Y-coordinate {m}
    10.254100000000,         !- Vertex 1 Z-coordinate {m}
    -98.759000000000,        !- Vertex 2 X-coordinate {m}
    175.470000000000,        !- Vertex 2 Y-coordinate {m}
    8.946100000000,          !- Vertex 2 Z-coordinate {m}
    -98.759000000000,        !- Vertex 3 X-coordinate {m}
    208.743700000000,        !- Vertex 3 Y-coordinate {m}
    8.946100000000,          !- Vertex 3 Z-coordinate {m}
    -98.759000000000,        !- Vertex 4 X-coordinate {m}
    208.743700000000,        !- Vertex 4 Y-coordinate {m}
    10.254100000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_2_Perimeter_top_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_2_Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_2_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -98.760000000000,        !- Vertex 1 X-coordinate {m}
    208.743800000000,        !- Vertex 1 Y-coordinate {m}
    10.254100000000,         !- Vertex 1 Z-coordinate {m}
    -98.760000000000,        !- Vertex 2 X-coordinate {m}
    208.743800000000,        !- Vertex 2 Y-coordinate {m}
    8.946100000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    208.743800000000,        !- Vertex 3 Y-coordinate {m}
    8.946100000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    208.743800000000,        !- Vertex 4 Y-coordinate {m}
    10.254100000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_2_Perimeter_top_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_2_Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_2_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -148.670000000000,       !- Vertex 1 X-coordinate {m}
    208.743700000000,        !- Vertex 1 Y-coordinate {m}
    10.254100000000,         !- Vertex 1 Z-coordinate {m}
    -148.670000000000,       !- Vertex 2 X-coordinate {m}
    208.743700000000,        !- Vertex 2 Y-coordinate {m}
    8.946100000000,          !- Vertex 2 Z-coordinate {m}
    -148.670000000000,       !- Vertex 3 X-coordinate {m}
    175.470000000000,        !- Vertex 3 Y-coordinate {m}
    8.946100000000,          !- Vertex 3 Z-coordinate {m}
    -148.670000000000,       !- Vertex 4 X-coordinate {m}
    175.470000000000,        !- Vertex 4 Y-coordinate {m}
    10.254100000000;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    2_2_ECW,                 !- Name
    SwitchableGlazing,       !- Shading Type
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    25,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

! ***INTERNAL MASS***
InternalMass,
    2_2_Core_bottom Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Core_bottom,         !- Zone Name
    1967.0731;               !- Surface Area {m2}

InternalMass,
    2_2_Core_mid Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Core_mid,            !- Zone Name
    1967.0731;               !- Surface Area {m2}

InternalMass,
    2_2_Core_top Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Core_top,            !- Zone Name
    1967.0731;               !- Surface Area {m2}

InternalMass,
    2_2_Perimeter_bot_ZN_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Perimeter_bot_ZN_1,  !- Zone Name
    414.6763;                !- Surface Area {m2}

InternalMass,
    2_2_Perimeter_bot_ZN_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Perimeter_bot_ZN_2,  !- Zone Name
    262.5244;                !- Surface Area {m2}

InternalMass,
    2_2_Perimeter_bot_ZN_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Perimeter_bot_ZN_3,  !- Zone Name
    414.6763;                !- Surface Area {m2}

InternalMass,
    2_2_Perimeter_bot_ZN_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Perimeter_bot_ZN_4,  !- Zone Name
    262.5072;                !- Surface Area {m2}

InternalMass,
    2_2_Perimeter_mid_ZN_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Perimeter_mid_ZN_1,  !- Zone Name
    414.6763;                !- Surface Area {m2}

InternalMass,
    2_2_Perimeter_mid_ZN_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Perimeter_mid_ZN_2,  !- Zone Name
    262.5244;                !- Surface Area {m2}

InternalMass,
    2_2_Perimeter_mid_ZN_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Perimeter_mid_ZN_3,  !- Zone Name
    414.6763;                !- Surface Area {m2}

InternalMass,
    2_2_Perimeter_mid_ZN_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Perimeter_mid_ZN_4,  !- Zone Name
    262.5072;                !- Surface Area {m2}

InternalMass,
    2_2_Perimeter_top_ZN_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Perimeter_top_ZN_1,  !- Zone Name
    414.6763;                !- Surface Area {m2}

InternalMass,
    2_2_Perimeter_top_ZN_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Perimeter_top_ZN_2,  !- Zone Name
    262.5244;                !- Surface Area {m2}

InternalMass,
    2_2_Perimeter_top_ZN_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Perimeter_top_ZN_3,  !- Zone Name
    414.6763;                !- Surface Area {m2}

InternalMass,
    2_2_Perimeter_top_ZN_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    2_2_Perimeter_top_ZN_4,  !- Zone Name
    262.5072;                !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

! ***PEOPLE***
People,
    2_2_Core_bottom People,  !- Name
    2_2_Core_bottom,         !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Core_mid People,     !- Name
    2_2_Core_mid,            !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Core_top People,     !- Name
    2_2_Core_top,            !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Perimeter_bot_ZN_1 People,  !- Name
    2_2_Perimeter_bot_ZN_1,  !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Perimeter_bot_ZN_2 People,  !- Name
    2_2_Perimeter_bot_ZN_2,  !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Perimeter_bot_ZN_3 People,  !- Name
    2_2_Perimeter_bot_ZN_3,  !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Perimeter_bot_ZN_4 People,  !- Name
    2_2_Perimeter_bot_ZN_4,  !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Perimeter_mid_ZN_1 People,  !- Name
    2_2_Perimeter_mid_ZN_1,  !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Perimeter_mid_ZN_2 People,  !- Name
    2_2_Perimeter_mid_ZN_2,  !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Perimeter_mid_ZN_3 People,  !- Name
    2_2_Perimeter_mid_ZN_3,  !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Perimeter_mid_ZN_4 People,  !- Name
    2_2_Perimeter_mid_ZN_4,  !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Perimeter_top_ZN_1 People,  !- Name
    2_2_Perimeter_top_ZN_1,  !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Perimeter_top_ZN_2 People,  !- Name
    2_2_Perimeter_top_ZN_2,  !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Perimeter_top_ZN_3 People,  !- Name
    2_2_Perimeter_top_ZN_3,  !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    2_2_Perimeter_top_ZN_4 People,  !- Name
    2_2_Perimeter_top_ZN_4,  !- Zone or ZoneList Name
    2_2_BLDG_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2_2_ACTIVITY_SCH,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2_2_WORK_EFF_SCH,        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    2_2_CLOTHING_SCH,        !- Clothing Insulation Schedule Name
    2_2_AIR_VELO_SCH,        !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

! ***LIGHTS***
Lights,
    2_2_Core_bottom_Lights,  !- Name
    2_2_Core_bottom,         !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Core_mid_Lights,     !- Name
    2_2_Core_mid,            !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Core_top_Lights,     !- Name
    2_2_Core_top,            !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Perimeter_bot_ZN_1_Lights,  !- Name
    2_2_Perimeter_bot_ZN_1,  !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Perimeter_bot_ZN_Lights,  !- Name
    2_2_Perimeter_bot_ZN_2,  !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Perimeter_bot_ZN_3_Lights,  !- Name
    2_2_Perimeter_bot_ZN_3,  !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Perimeter_bot_ZN_4_Lights,  !- Name
    2_2_Perimeter_bot_ZN_4,  !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Perimeter_mid_ZN_1_Lights,  !- Name
    2_2_Perimeter_mid_ZN_1,  !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Perimeter_mid_ZN_Lights,  !- Name
    2_2_Perimeter_mid_ZN_2,  !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Perimeter_mid_ZN_3_Lights,  !- Name
    2_2_Perimeter_mid_ZN_3,  !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Perimeter_mid_ZN_4_Lights,  !- Name
    2_2_Perimeter_mid_ZN_4,  !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Perimeter_top_ZN_1_Lights,  !- Name
    2_2_Perimeter_top_ZN_1,  !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Perimeter_top_ZN_Lights,  !- Name
    2_2_Perimeter_top_ZN_2,  !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Perimeter_top_ZN_3_Lights,  !- Name
    2_2_Perimeter_top_ZN_3,  !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    2_2_Perimeter_top_ZN_4_Lights,  !- Name
    2_2_Perimeter_top_ZN_4,  !- Zone or ZoneList Name
    2_2_BLDG_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! ***EQUIPMENT GAINS***
ElectricEquipment,
    2_2_Core_bottom_PlugMisc_Equip,  !- Name
    2_2_Core_bottom,         !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Core_mid_PlugMisc_Equip,  !- Name
    2_2_Core_mid,            !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Core_top_PlugMisc_Equip,  !- Name
    2_2_Core_top,            !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Perimeter_bot_ZN_1_PlugMisc_Equip,  !- Name
    2_2_Perimeter_bot_ZN_1,  !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Perimeter_bot_ZN_PlugMisc_Equip,  !- Name
    2_2_Perimeter_bot_ZN_2,  !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Perimeter_bot_ZN_3_PlugMisc_Equip,  !- Name
    2_2_Perimeter_bot_ZN_3,  !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Perimeter_bot_ZN_4_PlugMisc_Equip,  !- Name
    2_2_Perimeter_bot_ZN_4,  !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Perimeter_mid_ZN_1_PlugMisc_Equip,  !- Name
    2_2_Perimeter_mid_ZN_1,  !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Perimeter_mid_ZN_PlugMisc_Equip,  !- Name
    2_2_Perimeter_mid_ZN_2,  !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Perimeter_mid_ZN_3_PlugMisc_Equip,  !- Name
    2_2_Perimeter_mid_ZN_3,  !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Perimeter_mid_ZN_4_PlugMisc_Equip,  !- Name
    2_2_Perimeter_mid_ZN_4,  !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Perimeter_top_ZN_1_PlugMisc_Equip,  !- Name
    2_2_Perimeter_top_ZN_1,  !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Perimeter_top_ZN_PlugMisc_Equip,  !- Name
    2_2_Perimeter_top_ZN_2,  !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Perimeter_top_ZN_3_PlugMisc_Equip,  !- Name
    2_2_Perimeter_top_ZN_3,  !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Perimeter_top_ZN_4_PlugMisc_Equip,  !- Name
    2_2_Perimeter_top_ZN_4,  !- Zone or ZoneList Name
    2_2_BLDG_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2_2_Core_bottom_Elevators_Equip,  !- Name
    2_2_Core_bottom,         !- Zone or ZoneList Name
    2_2_BLDG_ELEVATORS,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    32109.8901098901,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Elevators;               !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
    2_2_FirstFloor_Plenum_Infiltration,  !- Name
    2_2_FirstFloor_Plenum,   !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_MidFloor_Plenum_Infiltration,  !- Name
    2_2_MidFloor_Plenum,     !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_Perimeter_bot_ZN_1_Infiltration,  !- Name
    2_2_Perimeter_bot_ZN_1,  !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_Perimeter_bot_ZN_Infiltration,  !- Name
    2_2_Perimeter_bot_ZN_2,  !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_Perimeter_bot_ZN_3_Infiltration,  !- Name
    2_2_Perimeter_bot_ZN_3,  !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_Perimeter_bot_ZN_4_Infiltration,  !- Name
    2_2_Perimeter_bot_ZN_4,  !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_Perimeter_mid_ZN_1_Infiltration,  !- Name
    2_2_Perimeter_mid_ZN_1,  !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_Perimeter_mid_ZN_Infiltration,  !- Name
    2_2_Perimeter_mid_ZN_2,  !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_Perimeter_mid_ZN_3_Infiltration,  !- Name
    2_2_Perimeter_mid_ZN_3,  !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_Perimeter_mid_ZN_4_Infiltration,  !- Name
    2_2_Perimeter_mid_ZN_4,  !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_Perimeter_top_ZN_1_Infiltration,  !- Name
    2_2_Perimeter_top_ZN_1,  !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_Perimeter_top_ZN_Infiltration,  !- Name
    2_2_Perimeter_top_ZN_2,  !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_Perimeter_top_ZN_3_Infiltration,  !- Name
    2_2_Perimeter_top_ZN_3,  !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_Perimeter_top_ZN_4_Infiltration,  !- Name
    2_2_Perimeter_top_ZN_4,  !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2_2_TopFloor_Plenum_Infiltration,  !- Name
    2_2_TopFloor_Plenum,     !- Zone or ZoneList Name
    2_2_INFIL_QUARTER_ON_SCH,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
    2_2_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW_NV,  !- Name
    2_2_Perimeter_bot_ZN_1,  !- Zone Name
    6,                       !- Opening Area {m2}
    2_2_VentingSched,        !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    5,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    2_2_PERIMETER_BOT_ZN_WALL_EAST_WINDOW_NV,  !- Name
    2_2_Perimeter_bot_ZN_2,  !- Zone Name
    4,                       !- Opening Area {m2}
    2_2_VentingSched,        !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    3,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    2_2_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW_NV,  !- Name
    2_2_Perimeter_bot_ZN_3,  !- Zone Name
    6,                       !- Opening Area {m2}
    2_2_VentingSched,        !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    5,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    2_2_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW_NV,  !- Name
    2_2_Perimeter_bot_ZN_4,  !- Zone Name
    4,                       !- Opening Area {m2}
    2_2_VentingSched,        !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    3,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    2_2_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_NV,  !- Name
    2_2_Perimeter_mid_ZN_1,  !- Zone Name
    6,                       !- Opening Area {m2}
    2_2_VentingSched,        !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    5,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    2_2_PERIMETER_MID_ZN_WALL_EAST_WINDOW_NV,  !- Name
    2_2_Perimeter_mid_ZN_2,  !- Zone Name
    4,                       !- Opening Area {m2}
    2_2_VentingSched,        !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    3,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    2_2_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_NV,  !- Name
    2_2_Perimeter_mid_ZN_3,  !- Zone Name
    6,                       !- Opening Area {m2}
    2_2_VentingSched,        !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    5,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    2_2_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_NV,  !- Name
    2_2_Perimeter_mid_ZN_4,  !- Zone Name
    4,                       !- Opening Area {m2}
    2_2_VentingSched,        !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    3,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    2_2_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_NV,  !- Name
    2_2_Perimeter_top_ZN_1,  !- Zone Name
    6,                       !- Opening Area {m2}
    2_2_VentingSched,        !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    5,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    2_2_PERIMETER_TOP_ZN_WALL_EAST_WINDOW_NV,  !- Name
    2_2_Perimeter_top_ZN_2,  !- Zone Name
    4,                       !- Opening Area {m2}
    2_2_VentingSched,        !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    3,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    2_2_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_NV,  !- Name
    2_2_Perimeter_top_ZN_3,  !- Zone Name
    6,                       !- Opening Area {m2}
    2_2_VentingSched,        !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    5,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    2_2_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_NV,  !- Name
    2_2_Perimeter_top_ZN_4,  !- Zone Name
    4,                       !- Opening Area {m2}
    2_2_VentingSched,        !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    3,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

! ***EXTERIOR LOADS***
Exterior:Lights,
    2_2_Exterior Facade Lighting,  !- Name
    2_2_ALWAYS_ON,           !- Schedule Name
    14804,                   !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Core_bottom, !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Core_mid,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Core_top,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Perimeter_bot_ZN_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Perimeter_bot_ZN_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Perimeter_bot_ZN_3,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Perimeter_bot_ZN_4,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Perimeter_mid_ZN_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Perimeter_mid_ZN_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Perimeter_mid_ZN_3,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Perimeter_mid_ZN_4,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Perimeter_top_ZN_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Perimeter_top_ZN_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Perimeter_top_ZN_3,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    2_2_SZ DSOA Perimeter_top_ZN_4,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

! ***SIZING & CONTROLS***
Sizing:Zone,
    2_2_Core_bottom,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Core_bottom, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Core_mid,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Core_mid,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Core_top,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Core_top,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Perimeter_bot_ZN_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Perimeter_bot_ZN_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Perimeter_bot_ZN_3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Perimeter_bot_ZN_4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Perimeter_mid_ZN_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Perimeter_mid_ZN_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Perimeter_mid_ZN_3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Perimeter_mid_ZN_4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Perimeter_top_ZN_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Perimeter_top_ZN_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Perimeter_top_ZN_3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    2_2_Perimeter_top_ZN_4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2_2_SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    2_2_VAV_1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
    2_2_VAV_2,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
    2_2_VAV_3,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    2_2_Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    ,                        !- Sizing Option
    1;                       !- Zone Timesteps in Averaging Window

Sizing:Plant,
    2_2_Hot Water Loop,      !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    10,                      !- Loop Design Temperature Difference {deltaC}
    ,                        !- Sizing Option
    1;                       !- Zone Timesteps in Averaging Window

Sizing:Plant,
    2_2_Chilled Water Condenser Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    25,                      !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    ,                        !- Sizing Option
    1;                       !- Zone Timesteps in Averaging Window

Sizing:Plant,
    2_2_SWHSys1,             !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    2_2_Core_bottom Thermostat,  !- Name
    2_2_Core_bottom,         !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Core_bottom DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    2_2_Core_mid Thermostat, !- Name
    2_2_Core_mid,            !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Core_mid DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    2_2_Core_top Thermostat, !- Name
    2_2_Core_top,            !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Core_top DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    2_2_Perimeter_bot_ZN_1 Thermostat,  !- Name
    2_2_Perimeter_bot_ZN_1,  !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    2_2_Perimeter_bot_ZN_2 Thermostat,  !- Name
    2_2_Perimeter_bot_ZN_2,  !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    2_2_Perimeter_bot_ZN_3 Thermostat,  !- Name
    2_2_Perimeter_bot_ZN_3,  !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    2_2_Perimeter_bot_ZN_4 Thermostat,  !- Name
    2_2_Perimeter_bot_ZN_4,  !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    2_2_Perimeter_mid_ZN_1 Thermostat,  !- Name
    2_2_Perimeter_mid_ZN_1,  !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    2_2_Perimeter_mid_ZN_2 Thermostat,  !- Name
    2_2_Perimeter_mid_ZN_2,  !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    2_2_Perimeter_mid_ZN_3 Thermostat,  !- Name
    2_2_Perimeter_mid_ZN_3,  !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    2_2_Perimeter_mid_ZN_4 Thermostat,  !- Name
    2_2_Perimeter_mid_ZN_4,  !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    2_2_Perimeter_top_ZN_1 Thermostat,  !- Name
    2_2_Perimeter_top_ZN_1,  !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    2_2_Perimeter_top_ZN_2 Thermostat,  !- Name
    2_2_Perimeter_top_ZN_2,  !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    2_2_Perimeter_top_ZN_3 Thermostat,  !- Name
    2_2_Perimeter_top_ZN_3,  !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    2_2_Perimeter_top_ZN_4 Thermostat,  !- Name
    2_2_Perimeter_top_ZN_4,  !- Zone or ZoneList Name
    2_2_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2_2_Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
    2_2_HeatingSetpoint,     !- Name
    2_2_HTGSETP_SCH;         !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
    2_2_PlenumHeatingSetpoint,  !- Name
    2_2_PlenumHtg-SetP-Sch;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

ThermostatSetpoint:SingleCooling,
    2_2_CoolingSetpoint,     !- Name
    2_2_CLGSETP_SCH;         !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    2_2_PlenumCoolingSetpoint,  !- Name
    2_2_PlenumClg-SetP-Sch;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    2_2_Core_bottom DualSPSched,  !- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Core_mid DualSPSched,!- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Core_top DualSPSched,!- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Perimeter_bot_ZN_1 DualSPSched,  !- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Perimeter_bot_ZN_2 DualSPSched,  !- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Perimeter_bot_ZN_3 DualSPSched,  !- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Perimeter_bot_ZN_4 DualSPSched,  !- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Perimeter_mid_ZN_1 DualSPSched,  !- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Perimeter_mid_ZN_2 DualSPSched,  !- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Perimeter_mid_ZN_3 DualSPSched,  !- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Perimeter_mid_ZN_4 DualSPSched,  !- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Perimeter_top_ZN_1 DualSPSched,  !- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Perimeter_top_ZN_2 DualSPSched,  !- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Perimeter_top_ZN_3 DualSPSched,  !- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2_2_Perimeter_top_ZN_4 DualSPSched,  !- Name
    2_2_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
    2_2_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Core_bottom VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Core_bottom VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Core_bottom VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Core_mid VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Core_mid VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Core_mid VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Core_top VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Core_top VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Core_top VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Perimeter_bot_ZN_1 VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Perimeter_bot_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Perimeter_bot_ZN_2 VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Perimeter_bot_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Perimeter_bot_ZN_3 VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Perimeter_bot_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Perimeter_bot_ZN_4 VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Perimeter_bot_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Perimeter_mid_ZN_1 VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Perimeter_mid_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Perimeter_mid_ZN_2 VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Perimeter_mid_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Perimeter_mid_ZN_3 VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Perimeter_mid_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Perimeter_mid_ZN_4 VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Perimeter_mid_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Perimeter_top_ZN_1 VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Perimeter_top_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Perimeter_top_ZN_2 VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Perimeter_top_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Perimeter_top_ZN_3 VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Perimeter_top_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    2_2_Perimeter_top_ZN_4 VAV Box Component,  !- Name
    2_2_ALWAYS_ON,           !- Availability Schedule Name
    2_2_Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    2_2_Perimeter_top_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    2_2_Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    2_2_Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    2_2_Core_bottom VAV Box, !- Name
    2_2_Core_bottom VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Core_bottom VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Core_mid VAV Box,    !- Name
    2_2_Core_mid VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Core_mid VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Core_top VAV Box,    !- Name
    2_2_Core_top VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Core_top VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Perimeter_bot_ZN_1 VAV Box,  !- Name
    2_2_Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Perimeter_bot_ZN_2 VAV Box,  !- Name
    2_2_Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Perimeter_bot_ZN_3 VAV Box,  !- Name
    2_2_Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Perimeter_bot_ZN_4 VAV Box,  !- Name
    2_2_Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Perimeter_mid_ZN_1 VAV Box,  !- Name
    2_2_Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Perimeter_mid_ZN_2 VAV Box,  !- Name
    2_2_Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Perimeter_mid_ZN_3 VAV Box,  !- Name
    2_2_Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Perimeter_mid_ZN_4 VAV Box,  !- Name
    2_2_Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Perimeter_top_ZN_1 VAV Box,  !- Name
    2_2_Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Perimeter_top_ZN_2 VAV Box,  !- Name
    2_2_Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Perimeter_top_ZN_3 VAV Box,  !- Name
    2_2_Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    2_2_Perimeter_top_ZN_4 VAV Box,  !- Name
    2_2_Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2_2_Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    2_2_Core_bottom Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Core_bottom VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Core_mid Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Core_mid VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Core_top Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Core_top VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Perimeter_bot_ZN_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Perimeter_bot_ZN_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Perimeter_bot_ZN_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Perimeter_bot_ZN_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Perimeter_mid_ZN_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Perimeter_mid_ZN_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Perimeter_mid_ZN_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Perimeter_mid_ZN_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Perimeter_top_ZN_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Perimeter_top_ZN_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Perimeter_top_ZN_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2_2_Perimeter_top_ZN_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2_2_Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
    2_2_Core_bottom,         !- Zone Name
    2_2_Core_bottom Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Core_bottom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Core_bottom Air Node,!- Zone Air Node Name
    2_2_Core_bottom Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Core_mid,            !- Zone Name
    2_2_Core_mid Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Core_mid Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Core_mid Air Node,   !- Zone Air Node Name
    2_2_Core_mid Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Core_top,            !- Zone Name
    2_2_Core_top Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Core_top Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Core_top Air Node,   !- Zone Air Node Name
    2_2_Core_top Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Perimeter_bot_ZN_1,  !- Zone Name
    2_2_Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
    2_2_Perimeter_bot_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Perimeter_bot_ZN_2,  !- Zone Name
    2_2_Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
    2_2_Perimeter_bot_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Perimeter_bot_ZN_3,  !- Zone Name
    2_2_Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
    2_2_Perimeter_bot_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Perimeter_bot_ZN_4,  !- Zone Name
    2_2_Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
    2_2_Perimeter_bot_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Perimeter_mid_ZN_1,  !- Zone Name
    2_2_Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
    2_2_Perimeter_mid_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Perimeter_mid_ZN_2,  !- Zone Name
    2_2_Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
    2_2_Perimeter_mid_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Perimeter_mid_ZN_3,  !- Zone Name
    2_2_Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
    2_2_Perimeter_mid_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Perimeter_mid_ZN_4,  !- Zone Name
    2_2_Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
    2_2_Perimeter_mid_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Perimeter_top_ZN_1,  !- Zone Name
    2_2_Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
    2_2_Perimeter_top_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Perimeter_top_ZN_2,  !- Zone Name
    2_2_Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
    2_2_Perimeter_top_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Perimeter_top_ZN_3,  !- Zone Name
    2_2_Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
    2_2_Perimeter_top_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2_2_Perimeter_top_ZN_4,  !- Zone Name
    2_2_Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    2_2_Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2_2_Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
    2_2_Perimeter_top_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    2_2_VAV_Fan,             !- Name
    2_2_HVACOperationSchd,   !- Availability Schedule Name
    0.5915,                  !- Fan Total Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    2_2_Main Heating Coil 2 Outlet Node,  !- Air Inlet Node Name
    2_2_VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

Fan:VariableVolume,
    2_2_VAV_3_Fan,           !- Name
    2_2_HVACOperationSchd,   !- Availability Schedule Name
    0.5915,                  !- Fan Total Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    2_2_Main Heating Coil 3 Outlet Node,  !- Air Inlet Node Name
    2_2_VAV_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

Fan:VariableVolume,
    2_2_VAV_1_Fan,           !- Name
    2_2_HVACOperationSchd,   !- Availability Schedule Name
    0.5915,                  !- Fan Total Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    2_2_Main Heating Coil 1 Outlet Node,  !- Air Inlet Node Name
    2_2_VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    2_2_Main Cooling Coil 1, !- Name
    2_2_CoolingCoilAvailSched,  !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    2_2_Main Cooling Coil 1 Water Inlet Node,  !- Water Inlet Node Name
    2_2_Main Cooling Coil 1 Water Outlet Node,  !- Water Outlet Node Name
    2_2_VAV_1_OA-VAV_1_CoolCNode,  !- Air Inlet Node Name
    2_2_Main Cooling Coil 1 Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    2_2_Main Cooling Coil 2, !- Name
    2_2_CoolingCoilAvailSched,  !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    2_2_Main Cooling Coil 2 Water Inlet Node,  !- Water Inlet Node Name
    2_2_Main Cooling Coil 2 Water Outlet Node,  !- Water Outlet Node Name
    2_2_VAV_OA-VAV_CoolCNode,!- Air Inlet Node Name
    2_2_Main Cooling Coil 2 Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    2_2_Main Cooling Coil 3, !- Name
    2_2_CoolingCoilAvailSched,  !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    2_2_Main Cooling Coil 3 Water Inlet Node,  !- Water Inlet Node Name
    2_2_Main Cooling Coil 3 Water Outlet Node,  !- Water Outlet Node Name
    2_2_VAV_3_OA-VAV_3_CoolCNode,  !- Air Inlet Node Name
    2_2_Main Cooling Coil 3 Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    2_2_Core_bottom VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_CoreBottom_ Zone Coil Water In Node,  !- Water Inlet Node Name
    2_2_CoreBottom_ Zone Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Core_bottom VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Core_mid VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Core_mid Zone Coil Water In Node,  !- Water Inlet Node Name
    2_2_Core_mid Zone Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Core_mid VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Core_top VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Core_top Zone Coil Water In Node,  !- Water Inlet Node Name
    2_2_Core_top Zone Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Core_top VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Core_top VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Perimeter_bot_ZN_1 Coil Water In Node,  !- Water Inlet Node Name
    2_2_Perimeter_bot_ZN_1 Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Perimeter_bot_ZN_2 Coil Water In Node,  !- Water Inlet Node Name
    2_2_Perimeter_bot_ZN_2 Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Perimeter_bot_ZN_3 Coil Water In Node,  !- Water Inlet Node Name
    2_2_Perimeter_bot_ZN_3 Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Perimeter_bot_ZN_4 Coil Water In Node,  !- Water Inlet Node Name
    2_2_Perimeter_bot_ZN_4 Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Perimeter_mid_ZN_1 Coil Water In Node,  !- Water Inlet Node Name
    2_2_Perimeter_mid_ZN_1 Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Perimeter_mid_ZN_2 Coil Water In Node,  !- Water Inlet Node Name
    2_2_Perimeter_mid_ZN_2 Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Perimeter_mid_ZN_3 Coil Water In Node,  !- Water Inlet Node Name
    2_2_Perimeter_mid_ZN_3 Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Perimeter_mid_ZN_4 Coil Water In Node,  !- Water Inlet Node Name
    2_2_Perimeter_mid_ZN_4 Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Perimeter_top_ZN_1 Coil Water In Node,  !- Water Inlet Node Name
    2_2_Perimeter_top_ZN_1 Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Perimeter_top_ZN_2 Coil Water In Node,  !- Water Inlet Node Name
    2_2_Perimeter_top_ZN_2 Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Perimeter_top_ZN_3 Coil Water In Node,  !- Water Inlet Node Name
    2_2_Perimeter_top_ZN_3 Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Perimeter_top_ZN_4 Coil Water In Node,  !- Water Inlet Node Name
    2_2_Perimeter_top_ZN_4 Coil Water Out Node,  !- Water Outlet Node Name
    2_2_Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    2_2_Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Main Heating Coil 1, !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Main Heating Coil 1 Water Inlet Node,  !- Water Inlet Node Name
    2_2_Main Heating Coil 1 Water Outlet Node,  !- Water Outlet Node Name
    2_2_Main Cooling Coil 1 Outlet Node,  !- Air Inlet Node Name
    2_2_Main Heating Coil 1 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Main Heating Coil 2, !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Main Heating Coil 2 Water Inlet Node,  !- Water Inlet Node Name
    2_2_Main Heating Coil 2 Water Outlet Node,  !- Water Outlet Node Name
    2_2_Main Cooling Coil 2 Outlet Node,  !- Air Inlet Node Name
    2_2_Main Heating Coil 2 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    2_2_Main Heating Coil 3, !- Name
    2_2_ReheatCoilAvailSched,!- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2_2_Main Heating Coil 3 Water Inlet Node,  !- Water Inlet Node Name
    2_2_Main Heating Coil 3 Water Outlet Node,  !- Water Outlet Node Name
    2_2_Main Cooling Coil 3 Outlet Node,  !- Air Inlet Node Name
    2_2_Main Heating Coil 3 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    2_2_Central Cooling Coil Contoller 1,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    2_2_Main Cooling Coil 1 Outlet Node,  !- Sensor Node Name
    2_2_Main Cooling Coil 1 Water Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    2_2_Central Heating Coil Contoller 1,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    FLOW,                    !- Actuator Variable
    2_2_Main Heating Coil 1 Outlet Node,  !- Sensor Node Name
    2_2_Main Heating Coil 1 Water Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    2_2_Central Cooling Coil Contoller 2,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    2_2_Main Cooling Coil 2 Outlet Node,  !- Sensor Node Name
    2_2_Main Cooling Coil 2 Water Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    2_2_Central Heating Coil Contoller 2,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    FLOW,                    !- Actuator Variable
    2_2_Main Heating Coil 2 Outlet Node,  !- Sensor Node Name
    2_2_Main Heating Coil 2 Water Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    2_2_Central Cooling Coil Contoller 3,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    2_2_Main Cooling Coil 3 Outlet Node,  !- Sensor Node Name
    2_2_Main Cooling Coil 3 Water Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    2_2_Central Heating Coil Contoller 3,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    FLOW,                    !- Actuator Variable
    2_2_Main Heating Coil 3 Outlet Node,  !- Sensor Node Name
    2_2_Main Heating Coil 3 Water Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    2_2_VAV_1_OA_Controller, !- Name
    2_2_VAV_1_OARelief Node, !- Relief Air Outlet Node Name
    2_2_VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    2_2_VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
    2_2_VAV_1_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    2_2_MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
    2_2_VAV_OA_Controller,   !- Name
    2_2_VAV_OARelief Node,   !- Relief Air Outlet Node Name
    2_2_VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
    2_2_VAV_OA-VAV_CoolCNode,!- Mixed Air Node Name
    2_2_VAV_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    2_2_MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
    2_2_VAV_3_OA_Controller, !- Name
    2_2_VAV_3_OARelief Node, !- Relief Air Outlet Node Name
    2_2_VAV_3 Supply Equipment Inlet Node,  !- Return Air Node Name
    2_2_VAV_3_OA-VAV_3_CoolCNode,  !- Mixed Air Node Name
    2_2_VAV_3_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    2_2_MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    2_2_VAV_1_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    2_2_VAV_1_OA_Controller; !- Controller 1 Name

AirLoopHVAC:ControllerList,
    2_2_VAV_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    2_2_VAV_OA_Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    2_2_VAV_3_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    2_2_VAV_3_OA_Controller; !- Controller 1 Name

AirLoopHVAC:ControllerList,
    2_2_VAV Sys 1 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    2_2_Central Cooling Coil Contoller 1,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    2_2_Central Heating Coil Contoller 1;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    2_2_VAV Sys 2 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    2_2_Central Cooling Coil Contoller 2,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    2_2_Central Heating Coil Contoller 2;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    2_2_VAV Sys 3 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    2_2_Central Cooling Coil Contoller 3,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    2_2_Central Heating Coil Contoller 3;  !- Controller 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

! ***AIR LOOPS***
AirLoopHVAC,
    2_2_VAV_1,               !- Name
    2_2_VAV Sys 1 Controllers,  !- Controller List Name
    2_2_VAV_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    2_2_VAV_1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    2_2_VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    2_2_VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    2_2_VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    2_2_VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    2_2_VAV_2,               !- Name
    2_2_VAV Sys 2 Controllers,  !- Controller List Name
    2_2_VAV_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    2_2_VAV_2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    2_2_VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    2_2_VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    2_2_VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    2_2_VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    2_2_VAV_3,               !- Name
    2_2_VAV Sys 3 Controllers,  !- Controller List Name
    2_2_VAV_3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    2_2_VAV_3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    2_2_VAV_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    2_2_VAV_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    2_2_VAV_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    2_2_VAV_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    2_2_VAV_1_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    2_2_VAV_1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    2_2_VAV_OA_Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    2_2_VAV_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    2_2_VAV_3_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    2_2_VAV_3_OAMixing Box;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    2_2_VAV_1_OA,            !- Name
    2_2_VAV_1_OA_Controllers,!- Controller List Name
    2_2_VAV_1_OA_Equipment,  !- Outdoor Air Equipment List Name
    2_2_VAV_1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    2_2_VAV_OA,              !- Name
    2_2_VAV_OA_Controllers,  !- Controller List Name
    2_2_VAV_OA_Equipment,    !- Outdoor Air Equipment List Name
    2_2_VAV_2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    2_2_VAV_3_OA,            !- Name
    2_2_VAV_3_OA_Controllers,!- Controller List Name
    2_2_VAV_3_OA_Equipment,  !- Outdoor Air Equipment List Name
    2_2_VAV_3 Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    2_2_VAV_1_OAMixing Box,  !- Name
    2_2_VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
    2_2_VAV_1_OAInlet Node,  !- Outdoor Air Stream Node Name
    2_2_VAV_1_OARelief Node, !- Relief Air Stream Node Name
    2_2_VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    2_2_VAV_OAMixing Box,    !- Name
    2_2_VAV_OA-VAV_CoolCNode,!- Mixed Air Node Name
    2_2_VAV_OAInlet Node,    !- Outdoor Air Stream Node Name
    2_2_VAV_OARelief Node,   !- Relief Air Stream Node Name
    2_2_VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    2_2_VAV_3_OAMixing Box,  !- Name
    2_2_VAV_3_OA-VAV_3_CoolCNode,  !- Mixed Air Node Name
    2_2_VAV_3_OAInlet Node,  !- Outdoor Air Stream Node Name
    2_2_VAV_3_OARelief Node, !- Relief Air Stream Node Name
    2_2_VAV_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    2_2_VAV_1 Supply Air Splitter,  !- Name
    2_2_VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    2_2_Core_bottom VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    2_2_Perimeter_bot_ZN_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    2_2_Perimeter_bot_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    2_2_Perimeter_bot_ZN_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    2_2_Perimeter_bot_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    2_2_VAV_2 Supply Air Splitter,  !- Name
    2_2_VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    2_2_Core_mid VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    2_2_Perimeter_mid_ZN_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    2_2_Perimeter_mid_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    2_2_Perimeter_mid_ZN_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    2_2_Perimeter_mid_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    2_2_VAV_3 Supply Air Splitter,  !- Name
    2_2_VAV_3 Zone Equipment Inlet Node,  !- Inlet Node Name
    2_2_Core_top VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    2_2_Perimeter_top_ZN_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    2_2_Perimeter_top_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    2_2_Perimeter_top_ZN_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    2_2_Perimeter_top_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    2_2_VAV_1,               !- Name
    2_2_VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    2_2_VAV_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    2_2_VAV_2,               !- Name
    2_2_VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    2_2_VAV_2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    2_2_VAV_3,               !- Name
    2_2_VAV_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    2_2_VAV_3 Supply Air Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    2_2_VAV_1 Return Air Mixer,  !- Name
    2_2_VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    2_2_FIRSTFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    2_2_VAV_2 Return Air Mixer,  !- Name
    2_2_VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    2_2_MIDFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    2_2_VAV_3 Return Air Mixer,  !- Name
    2_2_VAV_3 Zone Equipment Outlet Node,  !- Outlet Node Name
    2_2_TOPFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
    2_2_VAV_2 Return Plenum, !- Name
    2_2_MidFloor_Plenum,     !- Zone Name
    2_2_MIDFLOOR_PLENUMPlenumNode,  !- Zone Node Name
    2_2_MIDFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    2_2_Core_mid Return Air Node Name,  !- Inlet 1 Node Name
    2_2_Perimeter_mid_ZN_1 Return Air Node Name,  !- Inlet 2 Node Name
    2_2_Perimeter_mid_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
    2_2_Perimeter_mid_ZN_3 Return Air Node Name,  !- Inlet 4 Node Name
    2_2_Perimeter_mid_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    2_2_VAV_1 Return Plenum, !- Name
    2_2_FirstFloor_Plenum,   !- Zone Name
    2_2_FIRSTFLOOR_PLENUMPlenumNode,  !- Zone Node Name
    2_2_FIRSTFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    2_2_Core_bottom Return Air Node Name,  !- Inlet 1 Node Name
    2_2_Perimeter_bot_ZN_1 Return Air Node Name,  !- Inlet 2 Node Name
    2_2_Perimeter_bot_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
    2_2_Perimeter_bot_ZN_3 Return Air Node Name,  !- Inlet 4 Node Name
    2_2_Perimeter_bot_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    2_2_VAV_3 Return Plenum, !- Name
    2_2_TopFloor_Plenum,     !- Zone Name
    2_2_TOPFLOOR_PLENUMPlenumNode,  !- Zone Node Name
    2_2_TOPFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    2_2_Core_top Return Air Node Name,  !- Inlet 1 Node Name
    2_2_Perimeter_top_ZN_1 Return Air Node Name,  !- Inlet 2 Node Name
    2_2_Perimeter_top_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
    2_2_Perimeter_top_ZN_3 Return Air Node Name,  !- Inlet 4 Node Name
    2_2_Perimeter_top_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    2_2_VAV_1 Return Air Path,  !- Name
    2_2_VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    2_2_VAV_1 Return Plenum, !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    2_2_VAV_1 Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    2_2_VAV_2 Return Air Path,  !- Name
    2_2_VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    2_2_VAV_2 Return Plenum, !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    2_2_VAV_2 Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    2_2_VAV_3 Return Air Path,  !- Name
    2_2_VAV_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    2_2_VAV_3 Return Plenum, !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    2_2_VAV_3 Return Air Mixer;  !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    2_2_VAV_1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    2_2_VAV_1_OA,            !- Component 1 Name
    2_2_VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    2_2_VAV_1_OA-VAV_1_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    2_2_Main Cooling Coil 1, !- Component 2 Name
    2_2_VAV_1_OA-VAV_1_CoolCNode,  !- Component 2 Inlet Node Name
    2_2_Main Cooling Coil 1 Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    2_2_Main Heating Coil 1, !- Component 3 Name
    2_2_Main Cooling Coil 1 Outlet Node,  !- Component 3 Inlet Node Name
    2_2_Main Heating Coil 1 Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    2_2_VAV_1_Fan,           !- Component 4 Name
    2_2_Main Heating Coil 1 Outlet Node,  !- Component 4 Inlet Node Name
    2_2_VAV_1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    2_2_VAV_2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    2_2_VAV_OA,              !- Component 1 Name
    2_2_VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    2_2_VAV_OA-VAV_CoolCNode,!- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    2_2_Main Cooling Coil 2, !- Component 2 Name
    2_2_VAV_OA-VAV_CoolCNode,!- Component 2 Inlet Node Name
    2_2_Main Cooling Coil 2 Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    2_2_Main Heating Coil 2, !- Component 3 Name
    2_2_Main Cooling Coil 2 Outlet Node,  !- Component 3 Inlet Node Name
    2_2_Main Heating Coil 2 Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    2_2_VAV_Fan,             !- Component 4 Name
    2_2_Main Heating Coil 2 Outlet Node,  !- Component 4 Inlet Node Name
    2_2_VAV_2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    2_2_VAV_3 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    2_2_VAV_3_OA,            !- Component 1 Name
    2_2_VAV_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    2_2_VAV_3_OA-VAV_3_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    2_2_Main Cooling Coil 3, !- Component 2 Name
    2_2_VAV_3_OA-VAV_3_CoolCNode,  !- Component 2 Inlet Node Name
    2_2_Main Cooling Coil 3 Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    2_2_Main Heating Coil 3, !- Component 3 Name
    2_2_Main Cooling Coil 3 Outlet Node,  !- Component 3 Inlet Node Name
    2_2_Main Heating Coil 3 Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    2_2_VAV_3_Fan,           !- Component 4 Name
    2_2_Main Heating Coil 3 Outlet Node,  !- Component 4 Inlet Node Name
    2_2_VAV_3 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    2_2_SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    2_2_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    2_2_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    2_2_SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    2_2_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
    2_2_SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    2_2_Core_bottom Water Equipment,  !- Component 1 Name
    2_2_Core_bottom Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Core_bottom Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    2_2_Core_mid Water Equipment,  !- Component 1 Name
    2_2_Core_mid Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Core_mid Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    2_2_Core_top Water Equipment,  !- Component 1 Name
    2_2_Core_top Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Core_top Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    2_2_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    2_2_SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    2_2_SWHSys1 Water Heater,!- Component 1 Name
    2_2_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    2_2_SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    2_2_SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    2_2_SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    2_2_SWHSys1 Pump,        !- Component 1 Name
    2_2_SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    2_2_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
    2_2_SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    2_2_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    2_2_SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Core_bottom VAV Box Reheat Coil_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Core_bottom VAV Box Reheat Coil,  !- Component 1 Name
    2_2_CoreBottom_ Zone Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_CoreBottom_ Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Core_mid VAV Box Reheat Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Core_mid VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Core_mid Zone Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Core_mid Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Core_top VAV Box Reheat Coil_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Core_top VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Core_top Zone Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Core_top Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Perimeter_bot_ZN_1 VAV Box Reheat Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Perimeter_bot_ZN_1 Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Perimeter_bot_ZN_1 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Perimeter_bot_ZN_2 VAV Box Reheat Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Perimeter_bot_ZN_2 Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Perimeter_bot_ZN_2 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Perimeter_bot_ZN_3 VAV Box Reheat Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Perimeter_bot_ZN_3 Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Perimeter_bot_ZN_3 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Perimeter_bot_ZN_4 VAV Box Reheat Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Perimeter_bot_ZN_4 Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Perimeter_bot_ZN_4 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Perimeter_mid_ZN_1 VAV Box Reheat Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Perimeter_mid_ZN_1 Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Perimeter_mid_ZN_1 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Perimeter_mid_ZN_2 VAV Box Reheat Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Perimeter_mid_ZN_2 Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Perimeter_mid_ZN_2 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Perimeter_mid_ZN_3 VAV Box Reheat Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Perimeter_mid_ZN_3 Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Perimeter_mid_ZN_3 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Perimeter_mid_ZN_4 VAV Box Reheat Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Perimeter_mid_ZN_4 Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Perimeter_mid_ZN_4 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Perimeter_top_ZN_1 VAV Box Reheat Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Perimeter_top_ZN_1 Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Perimeter_top_ZN_1 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Perimeter_top_ZN_2 VAV Box Reheat Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Perimeter_top_ZN_2 Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Perimeter_top_ZN_2 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Perimeter_top_ZN_3 VAV Box Reheat Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Perimeter_top_ZN_3 Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Perimeter_top_ZN_3 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Perimeter_top_ZN_4 VAV Box Reheat Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    2_2_Perimeter_top_ZN_4 Coil Water In Node,  !- Component 1 Inlet Node Name
    2_2_Perimeter_top_ZN_4 Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Main Heating Coil 1 Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Main Heating Coil 1, !- Component 1 Name
    2_2_Main Heating Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Main Heating Coil 1 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Main Heating Coil 2 Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Main Heating Coil 2, !- Component 1 Name
    2_2_Main Heating Coil 2 Water Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Main Heating Coil 2 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Main Heating Coil 3 Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2_2_Main Heating Coil 3, !- Component 1 Name
    2_2_Main Heating Coil 3 Water Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Main Heating Coil 3 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Main Cooling Coil 1 Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    2_2_Main Cooling Coil 1, !- Component 1 Name
    2_2_Main Cooling Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Main Cooling Coil 1 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Main Cooling Coil 2 Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    2_2_Main Cooling Coil 2, !- Component 1 Name
    2_2_Main Cooling Coil 2 Water Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Main Cooling Coil 2 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Main Cooling Coil 3 Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    2_2_Main Cooling Coil 3, !- Component 1 Name
    2_2_Main Cooling Coil 3 Water Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Main Cooling Coil 3 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Cooling Demand Inlet,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Demand Side Inlet Pipe,  !- Component 1 Name
    2_2_CW Demand Inlet Node,!- Component 1 Inlet Node Name
    2_2_CW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Demand Bypass Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Demand Side Bypass,  !- Component 1 Name
    2_2_CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    2_2_CW Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Cooling Demand Outlet,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_CW Demand Side Outlet Pipe,  !- Component 1 Name
    2_2_CW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    2_2_CW Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Cooling Supply Outlet,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Supply Side Outlet Pipe,  !- Component 1 Name
    2_2_Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    2_2_CW Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_CW Pump Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    2_2_Circ Pump,           !- Component 1 Name
    2_2_CW Supply Inlet Node,!- Component 1 Inlet Node Name
    2_2_CW Pump Outlet Node; !- Component 1 Outlet Node Name

Branch,
    2_2_GshpCLG Chiller Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:WaterToWater:ParameterEstimation:Cooling,  !- Component 1 Object Type
    2_2_GshpCLG,             !- Component 1 Name
    2_2_GshpCLG LoadSide Inlet Node,  !- Component 1 Inlet Node Name
    2_2_GshpCLG LoadSide Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Purchased Cooling Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    2_2_Purchased Cooling,   !- Component 1 Name
    2_2_Purchased Cooling Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Purchased Cooling Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Supply Bypass Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Supply Side Bypass,  !- Component 1 Name
    2_2_CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    2_2_CW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Heating Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    2_2_HW Circ Pump,        !- Component 1 Name
    2_2_HW Supply Inlet Node,!- Component 1 Inlet Node Name
    2_2_HW Pump Outlet Node; !- Component 1 Outlet Node Name

Branch,
    2_2_Heating Gshp Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:WaterToWater:ParameterEstimation:Heating,  !- Component 1 Object Type
    2_2_GshpHeating,         !- Component 1 Name
    2_2_GshpHeating LoadSide Inlet Node,  !- Component 1 Inlet Node Name
    2_2_GshpHeating LoadSide Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Purchased Heating Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    2_2_Steam,               !- Component 1 Name
    2_2_Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Purchased Heat Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Heating Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Heating Supply Side Bypass,  !- Component 1 Name
    2_2_Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Heating Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Heating Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Heating Supply Outlet,  !- Component 1 Name
    2_2_Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    2_2_HW Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Reheat Inlet Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Reheat Inlet Pipe,   !- Component 1 Name
    2_2_HW Demand Inlet Node,!- Component 1 Inlet Node Name
    2_2_HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Reheat Outlet Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Reheat Outlet Pipe,  !- Component 1 Name
    2_2_HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    2_2_HW Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Reheat Bypass Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Reheat Bypass,       !- Component 1 Name
    2_2_Reheat Bypass Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Reheat Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Condenser Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    2_2_Cond Circ Pump,      !- Component 1 Name
    2_2_Condenser Supply Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Condenser Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Condenser Supply GHE Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    GroundHeatExchanger:Vertical,  !- Component 1 Object Type
    2_2_Vertical Ground Heat Exchanger,  !- Component 1 Name
    2_2_GHE Inlet Node,      !- Component 1 Inlet Node Name
    2_2_GHE Outlet Node;     !- Component 1 Outlet Node Name

Branch,
    2_2_Condenser Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Condenser Supply Side Bypass,  !- Component 1 Name
    2_2_Cond Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Cond Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Condenser Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Condenser Supply Outlet,  !- Component 1 Name
    2_2_Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Condenser Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Condenser Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Condenser Demand Inlet Pipe,  !- Component 1 Name
    2_2_Condenser Demand Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Condenser Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_GshpCLG Condenser Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:WaterToWater:ParameterEstimation:Cooling,  !- Component 1 Object Type
    2_2_GshpCLG,             !- Component 1 Name
    2_2_GshpCLG SourceSide Inlet Node,  !- Component 1 Inlet Node Name
    2_2_GshpCLG SourceSide Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Gshp Heating Condenser Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:WaterToWater:ParameterEstimation:Heating,  !- Component 1 Object Type
    2_2_GshpHeating,         !- Component 1 Name
    2_2_GshpHeating SourceSide Inlet Node,  !- Component 1 Inlet Node Name
    2_2_GshpHeating SourceSide Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Condenser Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Condenser Demand Side Bypass,  !- Component 1 Name
    2_2_Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    2_2_Condenser Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    2_2_Condenser Demand Outlet Pipe,  !- Component 1 Name
    2_2_Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    2_2_Condenser Demand Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    2_2_VAV_1 Air Loop Branches,  !- Name
    2_2_VAV_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    2_2_VAV_2 Air Loop Branches,  !- Name
    2_2_VAV_2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    2_2_VAV_3 Air Loop Branches,  !- Name
    2_2_VAV_3 Air Loop Main Branch;  !- Branch 1 Name

! ***SWH CONNECTIONS***
BranchList,
    2_2_SWHSys1 Demand Branches,  !- Name
    2_2_SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    2_2_SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    2_2_SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    2_2_SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    2_2_SWHSys1 Demand Bypass Branch,  !- Branch 5 Name
    2_2_SWHSys1 Demand Outlet Branch;  !- Branch 6 Name

BranchList,
    2_2_SWHSys1 Supply Branches,  !- Name
    2_2_SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    2_2_SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    2_2_SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    2_2_SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    2_2_Heating Demand Side Branches,  !- Name
    2_2_Reheat Inlet Branch, !- Branch 1 Name
    2_2_Core_bottom VAV Box Reheat Coil_Branch,  !- Branch 2 Name
    2_2_Core_mid VAV Box Reheat Coil Branch,  !- Branch 3 Name
    2_2_Core_top VAV Box Reheat Coil_Branch,  !- Branch 4 Name
    2_2_Perimeter_bot_ZN_1 VAV Box Reheat Coil Branch,  !- Branch 5 Name
    2_2_Perimeter_bot_ZN_2 VAV Box Reheat Coil Branch,  !- Branch 6 Name
    2_2_Perimeter_bot_ZN_3 VAV Box Reheat Coil Branch,  !- Branch 7 Name
    2_2_Perimeter_bot_ZN_4 VAV Box Reheat Coil Branch,  !- Branch 8 Name
    2_2_Perimeter_mid_ZN_1 VAV Box Reheat Coil Branch,  !- Branch 9 Name
    2_2_Perimeter_mid_ZN_2 VAV Box Reheat Coil Branch,  !- Branch 10 Name
    2_2_Perimeter_mid_ZN_3 VAV Box Reheat Coil Branch,  !- Branch 11 Name
    2_2_Perimeter_mid_ZN_4 VAV Box Reheat Coil Branch,  !- Branch 12 Name
    2_2_Perimeter_top_ZN_1 VAV Box Reheat Coil Branch,  !- Branch 13 Name
    2_2_Perimeter_top_ZN_2 VAV Box Reheat Coil Branch,  !- Branch 14 Name
    2_2_Perimeter_top_ZN_3 VAV Box Reheat Coil Branch,  !- Branch 15 Name
    2_2_Perimeter_top_ZN_4 VAV Box Reheat Coil Branch,  !- Branch 16 Name
    2_2_Main Heating Coil 1 Branch,  !- Branch 17 Name
    2_2_Main Heating Coil 2 Branch,  !- Branch 18 Name
    2_2_Main Heating Coil 3 Branch,  !- Branch 19 Name
    2_2_Reheat Bypass Branch,!- Branch 20 Name
    2_2_Reheat Outlet Branch;!- Branch 21 Name

BranchList,
    2_2_Cooling Supply Side Branches,  !- Name
    2_2_CW Pump Branch,      !- Branch 1 Name
    2_2_GshpCLG Chiller Branch,  !- Branch 2 Name
    2_2_Purchased Cooling Branch,  !- Branch 3 Name
    2_2_Supply Bypass Branch,!- Branch 4 Name
    2_2_Cooling Supply Outlet;  !- Branch 5 Name

BranchList,
    2_2_Cooling Demand Side Branches,  !- Name
    2_2_Cooling Demand Inlet,!- Branch 1 Name
    2_2_Main Cooling Coil 1 Branch,  !- Branch 2 Name
    2_2_Main Cooling Coil 2 Branch,  !- Branch 3 Name
    2_2_Main Cooling Coil 3 Branch,  !- Branch 4 Name
    2_2_Demand Bypass Branch,!- Branch 5 Name
    2_2_Cooling Demand Outlet;  !- Branch 6 Name

BranchList,
    2_2_Heating Supply Side Branches,  !- Name
    2_2_Heating Supply Inlet Branch,  !- Branch 1 Name
    2_2_Heating Gshp Branch, !- Branch 2 Name
    2_2_Purchased Heating Branch,  !- Branch 3 Name
    2_2_Heating Supply Bypass Branch,  !- Branch 4 Name
    2_2_Heating Supply Outlet Branch;  !- Branch 5 Name

BranchList,
    2_2_Condenser Supply Side Branches,  !- Name
    2_2_Condenser Supply Inlet Branch,  !- Branch 1 Name
    2_2_Condenser Supply GHE Branch,  !- Branch 2 Name
    2_2_Condenser Supply Bypass Branch,  !- Branch 3 Name
    2_2_Condenser Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    2_2_Condenser Demand Side Branches,  !- Name
    2_2_Condenser Demand Inlet Branch,  !- Branch 1 Name
    2_2_GshpCLG Condenser Branch,  !- Branch 2 Name
    2_2_Gshp Heating Condenser Branch,  !- Branch 3 Name
    2_2_Condenser Demand Bypass Branch,  !- Branch 4 Name
    2_2_Condenser Demand Outlet Branch;  !- Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    2_2_SWHSys1 Demand Splitter,  !- Name
    2_2_SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    2_2_SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    2_2_SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    2_2_SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    2_2_SWHSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

Connector:Splitter,
    2_2_SWHSys1 Supply Splitter,  !- Name
    2_2_SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    2_2_SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    2_2_SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    2_2_CW Demand Splitter,  !- Name
    2_2_Cooling Demand Inlet,!- Inlet Branch Name
    2_2_Demand Bypass Branch,!- Outlet Branch 1 Name
    2_2_Main Cooling Coil 1 Branch,  !- Outlet Branch 2 Name
    2_2_Main Cooling Coil 2 Branch,  !- Outlet Branch 3 Name
    2_2_Main Cooling Coil 3 Branch;  !- Outlet Branch 4 Name

Connector:Splitter,
    2_2_CW Loop Splitter,    !- Name
    2_2_CW Pump Branch,      !- Inlet Branch Name
    2_2_GshpCLG Chiller Branch,  !- Outlet Branch 1 Name
    2_2_Purchased Cooling Branch,  !- Outlet Branch 2 Name
    2_2_Supply Bypass Branch;!- Outlet Branch 3 Name

Connector:Splitter,
    2_2_Heating Supply Splitter,  !- Name
    2_2_Heating Supply Inlet Branch,  !- Inlet Branch Name
    2_2_Heating Gshp Branch, !- Outlet Branch 1 Name
    2_2_Purchased Heating Branch,  !- Outlet Branch 2 Name
    2_2_Heating Supply Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    2_2_Condenser Demand Splitter,  !- Name
    2_2_Condenser Demand Inlet Branch,  !- Inlet Branch Name
    2_2_GshpCLG Condenser Branch,  !- Outlet Branch 1 Name
    2_2_Gshp Heating Condenser Branch,  !- Outlet Branch 2 Name
    2_2_Condenser Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    2_2_Condenser Supply Splitter,  !- Name
    2_2_Condenser Supply Inlet Branch,  !- Inlet Branch Name
    2_2_Condenser Supply GHE Branch,  !- Outlet Branch 1 Name
    2_2_Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    2_2_Reheat Splitter,     !- Name
    2_2_Reheat Inlet Branch, !- Inlet Branch Name
    2_2_Core_bottom VAV Box Reheat Coil_Branch,  !- Outlet Branch 1 Name
    2_2_Core_mid VAV Box Reheat Coil Branch,  !- Outlet Branch 2 Name
    2_2_Core_top VAV Box Reheat Coil_Branch,  !- Outlet Branch 3 Name
    2_2_Perimeter_bot_ZN_1 VAV Box Reheat Coil Branch,  !- Outlet Branch 4 Name
    2_2_Perimeter_bot_ZN_2 VAV Box Reheat Coil Branch,  !- Outlet Branch 5 Name
    2_2_Perimeter_bot_ZN_3 VAV Box Reheat Coil Branch,  !- Outlet Branch 6 Name
    2_2_Perimeter_bot_ZN_4 VAV Box Reheat Coil Branch,  !- Outlet Branch 7 Name
    2_2_Perimeter_mid_ZN_1 VAV Box Reheat Coil Branch,  !- Outlet Branch 8 Name
    2_2_Perimeter_mid_ZN_2 VAV Box Reheat Coil Branch,  !- Outlet Branch 9 Name
    2_2_Perimeter_mid_ZN_3 VAV Box Reheat Coil Branch,  !- Outlet Branch 10 Name
    2_2_Perimeter_mid_ZN_4 VAV Box Reheat Coil Branch,  !- Outlet Branch 11 Name
    2_2_Perimeter_top_ZN_1 VAV Box Reheat Coil Branch,  !- Outlet Branch 12 Name
    2_2_Perimeter_top_ZN_2 VAV Box Reheat Coil Branch,  !- Outlet Branch 13 Name
    2_2_Perimeter_top_ZN_3 VAV Box Reheat Coil Branch,  !- Outlet Branch 14 Name
    2_2_Perimeter_top_ZN_4 VAV Box Reheat Coil Branch,  !- Outlet Branch 15 Name
    2_2_Main Heating Coil 1 Branch,  !- Outlet Branch 16 Name
    2_2_Main Heating Coil 2 Branch,  !- Outlet Branch 17 Name
    2_2_Main Heating Coil 3 Branch,  !- Outlet Branch 18 Name
    2_2_Reheat Bypass Branch;!- Outlet Branch 19 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    2_2_SWHSys1 Demand Mixer,!- Name
    2_2_SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    2_2_SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    2_2_SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    2_2_SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    2_2_SWHSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

Connector:Mixer,
    2_2_SWHSys1 Supply Mixer,!- Name
    2_2_SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    2_2_SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    2_2_SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    2_2_CW Loop Mixer,       !- Name
    2_2_Cooling Supply Outlet,  !- Outlet Branch Name
    2_2_GshpCLG Chiller Branch,  !- Inlet Branch 1 Name
    2_2_Purchased Cooling Branch,  !- Inlet Branch 2 Name
    2_2_Supply Bypass Branch;!- Inlet Branch 3 Name

Connector:Mixer,
    2_2_CW Demand Mixer,     !- Name
    2_2_Cooling Demand Outlet,  !- Outlet Branch Name
    2_2_Main Cooling Coil 1 Branch,  !- Inlet Branch 1 Name
    2_2_Main Cooling Coil 2 Branch,  !- Inlet Branch 2 Name
    2_2_Main Cooling Coil 3 Branch,  !- Inlet Branch 3 Name
    2_2_Demand Bypass Branch;!- Inlet Branch 4 Name

Connector:Mixer,
    2_2_Reheat Mixer,        !- Name
    2_2_Reheat Outlet Branch,!- Outlet Branch Name
    2_2_Core_bottom VAV Box Reheat Coil_Branch,  !- Inlet Branch 1 Name
    2_2_Core_mid VAV Box Reheat Coil Branch,  !- Inlet Branch 2 Name
    2_2_Core_top VAV Box Reheat Coil_Branch,  !- Inlet Branch 3 Name
    2_2_Perimeter_bot_ZN_1 VAV Box Reheat Coil Branch,  !- Inlet Branch 4 Name
    2_2_Perimeter_bot_ZN_2 VAV Box Reheat Coil Branch,  !- Inlet Branch 5 Name
    2_2_Perimeter_bot_ZN_3 VAV Box Reheat Coil Branch,  !- Inlet Branch 6 Name
    2_2_Perimeter_bot_ZN_4 VAV Box Reheat Coil Branch,  !- Inlet Branch 7 Name
    2_2_Perimeter_mid_ZN_1 VAV Box Reheat Coil Branch,  !- Inlet Branch 8 Name
    2_2_Perimeter_mid_ZN_2 VAV Box Reheat Coil Branch,  !- Inlet Branch 9 Name
    2_2_Perimeter_mid_ZN_3 VAV Box Reheat Coil Branch,  !- Inlet Branch 10 Name
    2_2_Perimeter_mid_ZN_4 VAV Box Reheat Coil Branch,  !- Inlet Branch 11 Name
    2_2_Perimeter_top_ZN_1 VAV Box Reheat Coil Branch,  !- Inlet Branch 12 Name
    2_2_Perimeter_top_ZN_2 VAV Box Reheat Coil Branch,  !- Inlet Branch 13 Name
    2_2_Perimeter_top_ZN_3 VAV Box Reheat Coil Branch,  !- Inlet Branch 14 Name
    2_2_Perimeter_top_ZN_4 VAV Box Reheat Coil Branch,  !- Inlet Branch 15 Name
    2_2_Main Heating Coil 1 Branch,  !- Inlet Branch 16 Name
    2_2_Main Heating Coil 2 Branch,  !- Inlet Branch 17 Name
    2_2_Main Heating Coil 3 Branch,  !- Inlet Branch 18 Name
    2_2_Reheat Bypass Branch;!- Inlet Branch 19 Name

Connector:Mixer,
    2_2_Heating Supply Mixer,!- Name
    2_2_Heating Supply Outlet Branch,  !- Outlet Branch Name
    2_2_Heating Gshp Branch, !- Inlet Branch 1 Name
    2_2_Purchased Heating Branch,  !- Inlet Branch 2 Name
    2_2_Heating Supply Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    2_2_Condenser Demand Mixer,  !- Name
    2_2_Condenser Demand Outlet Branch,  !- Outlet Branch Name
    2_2_GshpCLG Condenser Branch,  !- Inlet Branch 1 Name
    2_2_Gshp Heating Condenser Branch,  !- Inlet Branch 2 Name
    2_2_Condenser Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    2_2_Condenser Supply Mixer,  !- Name
    2_2_Condenser Supply Outlet Branch,  !- Outlet Branch Name
    2_2_Condenser Supply GHE Branch,  !- Inlet Branch 1 Name
    2_2_Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    2_2_SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_2_SWHSys1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_2_SWHSys1 Demand Mixer;!- Connector 2 Name

ConnectorList,
    2_2_SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_2_SWHSys1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_2_SWHSys1 Supply Mixer;!- Connector 2 Name

ConnectorList,
    2_2_Cooling Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_2_CW Loop Splitter,    !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_2_CW Loop Mixer;       !- Connector 2 Name

ConnectorList,
    2_2_Cooling Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_2_CW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_2_CW Demand Mixer;     !- Connector 2 Name

ConnectorList,
    2_2_Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_2_Heating Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_2_Heating Supply Mixer;!- Connector 2 Name

ConnectorList,
    2_2_Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_2_Reheat Splitter,     !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_2_Reheat Mixer;        !- Connector 2 Name

ConnectorList,
    2_2_Condenser Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_2_Condenser Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_2_Condenser Supply Mixer;  !- Connector 2 Name

ConnectorList,
    2_2_Condenser Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_2_Condenser Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_2_Condenser Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    2_2_Core_bottom Inlet Nodes,  !- Name
    2_2_Core_bottom VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Core_mid Inlet Nodes,!- Name
    2_2_Core_mid VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Core_top Inlet Nodes,!- Name
    2_2_Core_top VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
    2_2_Perimeter_bot_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
    2_2_Perimeter_bot_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
    2_2_Perimeter_bot_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
    2_2_Perimeter_bot_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
    2_2_Perimeter_mid_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
    2_2_Perimeter_mid_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
    2_2_Perimeter_mid_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
    2_2_Perimeter_mid_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Perimeter_top_ZN_1 Inlet Nodes,  !- Name
    2_2_Perimeter_top_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Perimeter_top_ZN_2 Inlet Nodes,  !- Name
    2_2_Perimeter_top_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Perimeter_top_ZN_3 Inlet Nodes,  !- Name
    2_2_Perimeter_top_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_Perimeter_top_ZN_4 Inlet Nodes,  !- Name
    2_2_Perimeter_top_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_2_VAV_1_OANode List,   !- Name
    2_2_VAV_1_OAInlet Node;  !- Node 1 Name

NodeList,
    2_2_VAV_OANode List,     !- Name
    2_2_VAV_OAInlet Node;    !- Node 1 Name

NodeList,
    2_2_VAV_3_OANode List,   !- Name
    2_2_VAV_3_OAInlet Node;  !- Node 1 Name

NodeList,
    2_2_OutsideAirInletNodes,!- Name
    2_2_Outside Air Inlet Node 1;  !- Node 1 Name

NodeList,
    2_2_Main Branch SetPoint Node List,  !- Name
    2_2_Mixed Air Node 1,    !- Node 1 Name
    2_2_Main Cooling Coil 1 Outlet Node,  !- Node 2 Name
    2_2_Main Heating Coil 1 Outlet Node,  !- Node 3 Name
    2_2_Main Cooling Coil 2 Outlet Node,  !- Node 4 Name
    2_2_Main Heating Coil 2 Outlet Node,  !- Node 5 Name
    2_2_Main Cooling Coil 3 Outlet Node,  !- Node 6 Name
    2_2_Main Heating Coil 3 Outlet Node;  !- Node 7 Name

NodeList,
    2_2_Chilled Water Loop Setpoint Node List,  !- Name
    2_2_CW Supply Outlet Node;  !- Node 1 Name

NodeList,
    2_2_Hot Water Loop Setpoint Node List,  !- Name
    2_2_HW Supply Outlet Node;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    2_2_VAV_1_CoolC Cond OA node;  !- Name

OutdoorAir:Node,
    2_2_VAV_1_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    2_2_VAV_CoolC Cond OA node;  !- Name

OutdoorAir:Node,
    2_2_VAV_CoolCOA Ref node;!- Name

OutdoorAir:Node,
    2_2_VAV_3_CoolC Cond OA node;  !- Name

OutdoorAir:Node,
    2_2_VAV_3_CoolCOA Ref node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    2_2_VAV_1_OANode List;   !- Node or NodeList Name 1

OutdoorAir:NodeList,
    2_2_VAV_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    2_2_VAV_3_OANode List;   !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    2_2_SWHSys1 Demand Bypass Pipe,  !- Name
    2_2_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    2_2_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_SWHSys1 Demand Inlet Pipe,  !- Name
    2_2_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    2_2_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_SWHSys1 Demand Outlet Pipe,  !- Name
    2_2_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    2_2_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    2_2_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    2_2_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_SWHSys1 Supply Outlet Pipe,  !- Name
    2_2_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    2_2_SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Demand Side Inlet Pipe,  !- Name
    2_2_CW Demand Inlet Node,!- Inlet Node Name
    2_2_CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Demand Side Bypass,  !- Name
    2_2_CW Demand Bypass Inlet Node,  !- Inlet Node Name
    2_2_CW Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_CW Demand Side Outlet Pipe,  !- Name
    2_2_CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    2_2_CW Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Supply Side Outlet Pipe,  !- Name
    2_2_Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
    2_2_CW Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Supply Side Bypass,  !- Name
    2_2_CW Supply Bypass Inlet Node,  !- Inlet Node Name
    2_2_CW Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Heating Supply Side Bypass,  !- Name
    2_2_Heating Supply Bypass Inlet Node,  !- Inlet Node Name
    2_2_Heating Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Heating Supply Outlet,  !- Name
    2_2_Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    2_2_HW Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Reheat Inlet Pipe,   !- Name
    2_2_HW Demand Inlet Node,!- Inlet Node Name
    2_2_HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Reheat Outlet Pipe,  !- Name
    2_2_HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    2_2_HW Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Reheat Bypass,       !- Name
    2_2_Reheat Bypass Inlet Node,  !- Inlet Node Name
    2_2_Reheat Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Condenser Supply Side Bypass,  !- Name
    2_2_Cond Supply Bypass Inlet Node,  !- Inlet Node Name
    2_2_Cond Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Condenser Supply Outlet,  !- Name
    2_2_Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    2_2_Condenser Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Condenser Demand Inlet Pipe,  !- Name
    2_2_Condenser Demand Inlet Node,  !- Inlet Node Name
    2_2_Condenser Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Condenser Demand Side Bypass,  !- Name
    2_2_Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    2_2_Cond Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_2_Condenser Demand Outlet Pipe,  !- Name
    2_2_Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    2_2_Condenser Demand Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    2_2_SWHSys1 Pump,        !- Name
    2_2_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    2_2_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
    2_2_Circ Pump,           !- Name
    2_2_CW Supply Inlet Node,!- Inlet Node Name
    2_2_CW Pump Outlet Node, !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    5000,                    !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    CONTINUOUS;              !- Pump Control Type

Pump:ConstantSpeed,
    2_2_HW Circ Pump,        !- Name
    2_2_HW Supply Inlet Node,!- Inlet Node Name
    2_2_HW Pump Outlet Node, !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    5000,                    !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    CONTINUOUS;              !- Pump Control Type

Pump:ConstantSpeed,
    2_2_Cond Circ Pump,      !- Name
    2_2_Condenser Supply Inlet Node,  !- Inlet Node Name
    2_2_Condenser Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    5000,                    !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    CONTINUOUS;              !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: HEATPUMP:WATERTOWATER:PARAMETERESTIMATION:COOLING ===========

HeatPump:WaterToWater:ParameterEstimation:Cooling,
    2_2_GshpCLG,             !- Name
    2_2_GshpCLG SourceSide Inlet Node,  !- Source Side Inlet Node Name
    2_2_GshpCLG SourceSide Outlet Node,  !- Source Side Outlet Node Name
    2_2_GshpCLG LoadSide Inlet Node,  !- Load Side Inlet Node Name
    2_2_GshpCLG LoadSide Outlet Node,  !- Load Side Outlet Node Name
    3.5,                     !- Nominal COP {W/W}
    450000000,               !- Nominal Capacity {W}
    0.0,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.003,                   !- Load Side Flow Rate {m3/s}
    0.003,                   !- Source Side Flow Rate {m3/s}
    7761,                    !- Load Side Heat Transfer Coefficient {W/K}
    3998,                    !- Source Side Heat Transfer Coefficient {W/K}
    0.012544,                !- Piston Displacement {m3/s}
    0.05469,                 !- Compressor Clearance Factor
    92156.2,                 !- Compressor Suction and Discharge Pressure Drop {Pa}
    4.8907,                  !- Superheating {C}
    2803.9,                  !- Constant Part of Electromechanical Power Losses {W}
    0.699,                   !- Loss Factor
    0.0,                     !- High Pressure Cut Off {Pa}
    0.0;                     !- Low Pressure Cut Off {Pa}


!-   ===========  ALL OBJECTS IN CLASS: HEATPUMP:WATERTOWATER:PARAMETERESTIMATION:HEATING ===========

HeatPump:WaterToWater:ParameterEstimation:Heating,
    2_2_GshpHeating,         !- Name
    2_2_GshpHeating SourceSide Inlet Node,  !- Source Side Inlet Node Name
    2_2_GshpHeating SourceSide Outlet Node,  !- Source Side Outlet Node Name
    2_2_GshpHeating LoadSide Inlet Node,  !- Load Side Inlet Node Name
    2_2_GshpHeating LoadSide Outlet Node,  !- Load Side Outlet Node Name
    3.5,                     !- Nominal COP {W/W}
    450000000,               !- Nominal Capacity {W}
    0.0,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.003,                   !- Load Side Flow Rate {m3/s}
    0.003,                   !- Source Side Flow Rate {m3/s}
    7761,                    !- Load Side Heat Transfer Coefficient {W/K}
    3998,                    !- Source Side Heat Transfer Coefficient {W/K}
    0.012544,                !- Piston Displacement {m3/s}
    0.05469,                 !- Compressor Clearance Factor
    92156.2,                 !- Compressor Suction and Discharge Pressure Drop {Pa}
    4.8907,                  !- Superheating {C}
    2803.9,                  !- Constant Part of Electromechanical Power Losses {W}
    0.699,                   !- Loss Factor
    0.0,                     !- High Pressure Cut Off {Pa}
    0.0;                     !- Low Pressure Cut Off {Pa}


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTCOOLING ===========

DistrictCooling,
    2_2_Purchased Cooling,   !- Name
    2_2_Purchased Cooling Inlet Node,  !- Chilled Water Inlet Node Name
    2_2_Purchased Cooling Outlet Node,  !- Chilled Water Outlet Node Name
    680000;                  !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTHEATING ===========

DistrictHeating,
    2_2_Steam,               !- Name
    2_2_Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
    2_2_Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
    1000000;                 !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATEXCHANGER:VERTICAL ===========

GroundHeatExchanger:Vertical,
    2_2_Vertical Ground Heat Exchanger,  !- Name
    2_2_GHE Inlet Node,      !- Inlet Node Name
    2_2_GHE Outlet Node,     !- Outlet Node Name
    0.00330000,              !- Design Flow Rate {m3/s}
    120,                     !- Number of Bore Holes
    76.2,                    !- Bore Hole Length {m}
    0.635080E-01,            !- Bore Hole Radius {m}
    0.692626E+00,            !- Ground Thermal Conductivity {W/m-K}
    0.234700E+07,            !- Ground Thermal Heat Capacity {J/m3-K}
    13.375,                  !- Ground Temperature {C}
    0.692626E+00,            !- Grout Thermal Conductivity {W/m-K}
    0.391312E+00,            !- Pipe Thermal Conductivity {W/m-K}
    2.66667E-02,             !- Pipe Out Diameter {m}
    2.53977E-02,             !- U-Tube Distance {m}
    2.41285E-03,             !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation {years}
    0.0005,                  !- G-Function Reference Ratio {dimensionless}
    35,                      !- Number of Data Pairs of the G Function
    -15.2996,                !- G-Function Ln(T/Ts) Value 1
    -0.348322,               !- G-Function G Value 1
    -14.201,                 !- G-Function Ln(T/Ts) Value 2
    0.022208,                !- G-Function G Value 2
    -13.2202,                !- G-Function Ln(T/Ts) Value 3
    0.412345,                !- G-Function G Value 3
    -12.2086,                !- G-Function Ln(T/Ts) Value 4
    0.867498,                !- G-Function G Value 4
    -11.1888,                !- G-Function Ln(T/Ts) Value 5
    1.357839,                !- G-Function G Value 5
    -10.1816,                !- G-Function Ln(T/Ts) Value 6
    1.852024,                !- G-Function G Value 6
    -9.1815,                 !- G-Function Ln(T/Ts) Value 7
    2.345656,                !- G-Function G Value 7
    -8.6809,                 !- G-Function Ln(T/Ts) Value 8
    2.593958,                !- G-Function G Value 8
    -8.5,                    !- G-Function Ln(T/Ts) Value 9
    2.679,                   !- G-Function G Value 9
    -7.8,                    !- G-Function Ln(T/Ts) Value 10
    3.023,                   !- G-Function G Value 10
    -7.2,                    !- G-Function Ln(T/Ts) Value 11
    3.32,                    !- G-Function G Value 11
    -6.5,                    !- G-Function Ln(T/Ts) Value 12
    3.681,                   !- G-Function G Value 12
    -5.9,                    !- G-Function Ln(T/Ts) Value 13
    4.071,                   !- G-Function G Value 13
    -5.2,                    !- G-Function Ln(T/Ts) Value 14
    4.828,                   !- G-Function G Value 14
    -4.5,                    !- G-Function Ln(T/Ts) Value 15
    6.253,                   !- G-Function G Value 15
    -3.963,                  !- G-Function Ln(T/Ts) Value 16
    7.894,                   !- G-Function G Value 16
    -3.27,                   !- G-Function Ln(T/Ts) Value 17
    11.82,                   !- G-Function G Value 17
    -2.864,                  !- G-Function Ln(T/Ts) Value 18
    15.117,                  !- G-Function G Value 18
    -2.577,                  !- G-Function Ln(T/Ts) Value 19
    18.006,                  !- G-Function G Value 19
    -2.171,                  !- G-Function Ln(T/Ts) Value 20
    22.887,                  !- G-Function G Value 20
    -1.884,                  !- G-Function Ln(T/Ts) Value 21
    26.924,                  !- G-Function G Value 21
    -1.191,                  !- G-Function Ln(T/Ts) Value 22
    38.004,                  !- G-Function G Value 22
    -0.497,                  !- G-Function Ln(T/Ts) Value 23
    49.919,                  !- G-Function G Value 23
    -0.274,                  !- G-Function Ln(T/Ts) Value 24
    53.407,                  !- G-Function G Value 24
    -0.051,                  !- G-Function Ln(T/Ts) Value 25
    56.632,                  !- G-Function G Value 25
    0.196,                   !- G-Function Ln(T/Ts) Value 26
    59.825,                  !- G-Function G Value 26
    0.419,                   !- G-Function Ln(T/Ts) Value 27
    62.349,                  !- G-Function G Value 27
    0.642,                   !- G-Function Ln(T/Ts) Value 28
    64.524,                  !- G-Function G Value 28
    0.873,                   !- G-Function Ln(T/Ts) Value 29
    66.412,                  !- G-Function G Value 29
    1.112,                   !- G-Function Ln(T/Ts) Value 30
    67.993,                  !- G-Function G Value 30
    1.335,                   !- G-Function Ln(T/Ts) Value 31
    69.162,                  !- G-Function G Value 31
    1.679,                   !- G-Function Ln(T/Ts) Value 32
    70.476,                  !- G-Function G Value 32
    2.028,                   !- G-Function Ln(T/Ts) Value 33
    71.361,                  !- G-Function G Value 33
    2.275,                   !- G-Function Ln(T/Ts) Value 34
    71.79,                   !- G-Function G Value 34
    3.003,                   !- G-Function Ln(T/Ts) Value 35
    72.511;                  !- G-Function G Value 35


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

! ***SWH EQUIPMENT***
WaterHeater:Mixed,
    2_2_SWHSys1 Water Heater,!- Name
    0.3785,                  !- Tank Volume {m3}
    2_2_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    2_2_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    2_2_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    2_2_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

! ***SWH LOOP***
PlantLoop,
    2_2_SWHSys1,             !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    2_2_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    2_2_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    2_2_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    2_2_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    2_2_SWHSys1 Supply Branches,  !- Plant Side Branch List Name
    2_2_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    2_2_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    2_2_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    2_2_SWHSys1 Demand Branches,  !- Demand Side Branch List Name
    2_2_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    2_2_Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    2_2_CW Loop Operation,   !- Plant Equipment Operation Scheme Name
    2_2_CW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    0.0033,                  !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    5.0,                     !- Plant Loop Volume {m3}
    2_2_CW Supply Inlet Node,!- Plant Side Inlet Node Name
    2_2_CW Supply Outlet Node,  !- Plant Side Outlet Node Name
    2_2_Cooling Supply Side Branches,  !- Plant Side Branch List Name
    2_2_Cooling Supply Side Connectors,  !- Plant Side Connector List Name
    2_2_CW Demand Inlet Node,!- Demand Side Inlet Node Name
    2_2_CW Demand Outlet Node,  !- Demand Side Outlet Node Name
    2_2_Cooling Demand Side Branches,  !- Demand Side Branch List Name
    2_2_Cooling Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    2_2_Hot Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    2_2_Hot Loop Operation,  !- Plant Equipment Operation Scheme Name
    2_2_HW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    0.0043,                  !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    5.0,                     !- Plant Loop Volume {m3}
    2_2_HW Supply Inlet Node,!- Plant Side Inlet Node Name
    2_2_HW Supply Outlet Node,  !- Plant Side Outlet Node Name
    2_2_Heating Supply Side Branches,  !- Plant Side Branch List Name
    2_2_Heating Supply Side Connectors,  !- Plant Side Connector List Name
    2_2_HW Demand Inlet Node,!- Demand Side Inlet Node Name
    2_2_HW Demand Outlet Node,  !- Demand Side Outlet Node Name
    2_2_Heating Demand Side Branches,  !- Demand Side Branch List Name
    2_2_Heating Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
    2_2_Chilled Water Condenser Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    2_2_Tower Loop Operation,!- Condenser Equipment Operation Scheme Name
    2_2_Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    0.00330000,              !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    5.0,                     !- Condenser Loop Volume {m3}
    2_2_Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
    2_2_Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
    2_2_Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    2_2_Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    2_2_Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
    2_2_Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
    2_2_Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
    2_2_Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    2_2_SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    2_2_SWHSys1 Water Heater;!- Equipment 1 Name

PlantEquipmentList,
    2_2_GSHP and Purchased Cooling,  !- Name
    HeatPump:WaterToWater:ParameterEstimation:Cooling,  !- Equipment 1 Object Type
    2_2_GshpCLG,             !- Equipment 1 Name
    DistrictCooling,         !- Equipment 2 Object Type
    2_2_Purchased Cooling;   !- Equipment 2 Name

PlantEquipmentList,
    2_2_Purchased Cooling Only,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    2_2_Purchased Cooling;   !- Equipment 1 Name

PlantEquipmentList,
    2_2_Purchased Heating Plant,  !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    2_2_Steam;               !- Equipment 1 Name

PlantEquipmentList,
    2_2_GSHP plant,          !- Name
    HeatPump:WaterToWater:ParameterEstimation:Heating,  !- Equipment 1 Object Type
    2_2_GshpHeating,         !- Equipment 1 Name
    DistrictHeating,         !- Equipment 2 Object Type
    2_2_Steam;               !- Equipment 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    2_2_All Towers,          !- Name
    GroundHeatExchanger:Vertical,  !- Equipment 1 Object Type
    2_2_Vertical Ground Heat Exchanger;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:UNCONTROLLED ===========

PlantEquipmentOperation:Uncontrolled,
    2_2_Year Round Tower Operation,  !- Name
    2_2_All Towers;          !- Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    2_2_Summer Cooling Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    500000000,               !- Load Range 1 Upper Limit {W}
    2_2_GSHP and Purchased Cooling;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    2_2_Winter Cooling Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    900000,                  !- Load Range 1 Upper Limit {W}
    2_2_GSHP and Purchased Cooling;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    2_2_SWHSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    2_2_SWHSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    2_2_Summer Heating Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    9999999,                 !- Load Range 1 Upper Limit {W}
    2_2_GSHP plant;          !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    2_2_Winter Heating Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    9999999999,              !- Load Range 1 Upper Limit {W}
    2_2_GSHP plant,          !- Range 1 Equipment List Name
    9999999999,              !- Load Range 2 Lower Limit {W}
    99999999999,             !- Load Range 2 Upper Limit {W}
    2_2_Purchased Heating Plant;  !- Range 2 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    2_2_SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    2_2_SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
    2_2_ALWAYS_ON;           !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    2_2_CW Loop Operation,   !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    2_2_Summer Cooling Operation,  !- Control Scheme 1 Name
    2_2_Summer On,           !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
    2_2_Winter Cooling Operation,  !- Control Scheme 2 Name
    2_2_Winter On;           !- Control Scheme 2 Schedule Name

PlantEquipmentOperationSchemes,
    2_2_Hot Loop Operation,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    2_2_Winter Heating Operation,  !- Control Scheme 1 Name
    2_2_Winter On,           !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 2 Object Type
    2_2_Summer Heating Operation,  !- Control Scheme 2 Name
    2_2_Summer On;           !- Control Scheme 2 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    2_2_Tower Loop Operation,!- Name
    PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
    2_2_Year Round Tower Operation,  !- Control Scheme 1 Name
    2_2_On;                  !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    2_2_VAV_1 Availability Manager,  !- Name
    2_2_FanAvailSched;       !- Schedule Name

AvailabilityManager:Scheduled,
    2_2_VAV_2 Availability Manager,  !- Name
    2_2_FanAvailSched;       !- Schedule Name

AvailabilityManager:Scheduled,
    2_2_VAV_3 Availability Manager,  !- Name
    2_2_FanAvailSched;       !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    2_2_VAV_1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    2_2_VAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    2_2_VAV_2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    2_2_VAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    2_2_VAV_3 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    2_2_VAV_3 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    2_2_VAV_1 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    2_2_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    2_2_VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    2_2_VAV_2 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    2_2_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    2_2_VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    2_2_VAV_3 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    2_2_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    2_2_VAV_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    2_2_SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    2_2_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    2_2_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    2_2_Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    2_2_CW Loop Temp Schedule,  !- Schedule Name
    2_2_Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    2_2_Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    2_2_HW Loop Temp Schedule,  !- Schedule Name
    2_2_Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    2_2_VAV_1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    2_2_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_2_Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
    2_2_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_2_Main Cooling Coil 1 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_2_VAV_1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    2_2_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_2_Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
    2_2_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_2_Main Heating Coil 1 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_2_VAV_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    2_2_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_2_Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
    2_2_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_2_VAV_1_OA-VAV_1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_2_VAV_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    2_2_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_2_Main Heating Coil 2 Outlet Node,  !- Fan Inlet Node Name
    2_2_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_2_Main Cooling Coil 2 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_2_VAV_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    2_2_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_2_Main Heating Coil 2 Outlet Node,  !- Fan Inlet Node Name
    2_2_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_2_Main Heating Coil 2 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_2_VAV_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    2_2_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_2_Main Heating Coil 2 Outlet Node,  !- Fan Inlet Node Name
    2_2_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_2_VAV_OA-VAV_CoolCNode;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_2_VAV_3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    2_2_VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_2_Main Heating Coil 3 Outlet Node,  !- Fan Inlet Node Name
    2_2_VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_2_Main Cooling Coil 3 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_2_VAV_3_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    2_2_VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_2_Main Heating Coil 3 Outlet Node,  !- Fan Inlet Node Name
    2_2_VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_2_Main Heating Coil 3 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_2_VAV_3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    2_2_VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_2_Main Heating Coil 3 Outlet Node,  !- Fan Inlet Node Name
    2_2_VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_2_VAV_3_OA-VAV_3_CoolCNode;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:FOLLOWGROUNDTEMPERATURE ===========

SetpointManager:FollowGroundTemperature,
    2_2_MyCondenserControl,  !- Name
    Temperature,             !- Control Variable
    Site:GroundTemperature:Deep,  !- Reference Ground Temperature Object Type
    0,                       !- Offset Temperature Difference {deltaC}
    80.0,                    !- Maximum Setpoint Temperature {C}
    10.0,                    !- Minimum Setpoint Temperature {C}
    2_2_Condenser Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    2_2_Core_bottom Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.04e-005,               !- Peak Flow Rate {m3/s}
    2_2_BLDG_SWH_SCH,        !- Flow Rate Fraction Schedule Name
    2_2_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    2_2_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    2_2_Core_bottom,         !- Zone Name
    2_2_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    2_2_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    2_2_Core_mid Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.04e-005,               !- Peak Flow Rate {m3/s}
    2_2_BLDG_SWH_SCH,        !- Flow Rate Fraction Schedule Name
    2_2_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    2_2_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    2_2_Core_mid,            !- Zone Name
    2_2_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    2_2_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    2_2_Core_top Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.04e-005,               !- Peak Flow Rate {m3/s}
    2_2_BLDG_SWH_SCH,        !- Flow Rate Fraction Schedule Name
    2_2_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    2_2_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    2_2_Core_top,            !- Zone Name
    2_2_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    2_2_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    2_2_Core_bottom Water Equipment,  !- Name
    2_2_Core_bottom Water Equipment Water Inlet Node,  !- Inlet Node Name
    2_2_Core_bottom Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    2_2_Core_bottom Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    2_2_Core_mid Water Equipment,  !- Name
    2_2_Core_mid Water Equipment Water Inlet Node,  !- Inlet Node Name
    2_2_Core_mid Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    2_2_Core_mid Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    2_2_Core_top Water Equipment,  !- Name
    2_2_Core_top Water Equipment Water Inlet Node,  !- Inlet Node Name
    2_2_Core_top Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    2_2_Core_top Water Equipment;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    2_2_Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    2_2_Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    2_2_No_PLR_Degredation,  !- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUARTIC ===========

Curve:Quartic,
    2_2_VAV Fan Curve ,      !- Name
    0.0407598940,            !- Coefficient1 Constant
    0.08804497,              !- Coefficient2 x
    -0.072926120,            !- Coefficient3 x**2
    0.9437398230,            !- Coefficient4 x**3
    0.0,                     !- Coefficient5 x**4
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless ,          !- Input Unit Type for X
    Dimensionless ;          !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    2_2_Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    2_2_Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    2_2_Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    2_2_Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

! ***ECONOMICS***
!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

!end  PSI_LLF_LowLoadFactorService
UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    9.40,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:QUALIFY ===========

UtilityCost:Qualify,
    MinDemand75kw,           !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

UtilityCost:Qualify,
    MaxDemand75kw,           !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000370;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000031;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000216;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000833;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000021;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000034;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000203;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000807;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:BLOCK ===========

UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.108222,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.087021,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.078420,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.058320;                !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    190,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    110,                     !- Block Size 2 Value or Variable Name
    0.051773,                !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.046965;                !- Block 3 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.082409,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.072873,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.061696,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.041179;                !- Block 4 Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:VARIABLE ===========

UtilityCost:Variable,
    IN_MonthlyGasRates,      !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    8.22,                    !- January Value
    7.51,                    !- February Value
    8.97,                    !- March Value
    9.01,                    !- April Value
    9.16,                    !- May Value
    10.44,                   !- June Value
    10.32,                   !- July Value
    10.13,                   !- August Value
    9.20,                    !- September Value
    8.18,                    !- October Value
    7.83,                    !- November Value
    7.63;                    !- December Value


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    HVACSizingSummary,       !- Report 7 Name
    SystemSummary;           !- Report 8 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:TIMEBINS ===========

Output:Table:TimeBins,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    60,                      !- Interval Start
    10,                      !- Interval Size
    4;                       !- Interval Count

Output:Table:TimeBins,
    *,                       !- Key Value
    Air System Outdoor Air Flow Fraction,  !- Variable Name
    0.00,                    !- Interval Start
    0.20,                    !- Interval Size
    5;                       !- Interval Count

Output:Table:TimeBins,
    *,                       !- Key Value
    Availability Manager Night Cycle Control Status,  !- Variable Name
    0,                       !- Interval Start
    1,                       !- Interval Size
    4;                       !- Interval Count


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Boiler Part Load Performance,  !- Name
    2,                       !- Digits After Decimal
    Boiler Part Load Ratio,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Boiler Part Load Ratio,  !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Heating Part Load Performance,  !- Name
    0,                       !- Digits After Decimal
    Heating Coil Gas Rate,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Gas Rate,   !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Cooling Part Load Performance,  !- Name
    0,                       !- Digits After Decimal
    Cooling Coil Electric Power,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling Coil Electric Power,  !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Fan Part Load Performance,  !- Name
    0,                       !- Digits After Decimal
    Fan Electric Power,      !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Fan Electric Power,      !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

! ***REPORT TABLES***
OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

! ***GENERAL REPORTING***
OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    VAV Fan Curve,           !- Key Value
    Performance Curve Input Variable 1 Value,  !- Variable Name
    detailed;                !- Reporting Frequency

Output:Variable,
    VAV Fan Curve,           !- Key Value
    Performance Curve Output Value,  !- Variable Name
    detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Humidity Ratio,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gas Energy,       !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Inlet Temperature,!- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Outlet Temperature,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Part Load Ratio,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant System Cycle On Off Status,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Heating Demand Rate,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Inlet Mass Flow Rate,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Inlet Temperature,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Outlet Temperature,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Unmet Demand Rate,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Heating Coil Hot Water Energy,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Flow Fraction,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Simulation Cycle On Off Status,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Economizer Status,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Total Heating Energy,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Total Cooling Energy,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Fan Electric Energy,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

! ***REPORT METERS/VARIABLES***
Output:Meter,
    Electricity:Facility,    !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Fans:Electricity,        !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,     !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Heating:Electricity,     !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Heating:Gas,             !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Gas,   !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Water Heater:WaterSystems:Gas,  !- Name
    HOURLY;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

! ***ENVIRONMENTAL FACTORS REPORTING***
Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

! Indiana electricity source and emission factors based on Deru and Torcellini 2007
FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.546,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    3.417E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.186E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.472E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.222E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    8.028E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.872E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.739E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.019E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.639E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.778E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

