No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_4_T N2 Apartment_Lights,   !- Name
16_4_T N2 Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_4_T S1 Apartment_Lights,   !- Name
16_4_T S1 Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_4_T S2 Apartment_Lights,   !- Name
16_4_T S2 Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! ***EQUIPMENT GAINS***
ElectricEquipment,
16_4_Office_PlugMisc_Equip,   !- Name
16_4_Office,                  !- Zone or ZoneList Name
16_OFF_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
12.9,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_G Corridor_Elevators_Equip,  !- Name
16_4_G Corridor,              !- Zone or ZoneList Name
16_BLDG_ELEVATORS,          !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
16054.9450549451,        !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.0000,                  !- Fraction Radiant
0.9500,                  !- Fraction Lost
Elevators;               !- End-Use Subcategory

ElectricEquipment,
16_4_G SW Apartment_PlugMisc_Equip,  !- Name
16_4_G SW Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_G NW Apartment_PlugMisc_Equip,  !- Name
16_4_G NW Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_G NE Apartment_PlugMisc_Equip,  !- Name
16_4_G NE Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_G N1 Apartment_PlugMisc_Equip,  !- Name
16_4_G N1 Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_G N2 Apartment_PlugMisc_Equip,  !- Name
16_4_G N2 Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_G S1 Apartment_PlugMisc_Equip,  !- Name
16_4_G S1 Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_G S2 Apartment_PlugMisc_Equip,  !- Name
16_4_G S2 Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_M SW Apartment_PlugMisc_Equip,  !- Name
16_4_M SW Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_M NW Apartment_PlugMisc_Equip,  !- Name
16_4_M NW Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_M SE Apartment_PlugMisc_Equip,  !- Name
16_4_M SE Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_M NE Apartment_PlugMisc_Equip,  !- Name
16_4_M NE Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_M N1 Apartment_PlugMisc_Equip,  !- Name
16_4_M N1 Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_M N2 Apartment_PlugMisc_Equip,  !- Name
16_4_M N2 Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_M S1 Apartment_PlugMisc_Equip,  !- Name
16_4_M S1 Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_M S2 Apartment_PlugMisc_Equip,  !- Name
16_4_M S2 Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_T SW Apartment_PlugMisc_Equip,  !- Name
16_4_T SW Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_T NW Apartment_PlugMisc_Equip,  !- Name
16_4_T NW Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_T SE Apartment_PlugMisc_Equip,  !- Name
16_4_T SE Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_T NE Apartment_PlugMisc_Equip,  !- Name
16_4_T NE Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_T N1 Apartment_PlugMisc_Equip,  !- Name
16_4_T N1 Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_T N2 Apartment_PlugMisc_Equip,  !- Name
16_4_T N2 Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_T S1 Apartment_PlugMisc_Equip,  !- Name
16_4_T S1 Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory

ElectricEquipment,
16_4_T S2 Apartment_PlugMisc_Equip,  !- Name
16_4_T S2 Apartment,          !- Zone or ZoneList Name
16_APT_EQP_SCH,             !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Design Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Fraction Latent
0.5000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
16_4_Office_Infiltration,     !- Name
16_4_Office,                  !- Zone or ZoneList Name
16_OFFICE_INFIL_SCH,        !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_G Corridor_Infiltration, !- Name
16_4_G Corridor,              !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_M Corridor_Infiltration, !- Name
16_4_M Corridor,              !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_T Corridor_Infiltration, !- Name
16_4_T Corridor,              !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_G SW Apartment_Infiltration,  !- Name
16_4_G SW Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_G NW Apartment_Infiltration,  !- Name
16_4_G NW Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_G NE Apartment_Infiltration,  !- Name
16_4_G NE Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_G N1 Apartment_Infiltration,  !- Name
16_4_G N1 Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_G N2 Apartment_Infiltration,  !- Name
16_4_G N2 Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_G S1 Apartment_Infiltration,  !- Name
16_4_G S1 Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_G S2 Apartment_Infiltration,  !- Name
16_4_G S2 Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_M SW Apartment_Infiltration,  !- Name
16_4_M SW Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_M NW Apartment_Infiltration,  !- Name
16_4_M NW Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_M SE Apartment_Infiltration,  !- Name
16_4_M SE Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_M NE Apartment_Infiltration,  !- Name
16_4_M NE Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_M N1 Apartment_Infiltration,  !- Name
16_4_M N1 Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_M N2 Apartment_Infiltration,  !- Name
16_4_M N2 Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_M S1 Apartment_Infiltration,  !- Name
16_4_M S1 Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_M S2 Apartment_Infiltration,  !- Name
16_4_M S2 Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_T SW Apartment_Infiltration,  !- Name
16_4_T SW Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_T NW Apartment_Infiltration,  !- Name
16_4_T NW Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_T SE Apartment_Infiltration,  !- Name
16_4_T SE Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_T NE Apartment_Infiltration,  !- Name
16_4_T NE Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_T N1 Apartment_Infiltration,  !- Name
16_4_T N1 Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_T N2 Apartment_Infiltration,  !- Name
16_4_T N2 Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_T S1 Apartment_Infiltration,  !- Name
16_4_T S1 Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
16_4_T S2 Apartment_Infiltration,  !- Name
16_4_T S2 Apartment,          !- Zone or ZoneList Name
16_INFIL_SCH,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.1,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
16_4_GWINDOW1_NV,             !- Name
16_4_G SW Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
180,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_GWINDOW2_NV,             !- Name
16_4_G SW Apartment,          !- Zone Name
3.34,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
270,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_GWINDOW4_NV,             !- Name
16_4_G NW Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
0,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_GWINDOW6_NV,             !- Name
16_4_G NW Apartment,          !- Zone Name
3.34,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
270,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_GWINDOW3_NV,             !- Name
16_4_Office,                  !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
180,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_GWINDOW7_NV,             !- Name
16_4_Office,                  !- Zone Name
3.34,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
90,                      !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_GWINDOW5_NV,             !- Name
16_4_G NE Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
0,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_GWINDOW8_NV,             !- Name
16_4_G NE Apartment,          !- Zone Name
3.34,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
90,                      !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_GWINDOW9_NV,             !- Name
16_4_G N1 Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
0,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_GWINDOW10_NV,            !- Name
16_4_G N2 Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
0,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_GWINDOW11_NV,            !- Name
16_4_G S1 Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
180,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_GWINDOW12_NV,            !- Name
16_4_G S2 Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
180,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW2_NV,             !- Name
16_4_M SW Apartment,          !- Zone Name
3.34,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
270,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW1_NV,             !- Name
16_4_M SW Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
180,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW4_NV,             !- Name
16_4_M NW Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
0,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW6_NV,             !- Name
16_4_M NW Apartment,          !- Zone Name
3.34,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
270,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW7_NV,             !- Name
16_4_M SE Apartment,          !- Zone Name
3.34,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
90,                      !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW3_NV,             !- Name
16_4_M SE Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
180,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW5_NV,             !- Name
16_4_M NE Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
0,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW8_NV,             !- Name
16_4_M NE Apartment,          !- Zone Name
3.34,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
90,                      !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW9_NV,             !- Name
16_4_M N1 Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
0,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW10_NV,            !- Name
16_4_M N2 Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
0,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW11_NV,            !- Name
16_4_M S1 Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
180,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW12_NV,            !- Name
16_4_M S2 Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
180,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW2_NV,             !- Name
16_4_T SW Apartment,          !- Zone Name
3.34,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
270,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW1_NV,             !- Name
16_4_T SW Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
180,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW4_NV,             !- Name
16_4_T NW Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
0,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW6_NV,             !- Name
16_4_T NW Apartment,          !- Zone Name
3.34,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
270,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW7_NV,             !- Name
16_4_T SE Apartment,          !- Zone Name
3.34,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
90,                      !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW3_NV,             !- Name
16_4_T SE Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
180,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW5_NV,             !- Name
16_4_T NE Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
0,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW8_NV,             !- Name
16_4_T NE Apartment,          !- Zone Name
3.34,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
90,                      !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW9_NV,             !- Name
16_4_T N1 Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
0,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW10_NV,            !- Name
16_4_T N2 Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
0,                       !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW11_NV,            !- Name
16_4_T S1 Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
180,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW12_NV,            !- Name
16_4_T S2 Apartment,          !- Zone Name
5.2,                     !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
180,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW13_NV,            !- Name
16_4_T Corridor,              !- Zone Name
1.11,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
270,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_TWINDOW14_NV,            !- Name
16_4_T Corridor,              !- Zone Name
1.11,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
90,                      !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_GWINDOW13_NV,            !- Name
16_4_G Corridor,              !- Zone Name
1.11,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
270,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_EAST_DOOR_NV,            !- Name
16_4_G Corridor,              !- Zone Name
3.32,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
90,                      !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW13_NV,            !- Name
16_4_M Corridor,              !- Zone Name
1.11,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
270,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
16_4_MWINDOW14_NV,            !- Name
16_4_M Corridor,              !- Zone Name
1.11,                    !- Opening Area {m2}
16_VentingSched,            !- Opening Area Fraction Schedule Name
0.5,                     !- Opening Effectiveness {dimensionless}
90,                      !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
24.75,                   !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

! ***EXTERIOR LOADS***
Exterior:Lights,
16_4_Exterior Facade Lighting,!- Name
16_ALWAYS_ON,               !- Schedule Name
5357,                    !- Design Level {W}
AstronomicalClock,       !- Control Option
Exterior Facade Lighting;!- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
16_4_SZ DSOA G Corridor,      !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA G N1 Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA G N2 Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA G NE Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA G NW Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA G S1 Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA G S2 Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA G SW Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA M Corridor,      !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA M N1 Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA M N2 Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA M NE Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA M NW Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA M S1 Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA M S2 Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA M SE Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA M SW Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA Office,          !- Name
Flow/Person,             !- Outdoor Air Method
0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA T Corridor,      !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA T N1 Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA T N2 Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA T NE Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA T NW Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA T S1 Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA T S2 Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA T SE Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
16_4_SZ DSOA T SW Apartment,  !- Name
Flow/Zone,               !- Outdoor Air Method
0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.04248;                 !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
1.5,                     !- Heating Sizing Factor
1.5,                     !- Cooling Sizing Factor
6;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

! ***SIZING & CONTROLS***
Sizing:Zone,
16_4_G Corridor,              !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA G Corridor,      !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_G N1 Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA G N1 Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_G N2 Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA G N2 Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_G NE Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA G NE Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_G NW Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA G NW Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_G S1 Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA G S1 Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_G S2 Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA G S2 Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_G SW Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA G SW Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_M Corridor,              !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA M Corridor,      !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_M N1 Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA M N1 Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_M N2 Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA M N2 Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_M NE Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA M NE Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_M NW Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA M NW Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_M S1 Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA M S1 Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_M S2 Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA M S2 Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_M SE Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA M SE Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_M SW Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA M SW Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_Office,                  !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA Office,          !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_T Corridor,              !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA T Corridor,      !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_T N1 Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA T N1 Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_T N2 Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA T N2 Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_T NE Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA T NE Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_T NW Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA T NW Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_T S1 Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA T S1 Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_T S2 Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA T S2 Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_T SE Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
11.1000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA T SE Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
16_4_T SW Apartment,          !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40,                      !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
16_4_SZ DSOA T SW Apartment,  !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDayWithLimit,      !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
0,                       !- Cooling Minimum Air Flow {m3/s}
0.0,                     !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
0.0;                     !- Heating Design Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
16_4_SPLITSYSTEMAC:01,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:02,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:03,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:04,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:05,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:06,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:07,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:08,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:09,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:10,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:11,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:12,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:13,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:14,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:15,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:16,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:17,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:18,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:19,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:20,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:21,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:22,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:23,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
16_4_SPLITSYSTEMAC:24,        !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0000,                  !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

! ***SWH SIZING & CONTROLS***
Sizing:Plant,
16_4_SWHSys1,                 !- Plant or Condenser Loop Name
Heating,                 !- Loop Type
55,                      !- Design Loop Exit Temperature {C}
5.0;                     !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
16_4_G Corridor Thermostat,   !- Name
16_4_G Corridor,              !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_G Corridor DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_G N1 Apartment Thermostat,  !- Name
16_4_G N1 Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_G N1 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_G N2 Apartment Thermostat,  !- Name
16_4_G N2 Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_G N2 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_G NE Apartment Thermostat,  !- Name
16_4_G NE Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_G NE Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_G NW Apartment Thermostat,  !- Name
16_4_G NW Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_G NW Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_G S1 Apartment Thermostat,  !- Name
16_4_G S1 Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_G S1 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_G S2 Apartment Thermostat,  !- Name
16_4_G S2 Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_G S2 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_G SW Apartment Thermostat,  !- Name
16_4_G SW Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_G SW Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_M Corridor Thermostat,   !- Name
16_4_M Corridor,              !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_M Corridor DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_M N1 Apartment Thermostat,  !- Name
16_4_M N1 Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_M N1 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_M N2 Apartment Thermostat,  !- Name
16_4_M N2 Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_M N2 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_M NE Apartment Thermostat,  !- Name
16_4_M NE Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_M NE Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_M NW Apartment Thermostat,  !- Name
16_4_M NW Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_M NW Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_M S1 Apartment Thermostat,  !- Name
16_4_M S1 Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_M S1 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_M S2 Apartment Thermostat,  !- Name
16_4_M S2 Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_M S2 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_M SE Apartment Thermostat,  !- Name
16_4_M SE Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_M SE Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_M SW Apartment Thermostat,  !- Name
16_4_M SW Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_M SW Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_Office Thermostat,       !- Name
16_4_Office,                  !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_Office DualSPSched;      !- Control 1 Name

ZoneControl:Thermostat,
16_4_T Corridor Thermostat,   !- Name
16_4_T Corridor,              !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_T Corridor DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_T N1 Apartment Thermostat,  !- Name
16_4_T N1 Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_T N1 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_T N2 Apartment Thermostat,  !- Name
16_4_T N2 Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_T N2 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_T NE Apartment Thermostat,  !- Name
16_4_T NE Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_T NE Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_T NW Apartment Thermostat,  !- Name
16_4_T NW Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_T NW Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_T S1 Apartment Thermostat,  !- Name
16_4_T S1 Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_T S1 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_T S2 Apartment Thermostat,  !- Name
16_4_T S2 Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_T S2 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_T SE Apartment Thermostat,  !- Name
16_4_T SE Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_T SE Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
16_4_T SW Apartment Thermostat,  !- Name
16_4_T SW Apartment,          !- Zone or ZoneList Name
16_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
16_4_T SW Apartment DualSPSched;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
16_4_G Corridor DualSPSched,  !- Name
16_UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
16_UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_G N1 Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_G N2 Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_G NE Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_G NW Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_G S1 Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_G S2 Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_G SW Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_M Corridor DualSPSched,  !- Name
16_UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
16_UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_M N1 Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_M N2 Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_M NE Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_M NW Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_M S1 Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_M S2 Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_M SE Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_M SW Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_Office DualSPSched,      !- Name
16_OFF_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_OFF_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_T Corridor DualSPSched,  !- Name
16_UnitHeater_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
16_UnitHeater_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_T N1 Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_T N2 Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_T NE Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_T NW Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_T S1 Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_T S2 Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_T SE Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
16_4_T SW Apartment DualSPSched,  !- Name
16_APT_HTGSETP_SCH,         !- Heating Setpoint Temperature Schedule Name
16_APT_CLGSETP_SCH;         !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:UNITHEATER ===========

ZoneHVAC:UnitHeater,
16_4_G Corridor Unit Heater,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_G Corridor Unit Heater Exhaust Node,  !- Air Inlet Node Name
16_4_G Corridor Unit Heater Inlet Node Name,  !- Air Outlet Node Name
Fan:ConstantVolume,      !- Supply Air Fan Object Type
16_4_G Corridor Unit HeaterFan,  !- Supply Air Fan Name
AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
Coil:Heating:Electric,   !- Heating Coil Object Type
16_4_G Corridor Unit Heater coil,  !- Heating Coil Name
,                        !- Supply Air Fan Operating Mode Schedule Name
No,                      !- Supply Air Fan Operation During No Heating
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
16_4_M Corridor Unit Heater,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_M Corridor Unit Heater Exhaust Node,  !- Air Inlet Node Name
16_4_M Corridor Unit Heater Inlet Node Name,  !- Air Outlet Node Name
Fan:ConstantVolume,      !- Supply Air Fan Object Type
16_4_M Corridor Unit HeaterFan,  !- Supply Air Fan Name
AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
Coil:Heating:Electric,   !- Heating Coil Object Type
16_4_M Corridor Unit Heater coil,  !- Heating Coil Name
,                        !- Supply Air Fan Operating Mode Schedule Name
No,                      !- Supply Air Fan Operation During No Heating
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
16_4_T Corridor Unit Heater,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_T Corridor Unit Heater Exhaust Node,  !- Air Inlet Node Name
16_4_T Corridor Unit Heater Inlet Node Name,  !- Air Outlet Node Name
Fan:ConstantVolume,      !- Supply Air Fan Object Type
16_4_T Corridor Unit HeaterFan,  !- Supply Air Fan Name
AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
Coil:Heating:Electric,   !- Heating Coil Object Type
16_4_T Corridor Unit Heater coil,  !- Heating Coil Name
,                        !- Supply Air Fan Operating Mode Schedule Name
No,                      !- Supply Air Fan Operation During No Heating
AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
0.001;                   !- Heating Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
16_4_G N1 Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_G N1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_G N2 Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_G N2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_G NE Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_G NE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_G NW Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_G NW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_G S1 Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_G S1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_G S2 Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_G S2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_G SW Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_G SW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_M N1 Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_M N1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_M N2 Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_M N2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_M NE Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_M NE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_M NW Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_M NW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_M S1 Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_M S1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_M S2 Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_M S2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_M SE Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_M SE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_M SW Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_M SW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_Office Direct Air,       !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_Office Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_T N1 Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_T N1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_T N2 Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_T N2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_T NE Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_T NE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_T NW Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_T NW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_T S1 Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_T S1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_T S2 Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_T S2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_T SE Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_T SE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
16_4_T SW Apartment Direct Air,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_T SW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
16_4_G Corridor Equipment,    !- Name
ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
16_4_G Corridor Unit Heater,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_G N1 Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_G N1 Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_G N2 Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_G N2 Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_G NE Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_G NE Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_G NW Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_G NW Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_G S1 Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_G S1 Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_G S2 Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_G S2 Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_G SW Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_G SW Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_M Corridor Equipment,    !- Name
ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
16_4_M Corridor Unit Heater,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_M N1 Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_M N1 Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_M N2 Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_M N2 Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_M NE Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_M NE Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_M NW Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_M NW Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_M S1 Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_M S1 Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_M S2 Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_M S2 Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_M SE Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_M SE Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_M SW Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_M SW Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_Office Equipment,        !- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_Office Direct Air,       !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_T Corridor Equipment,    !- Name
ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
16_4_T Corridor Unit Heater,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_T N1 Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_T N1 Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_T N2 Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_T N2 Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_T NE Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_T NE Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_T NW Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_T NW Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_T S1 Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_T S1 Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_T S2 Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_T S2 Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_T SE Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_T SE Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
16_4_T SW Apartment Equipment,!- Name
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
16_4_T SW Apartment Direct Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
16_4_G Corridor,              !- Zone Name
16_4_G Corridor Equipment,    !- Zone Conditioning Equipment List Name
16_4_G Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
16_4_G Corridor Exhaust Nodes,!- Zone Air Exhaust Node or NodeList Name
16_4_G Corridor Air Node,     !- Zone Air Node Name
16_4_G Corridor Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_G N1 Apartment,          !- Zone Name
16_4_G N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_G N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_G N1 Apartment Air Node, !- Zone Air Node Name
16_4_G N1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_G N2 Apartment,          !- Zone Name
16_4_G N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_G N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_G N2 Apartment Air Node, !- Zone Air Node Name
16_4_G N2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_G NE Apartment,          !- Zone Name
16_4_G NE Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_G NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_G NE Apartment Air Node, !- Zone Air Node Name
16_4_G NE Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_G NW Apartment,          !- Zone Name
16_4_G NW Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_G NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_G NW Apartment Air Node, !- Zone Air Node Name
16_4_G NW Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_G S1 Apartment,          !- Zone Name
16_4_G S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_G S1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_G S1 Apartment Air Node, !- Zone Air Node Name
16_4_G S1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_G S2 Apartment,          !- Zone Name
16_4_G S2 Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_G S2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_G S2 Apartment Air Node, !- Zone Air Node Name
16_4_G S2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_G SW Apartment,          !- Zone Name
16_4_G SW Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_G SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_G SW Apartment Air Node, !- Zone Air Node Name
16_4_G SW Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_M Corridor,              !- Zone Name
16_4_M Corridor Equipment,    !- Zone Conditioning Equipment List Name
16_4_M Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
16_4_M Corridor Exhaust Nodes,!- Zone Air Exhaust Node or NodeList Name
16_4_M Corridor Air Node,     !- Zone Air Node Name
16_4_M Corridor Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_M N1 Apartment,          !- Zone Name
16_4_M N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_M N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_M N1 Apartment Air Node, !- Zone Air Node Name
16_4_M N1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_M N2 Apartment,          !- Zone Name
16_4_M N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_M N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_M N2 Apartment Air Node, !- Zone Air Node Name
16_4_M N2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_M NE Apartment,          !- Zone Name
16_4_M NE Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_M NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_M NE Apartment Air Node, !- Zone Air Node Name
16_4_M NE Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_M NW Apartment,          !- Zone Name
16_4_M NW Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_M NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_M NW Apartment Air Node, !- Zone Air Node Name
16_4_M NW Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_M S1 Apartment,          !- Zone Name
16_4_M S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_M S1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_M S1 Apartment Air Node, !- Zone Air Node Name
16_4_M S1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_M S2 Apartment,          !- Zone Name
16_4_M S2 Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_M S2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_M S2 Apartment Air Node, !- Zone Air Node Name
16_4_M S2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_M SE Apartment,          !- Zone Name
16_4_M SE Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_M SE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_M SE Apartment Air Node, !- Zone Air Node Name
16_4_M SE Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_M SW Apartment,          !- Zone Name
16_4_M SW Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_M SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_M SW Apartment Air Node, !- Zone Air Node Name
16_4_M SW Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_Office,                  !- Zone Name
16_4_Office Equipment,        !- Zone Conditioning Equipment List Name
16_4_Office Inlet Nodes,      !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_Office Air Node,         !- Zone Air Node Name
16_4_Office Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_T Corridor,              !- Zone Name
16_4_T Corridor Equipment,    !- Zone Conditioning Equipment List Name
16_4_T Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
16_4_T Corridor Exhaust Nodes,!- Zone Air Exhaust Node or NodeList Name
16_4_T Corridor Air Node,     !- Zone Air Node Name
16_4_T Corridor Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_T N1 Apartment,          !- Zone Name
16_4_T N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_T N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_T N1 Apartment Air Node, !- Zone Air Node Name
16_4_T N1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_T N2 Apartment,          !- Zone Name
16_4_T N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_T N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_T N2 Apartment Air Node, !- Zone Air Node Name
16_4_T N2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_T NE Apartment,          !- Zone Name
16_4_T NE Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_T NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_T NE Apartment Air Node, !- Zone Air Node Name
16_4_T NE Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_T NW Apartment,          !- Zone Name
16_4_T NW Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_T NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_T NW Apartment Air Node, !- Zone Air Node Name
16_4_T NW Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_T S1 Apartment,          !- Zone Name
16_4_T S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_T S1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_T S1 Apartment Air Node, !- Zone Air Node Name
16_4_T S1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_T S2 Apartment,          !- Zone Name
16_4_T S2 Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_T S2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_T S2 Apartment Air Node, !- Zone Air Node Name
16_4_T S2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_T SE Apartment,          !- Zone Name
16_4_T SE Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_T SE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_T SE Apartment Air Node, !- Zone Air Node Name
16_4_T SE Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
16_4_T SW Apartment,          !- Zone Name
16_4_T SW Apartment Equipment,!- Zone Conditioning Equipment List Name
16_4_T SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
16_4_T SW Apartment Air Node, !- Zone Air Node Name
16_4_T SW Apartment Return Air Node Name;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
16_4_G Corridor Unit HeaterFan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
49.8,                    !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_G Corridor Unit Heater Exhaust Node,  !- Air Inlet Node Name
16_4_G Corridor Unit Heater Post Fan Node,  !- Air Outlet Node Name
Unit Heater Fans;        !- End-Use Subcategory

Fan:ConstantVolume,
16_4_M Corridor Unit HeaterFan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
49.8,                    !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_M Corridor Unit Heater Exhaust Node,  !- Air Inlet Node Name
16_4_M Corridor Unit Heater Post Fan Node,  !- Air Outlet Node Name
Unit Heater Fans;        !- End-Use Subcategory

Fan:ConstantVolume,
16_4_T Corridor Unit HeaterFan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
49.8,                    !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_T Corridor Unit Heater Exhaust Node,  !- Air Inlet Node Name
16_4_T Corridor Unit Heater Post Fan Node,  !- Air Outlet Node Name
Unit Heater Fans;        !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

! ***HVAC EQUIPMENT***
Fan:OnOff,
16_4_SPLITSYSTEMAC:01_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:01_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:02_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:02_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:03_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:03_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:04_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:04_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:05_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:05_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:06_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:06_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:07_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:07_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:08_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:08_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:09_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:09_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:10_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:10_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:11_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:11_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:12_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:12_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:13_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:13_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:14_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:14_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:15_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:15_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:16_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:16_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:17_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:17_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:18_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:18_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:19_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:19_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:20_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:20_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:21_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:21_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:22_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:22_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:23_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:23_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory

Fan:OnOff,
16_4_SPLITSYSTEMAC:24_Unitary_Package_fan,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
0.53625,                 !- Fan Total Efficiency
550,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.825,                   !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
16_4_OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:24_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
Unitary Fans;            !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:01_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:01_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:01_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:02_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:02_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:02_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:03_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:03_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:03_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:04_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:04_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:04_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:05_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:05_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:05_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:06_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:06_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:06_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:07_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:07_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:07_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:08_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:08_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:08_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:09_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:09_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:09_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:10_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:10_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:10_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:11_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:11_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:11_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:12_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:12_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:12_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:13_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:13_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:13_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:14_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:14_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:14_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:15_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:15_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:15_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:16_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:16_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:16_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:17_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:17_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:17_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:18_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:18_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:18_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:19_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:19_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:19_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:20_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:20_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:20_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:21_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:21_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:21_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:22_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:22_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:22_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:23_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:23_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:23_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
16_4_SPLITSYSTEMAC:24_Unitary_Package_CoolCoil,  !- Name
16_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
16_4_SPLITSYSTEMAC:24_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:24_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
16_4_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
16_4_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
16_4_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
16_4_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
16_4_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
16_4_G Corridor Unit Heater coil,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
1.0,                     !- Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_G Corridor Unit Heater Post Fan Node,  !- Air Inlet Node Name
16_4_G Corridor Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
16_4_M Corridor Unit Heater coil,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
1.0,                     !- Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_M Corridor Unit Heater Post Fan Node,  !- Air Inlet Node Name
16_4_M Corridor Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
16_4_T Corridor Unit Heater coil,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
1.0,                     !- Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_T Corridor Unit Heater Post Fan Node,  !- Air Inlet Node Name
16_4_T Corridor Unit Heater Inlet Node Name;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:01_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:01_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:01 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:02_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:02_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:02 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:03_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:03_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:03 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:04_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:04_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:04 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:05_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:05_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:05 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:06_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:06_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:06 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:07_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:07_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:07 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:08_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:08_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:08 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:09_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:09_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:09 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:10_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:10_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:10 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:11_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:11_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:11 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:12_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:12_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:12 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:13_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:13_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:13 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:14_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:14_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:14 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:15_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:15_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:15 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:16_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:16_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:16 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:17_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:17_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:17 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:18_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:18_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:18 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:19_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:19_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:19 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:20_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:20_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:20 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:21_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:21_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:21 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:22_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:22_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:22 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:23_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:23_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:23 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
16_4_SPLITSYSTEMAC:24_Unitary_Package_HeatCoil,  !- Name
16_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
16_4_SPLITSYSTEMAC:24_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
16_4_SPLITSYSTEMAC:24 Supply Equipment Outlet Node;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:01_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:01 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_G SW Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:01_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:01_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:01_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:02_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:02 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_G NW Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:02_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:02_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:02_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:03_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:03 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Office_Operation,        !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_Office,                  !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:03_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:03_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:03_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:04_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:04 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_G NE Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:04_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:04_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:04_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:05_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:05 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_G N1 Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:05_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:05_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:05_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:06_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:06 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_G N2 Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:06_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:06_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:06_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:07_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:07 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_G S1 Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:07_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:07_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:07_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:08_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:08 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_G S2 Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:08_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:08_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:08_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:09_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:09 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_M SW Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:09_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:09_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:09_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:10_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:10 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_M NW Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:10_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:10_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:10_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:11_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:11 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_M SE Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:11_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:11_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:11_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:12_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:12 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_M NE Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:12_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:12_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:12_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:13_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:13 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_M N1 Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:13_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:13_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:13_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:14_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:14 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_M N2 Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:14_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:14_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:14_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:15_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:15 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_M S1 Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:15_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:15_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:15_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:16_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:16 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_M S2 Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:16_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:16_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:16_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:17_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:17 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_T SW Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:17_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:17_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:17_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:18_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:18 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_T NW Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:18_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:18_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:18_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:19_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:19 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_T SE Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:19_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:19_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:19_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:20_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:20 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_T NE Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:20_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:20_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:20_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:21_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:21 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_T N1 Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:21_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:21_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:21_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:22_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:22 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_T N2 Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:22_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:22_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:22_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:23_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:23 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_T S1 Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:23_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:23_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:23_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
16_4_SPLITSYSTEMAC:24_Unitary_Package,  !- Name
16_ALWAYS_ON,               !- Availability Schedule Name
16_4_OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
16_4_SPLITSYSTEMAC:24 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
16_Apt_Operation,           !- Supply Air Fan Operating Mode Schedule Name
AUTOSIZE,                !- Maximum Supply Air Temperature {C}
AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
16_4_T S2 Apartment,          !- Controlling Zone or Thermostat Location
Fan:OnOff,               !- Supply Fan Object Type
16_4_SPLITSYSTEMAC:24_Unitary_Package_fan,  !- Supply Fan Name
BlowThrough,             !- Fan Placement
Coil:Heating:Fuel,       !- Heating Coil Object Type
16_4_SPLITSYSTEMAC:24_Unitary_Package_HeatCoil,  !- Heating Coil Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
16_4_SPLITSYSTEMAC:24_Unitary_Package_CoolCoil,  !- Cooling Coil Name
None;                    !- Dehumidification Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:01_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:01_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:01 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:01_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:02_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:02_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:02 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:02_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:03_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:03_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:03 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:03_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_Office_Operation;        !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:04_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:04_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:04 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:04_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:05_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:05_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:05 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:05_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:06_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:06_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:06 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:06_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:07_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:07_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:07 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:07_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:08_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:08_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:08 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:08_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:09_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:09_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:09 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:09_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:10_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:10_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:10 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:10_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:11_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:11_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:11 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:11_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:12_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:12_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:12 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:12_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:13_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:13_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:13 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:13_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:14_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:14_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:14 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:14_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:15_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:15_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:15 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:15_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:16_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:16_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:16 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:16_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:17_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:17_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:17 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:17_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:18_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:18_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:18 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:18_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:19_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:19_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:19 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:19_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:20_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:20_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:20 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:20_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:21_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:21_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:21 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:21_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:22_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:22_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:22 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:22_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:23_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:23_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:23 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:23_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
16_4_SPLITSYSTEMAC:24_OA_Controller,  !- Name
16_4_SPLITSYSTEMAC:24_OARelief Node,  !- Relief Air Outlet Node Name
16_4_SPLITSYSTEMAC:24 Supply Equipment Inlet Node,  !- Return Air Node Name
16_4_OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:24_OAInlet Node,  !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
16_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:01_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:01_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:02_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:02_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:03_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:03_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:04_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:04_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:05_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:05_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:06_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:06_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:07_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:07_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:08_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:08_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:09_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:09_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:10_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:10_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:11_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:11_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:12_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:12_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:13_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:13_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:14_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:14_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:15_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:15_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:16_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:16_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:17_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:17_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:18_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:18_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:19_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:19_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:20_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:20_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:21_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:21_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:22_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:22_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:23_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:23_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
16_4_SPLITSYSTEMAC:24_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
16_4_SPLITSYSTEMAC:24_OA_Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

! ***AIR LOOPS***
AirLoopHVAC,
16_4_SPLITSYSTEMAC:01,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:01 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:01 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:01 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:01 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:01 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:10,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:10 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:10 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:10 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:10 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:10 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:11,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:11 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:11 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:11 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:11 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:11 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:12,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:12 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:12 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:12 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:12 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:12 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:13,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:13 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:13 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:13 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:13 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:13 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:14,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:14 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:14 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:14 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:14 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:14 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:15,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:15 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:15 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:15 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:15 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:15 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:16,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:16 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:16 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:16 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:16 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:16 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:17,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:17 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:17 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:17 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:17 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:17 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:18,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:18 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:18 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:18 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:18 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:18 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:19,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:19 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:19 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:19 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:19 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:19 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:02,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:02 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:02 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:02 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:02 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:02 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:20,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:20 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:20 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:20 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:20 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:20 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:21,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:21 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:21 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:21 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:21 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:21 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:22,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:22 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:22 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:22 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:22 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:22 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:23,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:23 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:23 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:23 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:23 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:23 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:24,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:24 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:24 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:24 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:24 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:24 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:03,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:03 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:03 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:03 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:03 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:03 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:04,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:04 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:04 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:04 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:04 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:04 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:05,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:05 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:05 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:05 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:05 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:05 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:06,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:06 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:06 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:06 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:06 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:06 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:07,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:07 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:07 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:07 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:07 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:07 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:08,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:08 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:08 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:08 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:08 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:08 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
16_4_SPLITSYSTEMAC:09,        !- Name
,                        !- Controller List Name
,                        !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
16_4_SPLITSYSTEMAC:09 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
16_4_SPLITSYSTEMAC:09 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
16_4_SPLITSYSTEMAC:09 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
16_4_SPLITSYSTEMAC:09 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
16_4_SPLITSYSTEMAC:09 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:01_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:01_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:02_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:02_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:03_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:03_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:04_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:04_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:05_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:05_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:06_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:06_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:07_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:07_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:08_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:08_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:09_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:09_OAMixinM Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:10_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:10_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:11_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:11_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:12_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:12_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:13_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:13_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:14_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:14_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:15_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:15_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:16_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:16_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:17_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:17_OAMixinM Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:18_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:18_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:19_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:19_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:20_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:20_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:21_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:21_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:22_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:22_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:23_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:23_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
16_4_SPLITSYSTEMAC:24_OA_Equipment,  !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
16_4_SPLITSYSTEMAC:24_OAMixing Box;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:01_OA,     !- Name
16_4_SPLITSYSTEMAC:01_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:01_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:02_OA,     !- Name
16_4_SPLITSYSTEMAC:02_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:02_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:03_OA,     !- Name
16_4_SPLITSYSTEMAC:03_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:03_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:04_OA,     !- Name
16_4_SPLITSYSTEMAC:04_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:04_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:05_OA,     !- Name
16_4_SPLITSYSTEMAC:05_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:05_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:06_OA,     !- Name
16_4_SPLITSYSTEMAC:06_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:06_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:07_OA,     !- Name
16_4_SPLITSYSTEMAC:07_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:07_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:08_OA,     !- Name
16_4_SPLITSYSTEMAC:08_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:08_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:09_OA,     !- Name
16_4_SPLITSYSTEMAC:09_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:09_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:10_OA,     !- Name
16_4_SPLITSYSTEMAC:10_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:10_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:11_OA,     !- Name
16_4_SPLITSYSTEMAC:11_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:11_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:12_OA,     !- Name
16_4_SPLITSYSTEMAC:12_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:12_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:13_OA,     !- Name
16_4_SPLITSYSTEMAC:13_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:13_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:14_OA,     !- Name
16_4_SPLITSYSTEMAC:14_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:14_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:15_OA,     !- Name
16_4_SPLITSYSTEMAC:15_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:15_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:16_OA,     !- Name
16_4_SPLITSYSTEMAC:16_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:16_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:17_OA,     !- Name
16_4_SPLITSYSTEMAC:17_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:17_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:18_OA,     !- Name
16_4_SPLITSYSTEMAC:18_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:18_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:19_OA,     !- Name
16_4_SPLITSYSTEMAC:19_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:19_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:20_OA,     !- Name
16_4_SPLITSYSTEMAC:20_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:20_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:21_OA,     !- Name
16_4_SPLITSYSTEMAC:21_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:21_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:22_OA,     !- Name
16_4_SPLITSYSTEMAC:22_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:22_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:23_OA,     !- Name
16_4_SPLITSYSTEMAC:23_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:23_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
16_4_SPLITSYSTEMAC:24_OA,     !- Name
16_4_SPLITSYSTEMAC:24_OA_Controllers,  !- Controller List Name
16_4_SPLITSYSTEMAC:24_OA_Equipment;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:01_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:01_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:01_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:01 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:02_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:02_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:02_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:02 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:03_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:03_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:03_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:03 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:04_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:04_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:04_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:04 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:05_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:05_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:05_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:05 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:06_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:06_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:06_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:06 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:07_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:07_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:07_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:07 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:08_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:08_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:08_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:08 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:09_OAMixinM Box,  !- Name
16_4_OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:09_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:09_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:09 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:10_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:10_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:10_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:10 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:11_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:11_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:11_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:11 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:12_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:12_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:12_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:12 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:13_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:13_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:13_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:13 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:14_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:14_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:14_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:14 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:15_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:15_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:15_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:15 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:16_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:16_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:16_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:16 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:17_OAMixinM Box,  !- Name
16_4_OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:17_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:17_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:17 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:18_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:18_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:18_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:18 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:19_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:19_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:19_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:19 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:20_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:20_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:20_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:20 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:21_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:21_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:21_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:21 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:22_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:22_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:22_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:22 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:23_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:23_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:23_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:23 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
16_4_SPLITSYSTEMAC:24_OAMixing Box,  !- Name
16_4_OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Mixed Air Node Name
16_4_SPLITSYSTEMAC:24_OAInlet Node,  !- Outdoor Air Stream Node Name
16_4_SPLITSYSTEMAC:24_OARelief Node,  !- Relief Air Stream Node Name
16_4_SPLITSYSTEMAC:24 Supply Equipment Inlet Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:01 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:01 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_G SW Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:02 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:02 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_G NW Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:03 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:03 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_Office Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:04 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:04 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_G NE Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:05 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:05 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_G N1 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:06 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:06 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_G N2 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:07 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:07 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_G S1 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:08 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:08 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_G S2 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:09 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:09 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_M SW Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:10 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:10 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_M NW Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:11 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:11 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_M SE Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:12 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:12 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_M NE Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:13 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:13 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_M N1 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:14 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:14 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_M N2 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:15 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:15 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_M S1 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:16 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:16 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_M S2 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:17 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:17 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_T SW Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:18 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:18 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_T NW Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:19 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:19 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_T SE Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:20 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:20 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_T NE Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:21 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:21 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_T N1 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:22 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:22 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_T N2 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:23 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:23 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_T S1 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
16_4_SPLITSYSTEMAC:24 Supply Air Splitter,  !- Name
16_4_SPLITSYSTEMAC:24 Zone Equipment Inlet Node,  !- Inlet Node Name
16_4_T S2 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:01,        !- Name
16_4_SPLITSYSTEMAC:01 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:01 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:10,        !- Name
16_4_SPLITSYSTEMAC:10 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:10 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:11,        !- Name
16_4_SPLITSYSTEMAC:11 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:11 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:12,        !- Name
16_4_SPLITSYSTEMAC:12 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:12 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:13,        !- Name
16_4_SPLITSYSTEMAC:13 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:13 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:14,        !- Name
16_4_SPLITSYSTEMAC:14 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:14 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:15,        !- Name
16_4_SPLITSYSTEMAC:15 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:15 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:16,        !- Name
16_4_SPLITSYSTEMAC:16 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:16 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:17,        !- Name
16_4_SPLITSYSTEMAC:17 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:17 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:18,        !- Name
16_4_SPLITSYSTEMAC:18 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:18 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:19,        !- Name
16_4_SPLITSYSTEMAC:19 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:19 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:02,        !- Name
16_4_SPLITSYSTEMAC:02 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:02 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:20,        !- Name
16_4_SPLITSYSTEMAC:20 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:20 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:21,        !- Name
16_4_SPLITSYSTEMAC:21 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:21 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:22,        !- Name
16_4_SPLITSYSTEMAC:22 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:22 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:23,        !- Name
16_4_SPLITSYSTEMAC:23 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:23 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:24,        !- Name
16_4_SPLITSYSTEMAC:24 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:24 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:03,        !- Name
16_4_SPLITSYSTEMAC:03 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:03 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:04,        !- Name
16_4_SPLITSYSTEMAC:04 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:04 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:05,        !- Name
16_4_SPLITSYSTEMAC:05 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:05 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:06,        !- Name
16_4_SPLITSYSTEMAC:06 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:06 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:07,        !- Name
16_4_SPLITSYSTEMAC:07 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:07 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:08,        !- Name
16_4_SPLITSYSTEMAC:08 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:08 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
16_4_SPLITSYSTEMAC:09,        !- Name
16_4_SPLITSYSTEMAC:09 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
16_4_SPLITSYSTEMAC:09 Supply Air Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:01 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:01 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_G SW Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:02 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:02 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_G NW Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:03 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:03 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_Office Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:04 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:04 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_G NE Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:05 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:05 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_G N1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:06 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:06 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_G N2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:07 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:07 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_G S1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:08 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:08 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_G S2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:09 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:09 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_M SW Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:10 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:10 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_M NW Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:11 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:11 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_M SE Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:12 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:12 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_M NE Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:13 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:13 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_M N1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:14 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:14 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_M N2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:15 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:15 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_M S1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:16 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:16 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_M S2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:17 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:17 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_T SW Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:18 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:18 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_T NW Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:19 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:19 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_T SE Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:20 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:20 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_T NE Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:21 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:21 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_T N1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:22 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:22 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_T N2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:23 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:23 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_T S1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
16_4_SPLITSYSTEMAC:24 Return Air Mixer,  !- Name
16_4_SPLITSYSTEMAC:24 Zone Equipment Outlet Node,  !- Outlet Node Name
16_4_T S2 Apartment Return Air Node Name;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:01 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:01 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:01 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:02 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:02 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:02 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:03 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:03 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:03 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:04 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:04 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:04 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:05 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:05 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:05 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:06 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:06 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:06 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:07 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:07 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:07 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:08 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:08 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:08 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:09 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:09 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:09 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:10 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:10 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:10 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:11 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:11 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:11 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:12 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:12 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:12 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:13 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:13 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:13 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:14 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:14 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:14 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:15 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:15 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:15 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:16 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:16 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:16 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:17 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:17 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:17 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:18 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:18 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:18 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:19 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:19 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:19 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:20 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:20 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:20 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:21 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:21 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:21 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:22 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:22 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:22 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:23 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:23 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:23 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
16_4_SPLITSYSTEMAC:24 Return Air Path,  !- Name
16_4_SPLITSYSTEMAC:24 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
16_4_SPLITSYSTEMAC:24 Return Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
16_4_SPLITSYSTEMAC:01 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:01_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:01 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:01_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:01 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:02 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:02_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:02 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:02_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:02 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:03 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:03_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:03 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:03_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:03 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:04 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:04_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:04 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:04_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:04 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:05 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:05_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:05 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:05_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:05 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:06 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:06_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:06 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:06_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:06 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:07 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:07_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:07 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:07_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:07 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:08 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:08_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:08 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:08_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:08 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:09 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:09_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:09 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:09_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:09 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:10 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:10_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:10 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:10_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:10 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:11 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:11_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:11 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:11_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:11 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:12 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:12_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:12 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:12_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:12 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:13 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:13_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:13 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:13_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:13 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:14 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:14_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:14 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:14_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:14 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:15 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:15_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:15 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:15_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:15 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:16 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:16_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:16 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:16_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:16 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:17 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:17_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:17 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:17_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:17 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:18 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:18_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:18 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:18_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:18 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:19 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:19_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:19 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:19_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:19 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:20 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:20_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:20 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:20_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:20 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:21 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:21_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:21 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:21_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:21 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:22 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:22_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:22 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:22_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:22 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:23 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:23_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:23 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:23_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:23 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SPLITSYSTEMAC:24 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
16_4_SPLITSYSTEMAC:24_OA,     !- Component 1 Name
16_4_SPLITSYSTEMAC:24 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
16_4_OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Component 1 Outlet Node Name
AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
16_4_SPLITSYSTEMAC:24_Unitary_Package,  !- Component 2 Name
16_4_OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Component 2 Inlet Node Name
16_4_SPLITSYSTEMAC:24 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
16_4_SWHSys1 Supply Inlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pump:VariableSpeed,      !- Component 1 Object Type
16_4_SWHSys1 Pump,            !- Component 1 Name
16_4_SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
16_4_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Supply Equipment Branch,  !- Name
,                        !- Pressure Drop Curve Name
WaterHeater:Mixed,       !- Component 1 Object Type
16_4_SWHSys1 Water Heater,    !- Component 1 Name
16_4_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
16_4_SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Supply Equipment Bypass Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
16_4_SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
16_4_SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
16_4_SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Supply Outlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
16_4_SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
16_4_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
16_4_SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Inlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
16_4_SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
16_4_SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
16_4_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 1,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_G SW Apartment Water Equipment,  !- Component 1 Name
16_4_G SW Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_G SW Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 2,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_G NW Apartment Water Equipment,  !- Component 1 Name
16_4_G NW Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_G NW Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 3,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_G NE Apartment Water Equipment,  !- Component 1 Name
16_4_G NE Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_G NE Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 4,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_G N1 Apartment Water Equipment,  !- Component 1 Name
16_4_G N1 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_G N1 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 5,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_G N2 Apartment Water Equipment,  !- Component 1 Name
16_4_G N2 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_G N2 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 6,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_G S1 Apartment Water Equipment,  !- Component 1 Name
16_4_G S1 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_G S1 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 7,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_G S2 Apartment Water Equipment,  !- Component 1 Name
16_4_G S2 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_G S2 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 8,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_M SW Apartment Water Equipment,  !- Component 1 Name
16_4_M SW Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_M SW Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 9,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_M NW Apartment Water Equipment,  !- Component 1 Name
16_4_M NW Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_M NW Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 10,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_M SE Apartment Water Equipment,  !- Component 1 Name
16_4_M SE Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_M SE Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 11,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_M NE Apartment Water Equipment,  !- Component 1 Name
16_4_M NE Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_M NE Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 12,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_M N1 Apartment Water Equipment,  !- Component 1 Name
16_4_M N1 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_M N1 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 13,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_M N2 Apartment Water Equipment,  !- Component 1 Name
16_4_M N2 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_M N2 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 14,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_M S1 Apartment Water Equipment,  !- Component 1 Name
16_4_M S1 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_M S1 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 15,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_M S2 Apartment Water Equipment,  !- Component 1 Name
16_4_M S2 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_M S2 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 16,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_T SW Apartment Water Equipment,  !- Component 1 Name
16_4_T SW Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_T SW Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 17,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_T NW Apartment Water Equipment,  !- Component 1 Name
16_4_T NW Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_T NW Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 18,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_T SE Apartment Water Equipment,  !- Component 1 Name
16_4_T SE Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_T SE Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 19,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_T NE Apartment Water Equipment,  !- Component 1 Name
16_4_T NE Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_T NE Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 20,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_T N1 Apartment Water Equipment,  !- Component 1 Name
16_4_T N1 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_T N1 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 21,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_T N2 Apartment Water Equipment,  !- Component 1 Name
16_4_T N2 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_T N2 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 22,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_T S1 Apartment Water Equipment,  !- Component 1 Name
16_4_T S1 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_T S1 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Load Branch 23,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
16_4_T S2 Apartment Water Equipment,  !- Component 1 Name
16_4_T S2 Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
16_4_T S2 Apartment Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Bypass Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
16_4_SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
16_4_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
16_4_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
16_4_SWHSys1 Demand Outlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
16_4_SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
16_4_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
16_4_SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
16_4_SPLITSYSTEMAC:01 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:01 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:02 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:02 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:03 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:03 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:04 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:04 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:05 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:05 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:06 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:06 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:07 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:07 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:08 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:08 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:09 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:09 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:10 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:10 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:11 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:11 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:12 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:12 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:13 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:13 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:14 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:14 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:15 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:15 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:16 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:16 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:17 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:17 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:18 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:18 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:19 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:19 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:20 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:20 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:21 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:21 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:22 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:22 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:23 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:23 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
16_4_SPLITSYSTEMAC:24 Air Loop Branches,  !- Name
16_4_SPLITSYSTEMAC:24 Air Loop Main Branch;  !- Branch 1 Name

! ***SWH CONNECTIONS***
BranchList,
16_4_SWHSys1 Supply Branches, !- Name
16_4_SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
16_4_SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
16_4_SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
16_4_SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
16_4_SWHSys1 Demand Branches, !- Name
16_4_SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
16_4_SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
16_4_SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
16_4_SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
16_4_SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
16_4_SWHSys1 Demand Load Branch 5,  !- Branch 6 Name
16_4_SWHSys1 Demand Load Branch 6,  !- Branch 7 Name
16_4_SWHSys1 Demand Load Branch 7,  !- Branch 8 Name
16_4_SWHSys1 Demand Load Branch 8,  !- Branch 9 Name
16_4_SWHSys1 Demand Load Branch 9,  !- Branch 10 Name
16_4_SWHSys1 Demand Load Branch 10,  !- Branch 11 Name
16_4_SWHSys1 Demand Load Branch 11,  !- Branch 12 Name
16_4_SWHSys1 Demand Load Branch 12,  !- Branch 13 Name
16_4_SWHSys1 Demand Load Branch 13,  !- Branch 14 Name
16_4_SWHSys1 Demand Load Branch 14,  !- Branch 15 Name
16_4_SWHSys1 Demand Load Branch 15,  !- Branch 16 Name
16_4_SWHSys1 Demand Load Branch 16,  !- Branch 17 Name
16_4_SWHSys1 Demand Load Branch 17,  !- Branch 18 Name
16_4_SWHSys1 Demand Load Branch 18,  !- Branch 19 Name
16_4_SWHSys1 Demand Load Branch 19,  !- Branch 20 Name
16_4_SWHSys1 Demand Load Branch 20,  !- Branch 21 Name
16_4_SWHSys1 Demand Load Branch 21,  !- Branch 22 Name
16_4_SWHSys1 Demand Load Branch 22,  !- Branch 23 Name
16_4_SWHSys1 Demand Load Branch 23,  !- Branch 24 Name
16_4_SWHSys1 Demand Bypass Branch,  !- Branch 25 Name
16_4_SWHSys1 Demand Outlet Branch;  !- Branch 26 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
16_4_SWHSys1 Supply Splitter, !- Name
16_4_SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
16_4_SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
16_4_SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
16_4_SWHSys1 Demand Splitter, !- Name
16_4_SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
16_4_SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
16_4_SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
16_4_SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
16_4_SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
16_4_SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
16_4_SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
16_4_SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
16_4_SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
16_4_SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
16_4_SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
16_4_SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
16_4_SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
16_4_SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
16_4_SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
16_4_SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
16_4_SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
16_4_SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
16_4_SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
16_4_SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
16_4_SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
16_4_SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
16_4_SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
16_4_SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
16_4_SWHSys1 Demand Bypass Branch;  !- Outlet Branch 24 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
16_4_SWHSys1 Supply Mixer,    !- Name
16_4_SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
16_4_SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
16_4_SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
16_4_SWHSys1 Demand Mixer,    !- Name
16_4_SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
16_4_SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
16_4_SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
16_4_SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
16_4_SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
16_4_SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
16_4_SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
16_4_SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
16_4_SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
16_4_SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
16_4_SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
16_4_SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
16_4_SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
16_4_SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
16_4_SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
16_4_SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
16_4_SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
16_4_SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
16_4_SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
16_4_SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
16_4_SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
16_4_SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
16_4_SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
16_4_SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
16_4_SWHSys1 Demand Bypass Branch;  !- Inlet Branch 24 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
16_4_SWHSys1 Supply Connectors,  !- Name
Connector:Splitter,      !- Connector 1 Object Type
16_4_SWHSys1 Supply Splitter, !- Connector 1 Name
Connector:Mixer,         !- Connector 2 Object Type
16_4_SWHSys1 Supply Mixer;    !- Connector 2 Name

ConnectorList,
16_4_SWHSys1 Demand Connectors,  !- Name
Connector:Splitter,      !- Connector 1 Object Type
16_4_SWHSys1 Demand Splitter, !- Connector 1 Name
Connector:Mixer,         !- Connector 2 Object Type
16_4_SWHSys1 Demand Mixer;    !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
16_4_G Corridor Exhaust Nodes,!- Name
16_4_G Corridor Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
16_4_G Corridor Inlet Nodes,  !- Name
16_4_G Corridor Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_G N1 Apartment Inlet Nodes,  !- Name
16_4_G N1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_G N2 Apartment Inlet Nodes,  !- Name
16_4_G N2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_G NE Apartment Inlet Nodes,  !- Name
16_4_G NE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_G NW Apartment Inlet Nodes,  !- Name
16_4_G NW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_G S1 Apartment Inlet Nodes,  !- Name
16_4_G S1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_G S2 Apartment Inlet Nodes,  !- Name
16_4_G S2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_G SW Apartment Inlet Nodes,  !- Name
16_4_G SW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_M Corridor Exhaust Nodes,!- Name
16_4_M Corridor Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
16_4_M Corridor Inlet Nodes,  !- Name
16_4_M Corridor Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_M N1 Apartment Inlet Nodes,  !- Name
16_4_M N1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_M N2 Apartment Inlet Nodes,  !- Name
16_4_M N2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_M NE Apartment Inlet Nodes,  !- Name
16_4_M NE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_M NW Apartment Inlet Nodes,  !- Name
16_4_M NW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_M S1 Apartment Inlet Nodes,  !- Name
16_4_M S1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_M S2 Apartment Inlet Nodes,  !- Name
16_4_M S2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_M SE Apartment Inlet Nodes,  !- Name
16_4_M SE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_M SW Apartment Inlet Nodes,  !- Name
16_4_M SW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_Office Inlet Nodes,      !- Name
16_4_Office Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:01_OANode List,  !- Name
16_4_SPLITSYSTEMAC:01_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:02_OANode List,  !- Name
16_4_SPLITSYSTEMAC:02_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:03_OANode List,  !- Name
16_4_SPLITSYSTEMAC:03_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:04_OANode List,  !- Name
16_4_SPLITSYSTEMAC:04_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:05_OANode List,  !- Name
16_4_SPLITSYSTEMAC:05_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:06_OANode List,  !- Name
16_4_SPLITSYSTEMAC:06_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:07_OANode List,  !- Name
16_4_SPLITSYSTEMAC:07_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:08_OANode List,  !- Name
16_4_SPLITSYSTEMAC:08_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:09_OANode List,  !- Name
16_4_SPLITSYSTEMAC:09_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:10_OANode List,  !- Name
16_4_SPLITSYSTEMAC:10_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:11_OANode List,  !- Name
16_4_SPLITSYSTEMAC:11_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:12_OANode List,  !- Name
16_4_SPLITSYSTEMAC:12_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:13_OANode List,  !- Name
16_4_SPLITSYSTEMAC:13_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:14_OANode List,  !- Name
16_4_SPLITSYSTEMAC:14_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:15_OANode List,  !- Name
16_4_SPLITSYSTEMAC:15_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:16_OANode List,  !- Name
16_4_SPLITSYSTEMAC:16_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:17_OANode List,  !- Name
16_4_SPLITSYSTEMAC:17_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:18_OANode List,  !- Name
16_4_SPLITSYSTEMAC:18_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:19_OANode List,  !- Name
16_4_SPLITSYSTEMAC:19_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:20_OANode List,  !- Name
16_4_SPLITSYSTEMAC:20_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:21_OANode List,  !- Name
16_4_SPLITSYSTEMAC:21_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:22_OANode List,  !- Name
16_4_SPLITSYSTEMAC:22_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:23_OANode List,  !- Name
16_4_SPLITSYSTEMAC:23_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_SPLITSYSTEMAC:24_OANode List,  !- Name
16_4_SPLITSYSTEMAC:24_OAInlet Node;  !- Node 1 Name

NodeList,
16_4_T Corridor Exhaust Nodes,!- Name
16_4_T Corridor Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
16_4_T Corridor Inlet Nodes,  !- Name
16_4_T Corridor Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_T N1 Apartment Inlet Nodes,  !- Name
16_4_T N1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_T N2 Apartment Inlet Nodes,  !- Name
16_4_T N2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_T NE Apartment Inlet Nodes,  !- Name
16_4_T NE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_T NW Apartment Inlet Nodes,  !- Name
16_4_T NW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_T S1 Apartment Inlet Nodes,  !- Name
16_4_T S1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_T S2 Apartment Inlet Nodes,  !- Name
16_4_T S2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_T SE Apartment Inlet Nodes,  !- Name
16_4_T SE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
16_4_T SW Apartment Inlet Nodes,  !- Name
16_4_T SW Apartment Direct Air Inlet Node Name;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:01_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:02_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:03_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:04_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:05_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:06_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:07_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:08_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:09_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:10_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:11_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:12_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:13_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:14_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:15_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:16_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:17_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:18_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:19_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:20_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:21_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:22_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:23_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
16_4_SPLITSYSTEMAC:24_OANode List;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
16_4_SWHSys1 Supply Outlet Pipe,  !- Name
16_4_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
16_4_SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
16_4_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
16_4_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
16_4_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
16_4_SWHSys1 Demand Inlet Pipe,  !- Name
16_4_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
16_4_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
16_4_SWHSys1 Demand Outlet Pipe,  !- Name
16_4_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
16_4_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
16_4_SWHSys1 Demand Bypass Pipe,  !- Name
16_4_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
16_4_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
16_4_SWHSys1 Pump,            !- Name
16_4_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
16_4_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
0.01,                    !- Design Pump Head {Pa}
AUTOSIZE,                !- Design Power Consumption {W}
1,                       !- Motor Efficiency
0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
0,                       !- Coefficient 1 of the Part Load Performance Curve
1,                       !- Coefficient 2 of the Part Load Performance Curve
0,                       !- Coefficient 3 of the Part Load Performance Curve
0,                       !- Coefficient 4 of the Part Load Performance Curve
0.0,                     !- Design Minimum Flow Rate {m3/s}
Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

! Service water heating to 23 apartments, circulating gas-fired boiler loop
! ***SWH EQUIPMENT***
WaterHeater:Mixed,
16_4_SWHSys1 Water Heater,    !- Name
0.003785,                !- Tank Volume {m3}
16_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
,                        !- Deadband Temperature Difference {deltaC}
82.2222,                 !- Maximum Temperature Limit {C}
Modulate,                !- Heater Control Type
211500,                  !- Heater Maximum Capacity {W}
,                        !- Heater Minimum Capacity {W}
,                        !- Heater Ignition Minimum Flow Rate {m3/s}
,                        !- Heater Ignition Delay {s}
NATURALGAS,              !- Heater Fuel Type
0.8,                     !- Heater Thermal Efficiency
,                        !- Part Load Factor Curve Name
2,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
NATURALGAS,              !- Off Cycle Parasitic Fuel Type
0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
NATURALGAS,              !- On Cycle Parasitic Fuel Type
,                        !- On Cycle Parasitic Heat Fraction to Tank
Schedule,                !- Ambient Temperature Indicator
16_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
,                        !- Ambient Temperature Zone Name
,                        !- Ambient Temperature Outdoor Air Node Name
6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
,                        !- Off Cycle Loss Fraction to Zone
6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
,                        !- On Cycle Loss Fraction to Zone
,                        !- Peak Use Flow Rate {m3/s}
,                        !- Use Flow Rate Fraction Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
16_4_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
1.0,                     !- Use Side Effectiveness
,                        !- Source Side Inlet Node Name
,                        !- Source Side Outlet Node Name
,                        !- Source Side Effectiveness
AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

! ***SWH LOOP***
PlantLoop,
16_4_SWHSys1,                 !- Name
Water,                   !- Fluid Type
,                        !- User Defined Fluid Type
16_4_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
16_4_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
60.0,                    !- Maximum Loop Temperature {C}
10.0,                    !- Minimum Loop Temperature {C}
AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
0.0,                     !- Minimum Loop Flow Rate {m3/s}
AUTOSIZE,                !- Plant Loop Volume {m3}
16_4_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
16_4_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
16_4_SWHSys1 Supply Branches, !- Plant Side Branch List Name
16_4_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
16_4_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
16_4_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
16_4_SWHSys1 Demand Branches, !- Demand Side Branch List Name
16_4_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
16_4_SWHSys1 Equipment List,  !- Name
WaterHeater:Mixed,       !- Equipment 1 Object Type
16_4_SWHSys1 Water Heater;    !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
16_4_SWHSys1 Operation Scheme,!- Name
0.0,                     !- Load Range 1 Lower Limit {W}
1000000000000000,        !- Load Range 1 Upper Limit {W}
16_4_SWHSys1 Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
16_4_SWHSys1 Loop Operation Scheme List,  !- Name
PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
16_4_SWHSys1 Operation Scheme,!- Control Scheme 1 Name
16_ALWAYS_ON;               !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
16_4_SWHSys1 Loop Setpoint Manager,  !- Name
Temperature,             !- Control Variable
16_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
16_4_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr G N1 Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_G N1 Apartment,          !- Control Zone Name
16_4_G N1 Apartment Air Node, !- Zone Node Name
16_4_G N1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:05 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr G N2 Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_G N2 Apartment,          !- Control Zone Name
16_4_G N2 Apartment Air Node, !- Zone Node Name
16_4_G N2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:06 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr G NE Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_G NE Apartment,          !- Control Zone Name
16_4_G NE Apartment Air Node, !- Zone Node Name
16_4_G NE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:04 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr G NW Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_G NW Apartment,          !- Control Zone Name
16_4_G NW Apartment Air Node, !- Zone Node Name
16_4_G NW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:02 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr G S1 Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_G S1 Apartment,          !- Control Zone Name
16_4_G S1 Apartment Air Node, !- Zone Node Name
16_4_G S1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:07 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr G S2 Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_G S2 Apartment,          !- Control Zone Name
16_4_G S2 Apartment Air Node, !- Zone Node Name
16_4_G S2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:08 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr G SW Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_G SW Apartment,          !- Control Zone Name
16_4_G SW Apartment Air Node, !- Zone Node Name
16_4_G SW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:01 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr M N1 Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_M N1 Apartment,          !- Control Zone Name
16_4_M N1 Apartment Air Node, !- Zone Node Name
16_4_M N1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:13 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr M N2 Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_M N2 Apartment,          !- Control Zone Name
16_4_M N2 Apartment Air Node, !- Zone Node Name
16_4_M N2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:14 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr M NE Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_M NE Apartment,          !- Control Zone Name
16_4_M NE Apartment Air Node, !- Zone Node Name
16_4_M NE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:12 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr M NW Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_M NW Apartment,          !- Control Zone Name
16_4_M NW Apartment Air Node, !- Zone Node Name
16_4_M NW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr M S1 Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_M S1 Apartment,          !- Control Zone Name
16_4_M S1 Apartment Air Node, !- Zone Node Name
16_4_M S1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:15 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr M S2 Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_M S2 Apartment,          !- Control Zone Name
16_4_M S2 Apartment Air Node, !- Zone Node Name
16_4_M S2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:16 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr M SE Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_M SE Apartment,          !- Control Zone Name
16_4_M SE Apartment Air Node, !- Zone Node Name
16_4_M SE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:11 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr M SW Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_M SW Apartment,          !- Control Zone Name
16_4_M SW Apartment Air Node, !- Zone Node Name
16_4_M SW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:09 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr T N1 Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_T N1 Apartment,          !- Control Zone Name
16_4_T N1 Apartment Air Node, !- Zone Node Name
16_4_T N1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:21 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr T N2 Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_T N2 Apartment,          !- Control Zone Name
16_4_T N2 Apartment Air Node, !- Zone Node Name
16_4_T N2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:22 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr T NE Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_T NE Apartment,          !- Control Zone Name
16_4_T NE Apartment Air Node, !- Zone Node Name
16_4_T NE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:20 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr T NW Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_T NW Apartment,          !- Control Zone Name
16_4_T NW Apartment Air Node, !- Zone Node Name
16_4_T NW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:18 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr T S1 Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_T S1 Apartment,          !- Control Zone Name
16_4_T S1 Apartment Air Node, !- Zone Node Name
16_4_T S1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:23 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr T S2 Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_T S2 Apartment,          !- Control Zone Name
16_4_T S2 Apartment Air Node, !- Zone Node Name
16_4_T S2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:24 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr T SE Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_T SE Apartment,          !- Control Zone Name
16_4_T SE Apartment Air Node, !- Zone Node Name
16_4_T SE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:19 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp Mngr T SW Apartment,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_T SW Apartment,          !- Control Zone Name
16_4_T SW Apartment Air Node, !- Zone Node Name
16_4_T SW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:17 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
16_4_SupAirTemp MngrOffice,   !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
16_4_Office,                  !- Control Zone Name
16_4_Office Air Node,         !- Zone Node Name
16_4_Office Direct Air Inlet Node Name,  !- Zone Inlet Node Name
16_4_SPLITSYSTEMAC:03 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:01_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:01 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:01_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:01_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:02_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:02 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:02_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:02_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:03_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:03 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:03_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:03_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:04_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:04 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:04_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:04_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:05_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:05 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:05_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:05_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:06_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:06 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:06_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:06_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:07_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:07 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:07_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:07_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:08_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:08 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:08_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:08_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:09_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:09 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:09_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:09_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:10_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:10_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:10_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:11_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:11_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:11_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:12_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:12_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:12_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:13_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:13_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:13_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:14_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:14_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:14_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:15_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:15 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:15_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:15_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:16_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:16 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:16_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:16_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:17_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:17 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:17_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:17_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:18_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:18 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:18_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:18_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:19_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:19 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:19_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:19_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:20_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:20 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:20_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:20_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:21_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:21 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:21_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:21_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:22_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:22 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:22_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:22_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:23_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:23 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:23_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:23_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
16_4_SPLITSYSTEMAC:24_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
16_4_SPLITSYSTEMAC:24 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
16_4_OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Fan Inlet Node Name
16_4_SPLITSYSTEMAC:24_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
16_4_OA-SPLITSYSTEMAC:24_Unitary_PackageNode;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
16_4_G SW Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_G SW Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_G NW Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_G NW Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_G NE Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_G NE Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_G N1 Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_G N1 Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_G N2 Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_G N2 Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_G S1 Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_G S1 Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_G S2 Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_G S2 Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_M SW Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_M SW Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_M NW Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_M NW Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_M SE Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_M SE Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_M NE Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_M NE Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_M N1 Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_M N1 Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_M N2 Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_M N2 Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_M S1 Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_M S1 Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_M S2 Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_M S2 Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_T SW Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_T SW Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_T NW Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_T NW Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_T SE Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_T SE Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_T NE Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_T NE Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_T N1 Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_T N1 Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_T N2 Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_T N2 Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_T S1 Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_T S1 Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
16_4_T S2 Apartment Water Equipment,  !- Name
,                        !- End-Use Subcategory
3.66e-006,               !- Peak Flow Rate {m3/s}
16_APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
16_Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
16_4_T S2 Apartment,          !- Zone Name
16_Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
16_Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
16_4_G SW Apartment Water Equipment,  !- Name
16_4_G SW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_G SW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_G SW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_G NW Apartment Water Equipment,  !- Name
16_4_G NW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_G NW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_G NW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_G NE Apartment Water Equipment,  !- Name
16_4_G NE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_G NE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_G NE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_G N1 Apartment Water Equipment,  !- Name
16_4_G N1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_G N1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_G N1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_G N2 Apartment Water Equipment,  !- Name
16_4_G N2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_G N2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_G N2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_G S1 Apartment Water Equipment,  !- Name
16_4_G S1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_G S1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_G S1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_G S2 Apartment Water Equipment,  !- Name
16_4_G S2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_G S2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_G S2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_M SW Apartment Water Equipment,  !- Name
16_4_M SW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_M SW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_M SW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_M NW Apartment Water Equipment,  !- Name
16_4_M NW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_M NW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_M NW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_M SE Apartment Water Equipment,  !- Name
16_4_M SE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_M SE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_M SE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_M NE Apartment Water Equipment,  !- Name
16_4_M NE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_M NE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_M NE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_M N1 Apartment Water Equipment,  !- Name
16_4_M N1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_M N1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_M N1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_M N2 Apartment Water Equipment,  !- Name
16_4_M N2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_M N2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_M N2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_M S1 Apartment Water Equipment,  !- Name
16_4_M S1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_M S1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_M S1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_M S2 Apartment Water Equipment,  !- Name
16_4_M S2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_M S2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_M S2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_T SW Apartment Water Equipment,  !- Name
16_4_T SW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_T SW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_T SW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_T NW Apartment Water Equipment,  !- Name
16_4_T NW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_T NW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_T NW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_T SE Apartment Water Equipment,  !- Name
16_4_T SE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_T SE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_T SE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_T NE Apartment Water Equipment,  !- Name
16_4_T NE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_T NE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_T NE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_T N1 Apartment Water Equipment,  !- Name
16_4_T N1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_T N1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_T N1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_T N2 Apartment Water Equipment,  !- Name
16_4_T N2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_T N2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_T N2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_T S1 Apartment Water Equipment,  !- Name
16_4_T S1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_T S1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_T S1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
16_4_T S2 Apartment Water Equipment,  !- Name
16_4_T S2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
16_4_T S2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
16_4_T S2 Apartment Water Equipment;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
16_4_Cool-PLF-fPLR,           !- Name
0.90949556,              !- Coefficient1 Constant
0.09864773,              !- Coefficient2 x
-0.00819488,             !- Coefficient3 x**2
0,                       !- Minimum Value of x
1,                       !- Maximum Value of x
0.7,                     !- Minimum Curve Output
1;                       !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
16_4_ConstantCubic,           !- Name
1,                       !- Coefficient1 Constant
0,                       !- Coefficient2 x
0,                       !- Coefficient3 x**2
0,                       !- Coefficient4 x**3
-100,                    !- Minimum Value of x
100;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
16_4_Cool-Cap-fT,             !- Name
0.9712123,               !- Coefficient1 Constant
-0.015275502,            !- Coefficient2 x
0.0014434524,            !- Coefficient3 x**2
-0.00039321,             !- Coefficient4 y
-0.0000068364,           !- Coefficient5 y**2
-0.0002905956,           !- Coefficient6 x*y
-100,                    !- Minimum Value of x
100,                     !- Maximum Value of x
-100,                    !- Minimum Value of y
100;                     !- Maximum Value of y

Curve:Biquadratic,
16_4_Cool-EIR-fT,             !- Name
0.28687133,              !- Coefficient1 Constant
0.023902164,             !- Coefficient2 x
-0.000810648,            !- Coefficient3 x**2
0.013458546,             !- Coefficient4 y
0.0003389364,            !- Coefficient5 y**2
-0.0004870044,           !- Coefficient6 x*y
-100,                    !- Minimum Value of x
100,                     !- Maximum Value of x
-100,                    !- Minimum Value of y
100;                     !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

! ***ECONOMICS***
!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
UtilityCost:Tariff,
PSI_LLF_LowLoadFactorService,  !- Name
Electricity:Facility,    !- Output Meter Name
kWh,                     !- Conversion Factor Choice
,                        !- Energy Conversion Factor
,                        !- Demand Conversion Factor
,                        !- Time of Use Period Schedule Name
,                        !- Season Schedule Name
,                        !- Month Schedule Name
HalfHour,                !- Demand Window Length
15.00,                   !- Monthly Charge or Variable Name
,                        !- Minimum Monthly Charge or Variable Name
,                        !- Real Time Pricing Charge Schedule Name
,                        !- Customer Baseline Load Schedule Name
Comm Elect;              !- Group Name

!end  PSI_LLF_LowLoadFactorService
UtilityCost:Tariff,
PSI_CS_CommercialElectricService,  !- Name
Electricity:Facility,    !- Output Meter Name
kWh,                     !- Conversion Factor Choice
,                        !- Energy Conversion Factor
,                        !- Demand Conversion Factor
,                        !- Time of Use Period Schedule Name
,                        !- Season Schedule Name
,                        !- Month Schedule Name
,                        !- Demand Window Length
9.40,                    !- Monthly Charge or Variable Name
,                        !- Minimum Monthly Charge or Variable Name
,                        !- Real Time Pricing Charge Schedule Name
,                        !- Customer Baseline Load Schedule Name
Comm Elect;              !- Group Name

UtilityCost:Tariff,
IN_EIAMonthlyRateGas,    !- Name
Gas:Facility,            !- Output Meter Name
MCF,                     !- Conversion Factor Choice
,                        !- Energy Conversion Factor
,                        !- Demand Conversion Factor
,                        !- Time of Use Period Schedule Name
,                        !- Season Schedule Name
,                        !- Month Schedule Name
,                        !- Demand Window Length
0.0,                     !- Monthly Charge or Variable Name
,                        !- Minimum Monthly Charge or Variable Name
,                        !- Real Time Pricing Charge Schedule Name
,                        !- Customer Baseline Load Schedule Name
Comm Gas;                !- Group Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:QUALIFY ===========

UtilityCost:Qualify,
MinDemand75kw,           !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
TotalDemand,             !- Variable Name
Minimum,                 !- Qualify Type
75,                      !- Threshold Value or Variable Name
Annual,                  !- Season
Count,                   !- Threshold Test
12;                      !- Number of Months

UtilityCost:Qualify,
MaxDemand75kw,           !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
TotalDemand,             !- Variable Name
Maximum,                 !- Qualify Type
75,                      !- Threshold Value or Variable Name
Annual,                  !- Season
Count,                   !- Threshold Test
1;                       !- Number of Months


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
FuelCostAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
QualPollutionControlAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
SoxNoxRiderAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
DSMRiderAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
-0.000370;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
PurchPowerTrackerAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
-0.000031;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
MidwestISOAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
-0.000216;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
CleanCoalRiderEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000833;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
TaxofeightPercent,       !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
SubTotal,                !- Source Variable
Annual,                  !- Season
Taxes,                   !- Category Variable Name
0.08;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
FuelCostAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
QualPollutionControlAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
SoxNoxRiderAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
DSMRiderAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000021;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
PurchPowerTrackerAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000034;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
MidwestISOAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
-0.000203;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
CleanCoalRiderEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000807;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
TaxofeightPercent,       !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
SubTotal,                !- Source Variable
Annual,                  !- Season
Taxes,                   !- Category Variable Name
0.08;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
MonthlyRateGasCharge,    !- Name
IN_EIAMonthlyRateGas,    !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
TaxofEightPercent,       !- Name
IN_EIAMonthlyRateGas,    !- Tariff Name
SubTotal,                !- Source Variable
Annual,                  !- Season
Taxes,                   !- Category Variable Name
0.08;                    !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:BLOCK ===========

UtilityCost:Charge:Block,
AnnualEnergyCharge,      !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
,                        !- Remaining Into Variable
,                        !- Block Size Multiplier Value or Variable Name
300,                     !- Block Size 1 Value or Variable Name
0.108222,                !- Block 1 Cost per Unit Value or Variable Name
700,                     !- Block Size 2 Value or Variable Name
0.087021,                !- Block 2 Cost per Unit Value or Variable Name
1500,                    !- Block Size 3 Value or Variable Name
0.078420,                !- Block 3 Cost per Unit Value or Variable Name
remaining,               !- Block Size 4 Value or Variable Name
0.058320;                !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
AnnualDemandBaseCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
,                        !- Remaining Into Variable
TotalDemand,             !- Block Size Multiplier Value or Variable Name
190,                     !- Block Size 1 Value or Variable Name
0.0,                     !- Block 1 Cost per Unit Value or Variable Name
110,                     !- Block Size 2 Value or Variable Name
0.051773,                !- Block 2 Cost per Unit Value or Variable Name
remaining,               !- Block Size 3 Value or Variable Name
0.046965;                !- Block 3 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
AnnualEnergyCharge,      !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
,                        !- Remaining Into Variable
,                        !- Block Size Multiplier Value or Variable Name
300,                     !- Block Size 1 Value or Variable Name
0.082409,                !- Block 1 Cost per Unit Value or Variable Name
700,                     !- Block Size 2 Value or Variable Name
0.072873,                !- Block 2 Cost per Unit Value or Variable Name
1500,                    !- Block Size 3 Value or Variable Name
0.061696,                !- Block 3 Cost per Unit Value or Variable Name
remaining,               !- Block Size 4 Value or Variable Name
0.041179;                !- Block 4 Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:VARIABLE ===========

UtilityCost:Variable,
IN_MonthlyGasRates,      !- Name
IN_EIAMonthlyRateGas,    !- Tariff Name
Currency,                !- Variable Type
8.22,                    !- January Value
7.51,                    !- February Value
8.97,                    !- March Value
9.01,                    !- April Value
9.16,                    !- May Value
10.44,                   !- June Value
10.32,                   !- July Value
10.13,                   !- August Value
9.20,                    !- September Value
8.18,                    !- October Value
7.83,                    !- November Value
7.63;                    !- December Value


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
IDF,                     !- Key Field
Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
InputVerificationandResultsSummary,  !- Report 2 Name
ClimaticDataSummary,     !- Report 3 Name
EnvelopeSummary,         !- Report 4 Name
EquipmentSummary,        !- Report 5 Name
ComponentSizingSummary,  !- Report 6 Name
HVACSizingSummary,       !- Report 7 Name
SystemSummary;           !- Report 8 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:TIMEBINS ===========

Output:Table:TimeBins,
*,                       !- Key Value
Zone Air Relative Humidity,  !- Variable Name
60,                      !- Interval Start
10,                      !- Interval Size
4;                       !- Interval Count

Output:Table:TimeBins,
*,                       !- Key Value
Air System Outdoor Air Flow Fraction,  !- Variable Name
0.00,                    !- Interval Start
0.20,                    !- Interval Size
5;                       !- Interval Count

Output:Table:TimeBins,
*,                       !- Key Value
Availability Manager Night Cycle Control Status,  !- Variable Name
0,                       !- Interval Start
1,                       !- Interval Size
4;                       !- Interval Count


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
Emissions Data Summary,  !- Name
4,                       !- Digits After Decimal
CO2:Facility,            !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
NOx:Facility,            !- Variable or Meter 2 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 2
SO2:Facility,            !- Variable or Meter 3 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 3
PM:Facility,             !- Variable or Meter 4 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 4
Hg:Facility,             !- Variable or Meter 5 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 5
WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 6
Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
Components of Peak Electrical Demand,  !- Name
3,                       !- Digits After Decimal
Electricity:Facility,    !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Electricity:Facility,    !- Variable or Meter 2 Name
Maximum,                 !- Aggregation Type for Variable or Meter 2
InteriorLights:Electricity,  !- Variable or Meter 3 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
Fans:Electricity,        !- Variable or Meter 5 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
Heating:Electricity,     !- Variable or Meter 6 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
Cooling:Electricity,     !- Variable or Meter 7 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
ExteriorLights:Electricity,  !- Variable or Meter 8 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
Pumps:Electricity,       !- Variable or Meter 9 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
HeatRejection:Electricity,  !- Variable or Meter 10 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
Humidification:Electricity,  !- Variable or Meter 12 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
HeatRecovery:Electricity,!- Variable or Meter 13 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
WaterSystems:Electricity,!- Variable or Meter 14 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
Refrigeration:Electricity,  !- Variable or Meter 15 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
Generators:Electricity,  !- Variable or Meter 16 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
ElectricityProduced:Facility,  !- Variable or Meter 17 Name
ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
Heating Part Load Performance,  !- Name
0,                       !- Digits After Decimal
Heating Coil Gas Rate,   !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Heating Coil Gas Rate,   !- Variable or Meter 2 Name
Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
Cooling Part Load Performance,  !- Name
0,                       !- Digits After Decimal
Cooling Coil Electric Power,  !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Cooling Coil Electric Power,  !- Variable or Meter 2 Name
Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
Fan Part Load Performance,  !- Name
0,                       !- Digits After Decimal
Fan Electric Power,      !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Fan Electric Power,      !- Variable or Meter 2 Name
Maximum;                 !- Aggregation Type for Variable or Meter 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

! ***REPORT TABLES***
OutputControl:Table:Style,
HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

! ***GENERAL REPORTING***
OutputControl:ReportingTolerances,
0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
*,                       !- Key Value
Site Outdoor Air Drybulb Temperature,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Site Outdoor Air Humidity Ratio,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Site Outdoor Air Relative Humidity,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Outdoor Air Flow Fraction,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Simulation Cycle On Off Status,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Outdoor Air Economizer Status,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Total Heating Energy,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Total Cooling Energy,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Fan Electric Energy,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Fan Electric Power,      !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Zone Mean Air Temperature,  !- Variable Name
hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

! ***REPORT METERS/VARIABLES***
Output:Meter,
Electricity:Facility,    !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Fans:Electricity,        !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Cooling:Electricity,     !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Heating:Electricity,     !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
InteriorLights:Electricity,  !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
InteriorEquipment:Electricity,  !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Gas:Facility,            !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Heating:Gas,             !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
InteriorEquipment:Gas,   !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Water Heater:WaterSystems:Gas,  !- Name
HOURLY;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
Simple;                  !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

! ***ENVIRONMENTAL FACTORS REPORTING***
Output:EnvironmentalImpactFactors,
Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
0.663,                   !- District Heating Efficiency
4.18,                    !- District Cooling COP {W/W}
0.585,                   !- Steam Conversion Efficiency
80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

! Indiana electricity source and emission factors based on Deru and Torcellini 2007
FuelFactors,
Electricity,             !- Existing Fuel Resource Name
kg,                      !- Units of Measure
,                        !- Energy per Unit Factor
3.546,                   !- Source Energy Factor {J/J}
,                        !- Source Energy Schedule Name
3.417E+02,               !- CO2 Emission Factor {g/MJ}
,                        !- CO2 Emission Factor Schedule Name
1.186E-01,               !- CO Emission Factor {g/MJ}
,                        !- CO Emission Factor Schedule Name
7.472E-01,               !- CH4 Emission Factor {g/MJ}
,                        !- CH4 Emission Factor Schedule Name
6.222E-01,               !- NOx Emission Factor {g/MJ}
,                        !- NOx Emission Factor Schedule Name
8.028E-03,               !- N2O Emission Factor {g/MJ}
,                        !- N2O Emission Factor Schedule Name
1.872E+00,               !- SO2 Emission Factor {g/MJ}
,                        !- SO2 Emission Factor Schedule Name
0.0,                     !- PM Emission Factor {g/MJ}
,                        !- PM Emission Factor Schedule Name
1.739E-02,               !- PM10 Emission Factor {g/MJ}
,                        !- PM10 Emission Factor Schedule Name
0.0,                     !- PM2.5 Emission Factor {g/MJ}
,                        !- PM2.5 Emission Factor Schedule Name
0.0,                     !- NH3 Emission Factor {g/MJ}
,                        !- NH3 Emission Factor Schedule Name
1.019E-02,               !- NMVOC Emission Factor {g/MJ}
,                        !- NMVOC Emission Factor Schedule Name
5.639E-06,               !- Hg Emission Factor {g/MJ}
,                        !- Hg Emission Factor Schedule Name
2.778E-05,               !- Pb Emission Factor {g/MJ}
,                        !- Pb Emission Factor Schedule Name
0.4309556,               !- Water Emission Factor {L/MJ}
,                        !- Water Emission Factor Schedule Name
0,                       !- Nuclear High Level Emission Factor {g/MJ}
,                        !- Nuclear High Level Emission Factor Schedule Name
0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
FuelFactors,
NaturalGas,              !- Existing Fuel Resource Name
m3,                      !- Units of Measure
37631000,                !- Energy per Unit Factor
1.092,                   !- Source Energy Factor {J/J}
,                        !- Source Energy Schedule Name
5.21E+01,                !- CO2 Emission Factor {g/MJ}
,                        !- CO2 Emission Factor Schedule Name
3.99E-02,                !- CO Emission Factor {g/MJ}
,                        !- CO Emission Factor Schedule Name
1.06E-03,                !- CH4 Emission Factor {g/MJ}
,                        !- CH4 Emission Factor Schedule Name
4.73E-02,                !- NOx Emission Factor {g/MJ}
,                        !- NOx Emission Factor Schedule Name
1.06E-03,                !- N2O Emission Factor {g/MJ}
,                        !- N2O Emission Factor Schedule Name
2.68E-04,                !- SO2 Emission Factor {g/MJ}
,                        !- SO2 Emission Factor Schedule Name
0.0,                     !- PM Emission Factor {g/MJ}
,                        !- PM Emission Factor Schedule Name
3.59E-03,                !- PM10 Emission Factor {g/MJ}
,                        !- PM10 Emission Factor Schedule Name
0.0,                     !- PM2.5 Emission Factor {g/MJ}
,                        !- PM2.5 Emission Factor Schedule Name
0,                       !- NH3 Emission Factor {g/MJ}
,                        !- NH3 Emission Factor Schedule Name
2.61E-03,                !- NMVOC Emission Factor {g/MJ}
,                        !- NMVOC Emission Factor Schedule Name
1.11E-07,                !- Hg Emission Factor {g/MJ}
,                        !- Hg Emission Factor Schedule Name
2.13E-07,                !- Pb Emission Factor {g/MJ}
,                        !- Pb Emission Factor Schedule Name
0,                       !- Water Emission Factor {L/MJ}
,                        !- Water Emission Factor Schedule Name
0,                       !- Nuclear High Level Emission Factor {g/MJ}
,                        !- Nuclear High Level Emission Factor Schedule Name
0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
