!-Generator IDFEditor 1.49
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! RefBldgMidriseApartmentNew2004_Chicago.idf
!
! This example file is based on Version 1.3_5.0 and was transitioned to Version 6.0 using the transition utility
!
! DOE Commercial Reference Building
! Midrise Apartment building, new construction 90.1-2004
! Version 1.3_5.0
! EnergyPlus Version 6.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Four story apartment building, 31 apartments plus office
! Form:         Area = 3,135 m2 (33,742 ft2); Number of Stories = 4; Shape = rectangle; Aspect ratio = 2.74
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004 residential.
!               Opaque constructions: Steel frame wall; Insulation entirely above deck; slab-on-grade floor
!               Windows: window-to-wall ratio = 15.0%,
!               Infiltration in perimeter zones only
!                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              Office: 25% of full value when ventilation system on.
! HVAC:         Split system units in each apartment, office; DX cooling and gas furnace
!               Economizer per 90.1-2004 for office system only
!
! Int. gains:   W/m2 (W/ft2)  lights        elec plug     gas plug
!               Apartments    3.88 (0.36)   5.38 (0.50)   0
!               Office        10.8 (1.0)    12.9 (1.20)   0
!               Corridor      5.38 (0.5)    0             0
! Elevators:    1 @ 20 HP, 91% motor efficiency
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                ZoneHVAC:UnitHeater (corridor zones))
! Air Primary Loops:              SPLITSYSTEMAC:1; SPLITSYSTEMAC:2;...
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Fuel (apartment zones)
!                                 Coil:Heating:Electric (corridor zones)
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 27
Version,
8.7;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
YES,                     !- Do Zone Sizing Calculation
YES,                     !- Do System Sizing Calculation
YES,                     !- Do Plant Sizing Calculation
No,                      !- Run Simulation for Sizing Periods
Yes,                     !- Run Simulation for Weather File Run Periods
Yes;                     !- Do HVAC Sizing Simulation for Sizing Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
Ref Bldg Midrise Apartment New2004_v1.3_5.0,  !- Name
0.0000,                  !- North Axis {deg}
City,                    !- Terrain
0.0400,                  !- Loads Convergence Tolerance Value
0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
FullInteriorAndExterior, !- Solar Distribution
25,                      !- Maximum Number of Warmup Days
6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
AverageOverDaysInFrequency,  !- Calculation Method
7,                       !- Calculation Frequency
15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

! ***MISC SIMULATION PARAMETERS***
SurfaceConvectionAlgorithm:Inside,
TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
ConductionTransferFunction,  !- Algorithm
200.0000;                !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
AnalyticalSolution;      !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
2,                       !- Minimum System Timestep {minutes}
25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
Site:Location,
USA IL-CHICAGO-OHARE,    !- Name
41.77,                   !- Latitude {deg}
-87.75,                  !- Longitude {deg}
-6.0,                   !- Time Zone {hr}
190;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
HDD,                     !- Name
11,                      !- Begin Month
20,                      !- Begin Day of Month
11,                      !- End Month
20,                      !- End Day of Month
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
CDD,                     !- Name
7,                       !- Begin Month
21,                      !- Begin Day of Month
7,                       !- End Month
21,                      !- End Day of Month
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
HDD3,                    !- Name
12,                      !- Begin Month
20,                      !- Begin Day of Month
12,                      !- End Month
20,                      !- End Day of Month
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
CDD2,                    !- Name
5,                       !- Begin Month
23,                      !- Begin Day of Month
5,                       !- End Month
23,                      !- End Day of Month
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
CDD3,                    !- Name
5,                       !- Begin Month
30,                      !- Begin Day of Month
5,                       !- End Month
30,                      !- End Day of Month
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
,                        !- Name
1,                       !- Begin Month
1,                       !- Begin Day of Month
12,                      !- End Month
31,                      !- End Day of Month
Sunday,                  !- Day of Week for Start Day
No,                      !- Use Weather File Holidays and Special Days
No,                      !- Use Weather File Daylight Saving Period
No,                      !- Apply Weekend Holiday Rule
Yes,                     !- Use Weather File Rain Indicators
Yes,                     !- Use Weather File Snow Indicators
1.0000;                  !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
New Years Day,           !- Name
January 1,               !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Veterans Day,            !- Name
November 11,             !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Christmas,               !- Name
December 25,             !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Independence Day,        !- Name
July 4,                  !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
MLK Day,                 !- Name
3rd Monday in January,   !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Presidents Day,          !- Name
3rd Monday in February,  !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Memorial Day,            !- Name
Last Monday in May,      !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Labor Day,               !- Name
1st Monday in September, !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Columbus Day,            !- Name
2nd Monday in October,   !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Thanksgiving,            !- Name
4th Thursday in November,!- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! ***HOLIDAYS & DAYLIGHT SAVINGS***
RunPeriodControl:DaylightSavingTime,
2nd Sunday in March,     !- Start Date
1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
4.4,                     !- January Ground Temperature {C}
3.3,                     !- February Ground Temperature {C}
2.3,                     !- March Ground Temperature {C}
1.8,                     !- April Ground Temperature {C}
2,                       !- May Ground Temperature {C}
4,                       !- June Ground Temperature {C}
6.8,                     !- July Ground Temperature {C}
9.3,                     !- August Ground Temperature {C}
10.1,                    !- September Ground Temperature {C}
9.6,                     !- October Ground Temperature {C}
7.8,                     !- November Ground Temperature {C}
6;                       !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.69,                    !- Annual Average Outdoor Air Temperature {C}
28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! ***SCHEDULE TYPES***
ScheduleTypeLimits,
Any Number;              !- Name

ScheduleTypeLimits,
Fraction,                !- Name
0.0,                     !- Lower Limit Value
1.0,                     !- Upper Limit Value
CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
Temperature,             !- Name
-60,                     !- Lower Limit Value
200,                     !- Upper Limit Value
CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
On/Off,                  !- Name
0,                       !- Lower Limit Value
1,                       !- Upper Limit Value
DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
Control Type,            !- Name
0,                       !- Lower Limit Value
4,                       !- Upper Limit Value
DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
Humidity,                !- Name
10,                      !- Lower Limit Value
90,                      !- Upper Limit Value
CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! ***ALWAYS ON SCHEDULE***
Schedule:Compact,
16_ALWAYS_ON,               !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1;                       !- Field 4

! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
16_BLDG_ELEVATORS,          !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 04:00,            !- Field 3
0.05,                    !- Field 4
Until: 05:00,            !- Field 5
0.10,                    !- Field 6
Until: 06:00,            !- Field 7
0.20,                    !- Field 8
Until: 07:00,            !- Field 9
0.40,                    !- Field 10
Until: 09:00,            !- Field 11
0.50,                    !- Field 12
Until: 10:00,            !- Field 13
0.35,                    !- Field 14
Until: 16:00,            !- Field 15
0.15,                    !- Field 16
Until: 17:00,            !- Field 17
0.35,                    !- Field 18
Until: 19:00,            !- Field 19
0.50,                    !- Field 20
Until: 21:00,            !- Field 21
0.40,                    !- Field 22
Until: 22:00,            !- Field 23
0.30,                    !- Field 24
Until: 23:00,            !- Field 25
0.20,                    !- Field 26
Until: 24:00,            !- Field 27
0.10;                    !- Field 28

Schedule:Compact,
16_INFIL_SCH,               !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1;                       !- Field 4

Schedule:Compact,
16_OFFICE_INFIL_SCH,        !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays,           !- Field 2
Until: 8:00,             !- Field 3
1.0,                     !- Field 4
Until: 17:00,            !- Field 5
0.25,                    !- Field 6
Until: 24:00,            !- Field 7
1.0,                     !- Field 8
For AllOtherDays,        !- Field 9
Until: 24:00,            !- Field 10
1.0;                     !- Field 11

Schedule:Compact,
16_APT_OCC_SCH,             !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 7:00,             !- Field 3
1.0,                     !- Field 4
Until: 8:00,             !- Field 5
0.85,                    !- Field 6
Until: 9:00,             !- Field 7
0.39,                    !- Field 8
Until: 16:00,            !- Field 9
0.25,                    !- Field 10
Until: 17:00,            !- Field 11
0.3,                     !- Field 12
Until: 18:00,            !- Field 13
0.52,                    !- Field 14
Until: 21:00,            !- Field 15
0.87,                    !- Field 16
Until: 24:00,            !- Field 17
1.0;                     !- Field 18

Schedule:Compact,
16_OFF_OCC_SCH,             !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 8:00,             !- Field 3
0.0,                     !- Field 4
Until: 12:00,            !- Field 5
1.0,                     !- Field 6
Until: 13:00,            !- Field 7
0.5,                     !- Field 8
Until: 17:00,            !- Field 9
1.0,                     !- Field 10
Until: 24:00,            !- Field 11
0.0,                     !- Field 12
For AllOtherDays,        !- Field 13
Until: 24:00,            !- Field 14
0.0;                     !- Field 15

Schedule:Compact,
16_APT_LIGHT_SCH,           !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 04:00,            !- Field 3
0.067,                   !- Field 4
Until: 05:00,            !- Field 5
0.187,                   !- Field 6
Until: 06:00,            !- Field 7
0.394,                   !- Field 8
Until: 07:00,            !- Field 9
0.440,                   !- Field 10
Until: 08:00,            !- Field 11
0.393,                   !- Field 12
Until: 09:00,            !- Field 13
0.172,                   !- Field 14
Until: 15:00,            !- Field 15
0.119,                   !- Field 16
Until: 16:00,            !- Field 17
0.206,                   !- Field 18
Until: 17:00,            !- Field 19
0.439,                   !- Field 20
Until: 18:00,            !- Field 21
0.616,                   !- Field 22
Until: 19:00,            !- Field 23
0.829,                   !- Field 24
Until: 20:00,            !- Field 25
0.986,                   !- Field 26
Until: 21:00,            !- Field 27
1.0,                     !- Field 28
Until: 22:00,            !- Field 29
0.692,                   !- Field 30
Until: 23:00,            !- Field 31
0.384,                   !- Field 32
Until: 24:00,            !- Field 33
0.160;                   !- Field 34

Schedule:Compact,
16_OFF_LIGHT_SCH,           !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 08:00,            !- Field 3
0.18,                    !- Field 4
Until: 12:00,            !- Field 5
0.90,                    !- Field 6
Until: 13:00,            !- Field 7
0.80,                    !- Field 8
Until: 17:00,            !- Field 9
0.90,                    !- Field 10
Until: 24:00,            !- Field 11
0.18,                    !- Field 12
For: AllOtherDays,       !- Field 13
Until: 24:00,            !- Field 14
0.18;                    !- Field 15

Schedule:Compact,
16_COR_LIGHT_SCH,           !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1.0;                     !- Field 4

Schedule:Compact,
16_APT_EQP_SCH,             !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 1:00,             !- Field 3
0.45,                    !- Field 4
Until: 2:00,             !- Field 5
0.41,                    !- Field 6
Until: 3:00,             !- Field 7
0.39,                    !- Field 8
Until: 5:00,             !- Field 9
0.38,                    !- Field 10
Until: 6:00,             !- Field 11
0.43,                    !- Field 12
Until: 7:00,             !- Field 13
0.54,                    !- Field 14
Until: 8:00,             !- Field 15
0.65,                    !- Field 16
Until: 9:00,             !- Field 17
0.66,                    !- Field 18
Until: 10:00,            !- Field 19
0.67,                    !- Field 20
Until: 11:00,            !- Field 21
0.69,                    !- Field 22
Until: 12:00,            !- Field 23
0.70,                    !- Field 24
Until: 13:00,            !- Field 25
0.69,                    !- Field 26
Until: 14:00,            !- Field 27
0.66,                    !- Field 28
Until: 15:00,            !- Field 29
0.65,                    !- Field 30
Until: 16:00,            !- Field 31
0.68,                    !- Field 32
Until: 17:00,            !- Field 33
0.80,                    !- Field 34
Until: 19:00,            !- Field 35
1.0,                     !- Field 36
Until: 20:00,            !- Field 37
0.93,                    !- Field 38
Until: 21:00,            !- Field 39
0.89,                    !- Field 40
Until: 22:00,            !- Field 41
0.85,                    !- Field 42
Until: 23:00,            !- Field 43
0.71,                    !- Field 44
Until: 24:00,            !- Field 45
0.58;                    !- Field 46

Schedule:Compact,
16_OFF_EQP_SCH,             !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 7:00,             !- Field 3
0.33,                    !- Field 4
Until: 8:00,             !- Field 5
0.5,                     !- Field 6
Until: 12:00,            !- Field 7
1.0,                     !- Field 8
Until: 13:00,            !- Field 9
0.94,                    !- Field 10
Until: 17:00,            !- Field 11
1.0,                     !- Field 12
Until: 18:00,            !- Field 13
0.5,                     !- Field 14
Until: 24:00,            !- Field 15
0.33,                    !- Field 16
For AllOtherDays,        !- Field 17
Until: 24:00,            !- Field 18
0.33;                    !- Field 19

Schedule:Compact,
16_ACTIVITY_SCH,            !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                     !- Field 4

Schedule:Compact,
16_WORK_EFF_SCH,            !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.0;                     !- Field 4

Schedule:Compact,
16_AIR_VELO_SCH,            !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.2;                     !- Field 4

Schedule:Compact,
16_CLOTHING_SCH,            !- Name
Any Number,              !- Schedule Type Limits Name
Through: 04/30,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1.0,                     !- Field 4
Through: 09/30,          !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
0.5,                     !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1.0;                     !- Field 12

! ***SCHEDULES***
Schedule:Compact,
16_UnitHeater_ClgSP_Sch,    !- Name
Temperature,             !- Schedule Type Limits Name
THROUGH: 12/31,          !- Field 1
FOR:AllDays,             !- Field 2
UNTIL: 24:00,            !- Field 3
40;                      !- Field 4

Schedule:Compact,
16_UnitHeater_HtgSP_Sch,    !- Name
Temperature,             !- Schedule Type Limits Name
THROUGH: 12/31,          !- Field 1
FOR:AllDays,             !- Field 2
UNTIL: 24:00,            !- Field 3
15.6;                    !- Field 4

Schedule:Compact,
16_APT_CLGSETP_SCH,         !- Name
Temperature,             !- Schedule Type Limits Name
THROUGH: 12/31,          !- Field 1
FOR:AllDays,             !- Field 2
UNTIL: 24:00,            !- Field 3
25;                      !- Field 4

Schedule:Compact,
16_APT_HTGSETP_SCH,         !- Name
Temperature,             !- Schedule Type Limits Name
THROUGH: 12/31,          !- Field 1
FOR:AllDays,             !- Field 2
UNTIL: 24:00,            !- Field 3
20;                      !- Field 4

Schedule:Compact,
16_OFF_HTGSETP_SCH,         !- Name
Temperature,             !- Schedule Type Limits Name
THROUGH: 12/31,          !- Field 1
FOR:Weekdays WinterDesignDay,  !- Field 2
UNTIL: 7:00,             !- Field 3
15.6,                    !- Field 4
UNTIL: 8:00,             !- Field 5
18.3,                    !- Field 6
UNTIL:17:00,             !- Field 7
20,                      !- Field 8
UNTIL: 18:00,            !- Field 9
18.3,                    !- Field 10
UNTIL: 24:00,            !- Field 11
15.6,                    !- Field 12
FOR: AllOtherDays,       !- Field 13
UNTIL: 24:00,            !- Field 14
15.6;                    !- Field 15

Schedule:Compact,
16_OFF_CLGSETP_SCH,         !- Name
Temperature,             !- Schedule Type Limits Name
THROUGH: 12/31,          !- Field 1
FOR:Weekdays SummerDesignDay,  !- Field 2
UNTIL: 7:00,             !- Field 3
29.4,                    !- Field 4
UNTIL: 8:00,             !- Field 5
26.7,                    !- Field 6
UNTIL:17:00,             !- Field 7
25,                      !- Field 8
UNTIL: 18:00,            !- Field 9
26.7,                    !- Field 10
UNTIL: 24:00,            !- Field 11
29.4,                    !- Field 12
FOR: AllOtherDays,       !- Field 13
UNTIL: 24:00,            !- Field 14
29.4;                    !- Field 15

Schedule:Compact,
16_Dual Zone Control Type Sched,  !- Name
Control Type,            !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
4;                       !- Field 4

Schedule:Compact,
16_Apt_Operation,           !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0;                       !- Field 4

Schedule:Compact,
16_Office_Operation,        !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 8:00,             !- Field 3
0.0,                     !- Field 4
Until: 17:00,            !- Field 5
1.0,                     !- Field 6
Until: 24:00,            !- Field 7
0.0,                     !- Field 8
For AllOtherDays,        !- Field 9
Until: 24:00,            !- Field 10
0.0;                     !- Field 11

Schedule:Compact,
16_MinOA_Sched,             !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1;                       !- Field 4

! ***SWH SCHEDULES***
Schedule:Compact,
16_Apartment Water Equipment Latent fract sched,  !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.05;                    !- Field 4

Schedule:Compact,
16_Apartment Water Equipment Sensible fract sched,  !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.2;                     !- Field 4

Schedule:Compact,
16_Apartment Water Equipment Temp Sched,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
43.3;                    !- Field 4

Schedule:Compact,
16_Apartment Water Equipment Hot Supply Temp Sched,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
43.3;                    !- Field 4

Schedule:Compact,
16_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
60.0;                    !- Field 4

Schedule:Compact,
16_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
22.0;                    !- Field 4

Schedule:Compact,
16_SWHSys1-Loop-Temp-Schedule,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
60.0;                    !- Field 4

Schedule:Compact,
16_APT_DHW_SCH,             !- Name
Fraction,                !- Schedule Type Limits Name
THROUGH: 12/31,          !- Field 1
FOR: AllDays,            !- Field 2
UNTIL: 1:00,             !- Field 3
0.08,                    !- Field 4
UNTIL: 2:00,             !- Field 5
0.04,                    !- Field 6
UNTIL: 3:00,             !- Field 7
0.01,                    !- Field 8
UNTIL: 4:00,             !- Field 9
0.01,                    !- Field 10
UNTIL: 5:00,             !- Field 11
0.04,                    !- Field 12
UNTIL: 6:00,             !- Field 13
0.27,                    !- Field 14
UNTIL: 7:00,             !- Field 15
0.94,                    !- Field 16
UNTIL: 8:00,             !- Field 17
1.00,                    !- Field 18
UNTIL: 9:00,             !- Field 19
0.96,                    !- Field 20
UNTIL: 10:00,            !- Field 21
0.84,                    !- Field 22
UNTIL: 11:00,            !- Field 23
0.76,                    !- Field 24
UNTIL: 12:00,            !- Field 25
0.61,                    !- Field 26
UNTIL: 13:00,            !- Field 27
0.53,                    !- Field 28
UNTIL: 14:00,            !- Field 29
0.47,                    !- Field 30
UNTIL: 15:00,            !- Field 31
0.41,                    !- Field 32
UNTIL: 16:00,            !- Field 33
0.47,                    !- Field 34
UNTIL: 17:00,            !- Field 35
0.55,                    !- Field 36
UNTIL: 18:00,            !- Field 37
0.73,                    !- Field 38
UNTIL: 19:00,            !- Field 39
0.86,                    !- Field 40
UNTIL: 20:00,            !- Field 41
0.82,                    !- Field 42
UNTIL: 21:00,            !- Field 43
0.75,                    !- Field 44
UNTIL: 22:00,            !- Field 45
0.61,                    !- Field 46
UNTIL: 23:00,            !- Field 47
0.53,                    !- Field 48
UNTIL: 24:00,            !- Field 49
0.29;                    !- Field 50

Schedule:Compact,
16_CoolingCoilAvailSched,   !- Name
Fraction,                !- Schedule Type Limits Name
Through: 5/15,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
Through: 9/30,           !- Field 5
For: WeekDays,           !- Field 6
Until: 7:00,             !- Field 7
1,                       !- Field 8
Until: 17:00,            !- Field 9
1.0,                     !- Field 10
Until: 24:00,            !- Field 11
1,                       !- Field 12
For: SummerDesignDay WinterDesignDay,  !- Field 13
Until: 24:00,            !- Field 14
1.0,                     !- Field 15
For: AllOtherDays,       !- Field 16
Until: 24:00,            !- Field 17
1,                       !- Field 18
Through: 12/31,          !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
0;                       !- Field 22

Schedule:Compact,
16_ReheatCoilAvailSched,    !- Name
Fraction,                !- Schedule Type Limits Name
Through: 6/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1.0,                     !- Field 4
Through: 8/31,           !- Field 5
For: WeekDays,           !- Field 6
Until: 7:00,             !- Field 7
1,                       !- Field 8
Until: 17:00,            !- Field 9
1,                       !- Field 10
Until: 24:00,            !- Field 11
1,                       !- Field 12
For: SummerDesignDay WinterDesignDay,  !- Field 13
Until: 24:00,            !- Field 14
1,                       !- Field 15
For: AllOtherDays,       !- Field 16
Until: 24:00,            !- Field 17
1,                       !- Field 18
Through: 12/31,          !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
1.0;                     !- Field 22

Schedule:Compact,
16_WindowVentSched,         !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
25.55,                   !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
21,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
25.55;                   !- Field 12

Schedule:Compact,
16_VentingSched,            !- Name
Fraction,                !- Schedule Type Limits Name
Through: 6/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
1,                       !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
0;                       !- Field 12


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
Steel Frame Res Wall Insulation,  !- Name
MediumRough,             !- Roughness
0.119161363096001,       !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
IEAD Res Roof Insulation,!- Name
MediumRough,             !- Roughness
0.127338688569477,       !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Std Wood 6inch,          !- Name
MediumSmooth,            !- Roughness
0.15,                    !- Thickness {m}
0.12,                    !- Conductivity {W/m-K}
540.0000,                !- Density {kg/m3}
1210,                    !- Specific Heat {J/kg-K}
0.9000000,               !- Thermal Absorptance
0.7000000,               !- Solar Absorptance
0.7000000;               !- Visible Absorptance

Material,
Wood Siding,             !- Name
MediumSmooth,            !- Roughness
0.0100,                  !- Thickness {m}
0.1100,                  !- Conductivity {W/m-K}
544.6200,                !- Density {kg/m3}
1210.0000,               !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7800,                  !- Solar Absorptance
0.7800;                  !- Visible Absorptance

Material,
1/2IN Gypsum,            !- Name
Smooth,                  !- Roughness
0.0127,                  !- Thickness {m}
0.1600,                  !- Conductivity {W/m-K}
784.9000,                !- Density {kg/m3}
830.0000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.9200,                  !- Solar Absorptance
0.9200;                  !- Visible Absorptance

Material,
1IN Stucco,              !- Name
Smooth,                  !- Roughness
0.0253,                  !- Thickness {m}
0.6918,                  !- Conductivity {W/m-K}
1858.0000,               !- Density {kg/m3}
837.0000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.9200,                  !- Solar Absorptance
0.9200;                  !- Visible Absorptance

Material,
8IN CONCRETE HW,         !- Name
Rough,                   !- Roughness
0.2032,                  !- Thickness {m}
1.3110,                  !- Conductivity {W/m-K}
2240.0000,               !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Metal Siding,            !- Name
Smooth,                  !- Roughness
0.0015,                  !- Thickness {m}
44.9600,                 !- Conductivity {W/m-K}
7688.8600,               !- Density {kg/m3}
410.0000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.2000,                  !- Solar Absorptance
0.2000;                  !- Visible Absorptance

Material,
HW CONCRETE,             !- Name
Rough,                   !- Roughness
0.1016,                  !- Thickness {m}
1.3110,                  !- Conductivity {W/m-K}
2240.0000,               !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Roof Membrane,           !- Name
VeryRough,               !- Roughness
0.0095,                  !- Thickness {m}
0.1600,                  !- Conductivity {W/m-K}
1121.2900,               !- Density {kg/m3}
1460.0000,               !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Metal Decking,           !- Name
MediumSmooth,            !- Roughness
0.0015,                  !- Thickness {m}
45.0060,                 !- Conductivity {W/m-K}
7680.0000,               !- Density {kg/m3}
418.4000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.3000;                  !- Visible Absorptance

Material,
Metal Roofing,           !- Name
MediumSmooth,            !- Roughness
0.0015,                  !- Thickness {m}
45.0060,                 !- Conductivity {W/m-K}
7680.0000,               !- Density {kg/m3}
418.4000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.3000;                  !- Visible Absorptance

Material,
MAT-CC05 4 HW CONCRETE,  !- Name
Rough,                   !- Roughness
0.1016,                  !- Thickness {m}
1.3110,                  !- Conductivity {W/m-K}
2240.0000,               !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
Std AC02,                !- Name
MediumSmooth,            !- Roughness
1.2700000E-02,           !- Thickness {m}
5.7000000E-02,           !- Conductivity {W/m-K}
288.0000,                !- Density {kg/m3}
1339.000,                !- Specific Heat {J/kg-K}
0.9000000,               !- Thermal Absorptance
0.7000000,               !- Solar Absorptance
0.2000000;               !- Visible Absorptance

Material,
Wall Insulation HP,      !- Name
MediumRough,             !- Roughness
0.32972,                 !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Roof Insulation HP,      !- Name
MediumRough,             !- Roughness
0.68799,                 !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Slab Insulation HP,      !- Name
MediumRough,             !- Roughness
0.04439,                 !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Slab Peri Insulation HP, !- Name
MediumRough,             !- Roughness
0.27959,                 !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
CP02 CARPET PAD,         !- Name
VeryRough,               !- Roughness
0.2165,                  !- Thermal Resistance {m2-K/W}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.8000;                  !- Visible Absorptance

Material:NoMass,
MAT-AIR-WALL,            !- Name
Rough,                   !- Roughness
0.2079491,               !- Thermal Resistance {m2-K/W}
0.9,                     !- Thermal Absorptance
0.7;                     !- Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
Res Operable Assembly Window,  !- Name
3.80426,                 !- U-Factor {W/m2-K}
0.39;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
HPWindowAssem,           !- Name
0.92593,                 !- U-Factor {W/m2-K}
0.57;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
ECABS-1 BLEACHED 6MM,    !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.814,                   !- Solar Transmittance at Normal Incidence
0.086,                   !- Front Side Solar Reflectance at Normal Incidence
0.086,                   !- Back Side Solar Reflectance at Normal Incidence
0.847,                   !- Visible Transmittance at Normal Incidence
0.099,                   !- Front Side Visible Reflectance at Normal Incidence
0.099,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
ECABS-1 COLORED 6MM,     !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.111,                   !- Solar Transmittance at Normal Incidence
0.179,                   !- Front Side Solar Reflectance at Normal Incidence
0.179,                   !- Back Side Solar Reflectance at Normal Incidence
0.128,                   !- Visible Transmittance at Normal Incidence
0.081,                   !- Front Side Visible Reflectance at Normal Incidence
0.081,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
ECABS-2 BLEACHED 6MM,    !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.814,                   !- Solar Transmittance at Normal Incidence
0.086,                   !- Front Side Solar Reflectance at Normal Incidence
0.086,                   !- Back Side Solar Reflectance at Normal Incidence
0.847,                   !- Visible Transmittance at Normal Incidence
0.099,                   !- Front Side Visible Reflectance at Normal Incidence
0.099,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.10,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
ECABS-2 COLORED 6MM,     !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.111,                   !- Solar Transmittance at Normal Incidence
0.179,                   !- Front Side Solar Reflectance at Normal Incidence
0.179,                   !- Back Side Solar Reflectance at Normal Incidence
0.128,                   !- Visible Transmittance at Normal Incidence
0.081,                   !- Front Side Visible Reflectance at Normal Incidence
0.081,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.10,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
CLEAR 6MM,               !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.006,                   !- Thickness {m}
0.775,                   !- Solar Transmittance at Normal Incidence
0.071,                   !- Front Side Solar Reflectance at Normal Incidence
0.071,                   !- Back Side Solar Reflectance at Normal Incidence
0.881,                   !- Visible Transmittance at Normal Incidence
0.080,                   !- Front Side Visible Reflectance at Normal Incidence
0.080,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
CLEAR 12MM,              !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.653,                   !- Solar Transmittance at Normal Incidence
0.064,                   !- Front Side Solar Reflectance at Normal Incidence
0.064,                   !- Back Side Solar Reflectance at Normal Incidence
0.841,                   !- Visible Transmittance at Normal Incidence
0.077,                   !- Front Side Visible Reflectance at Normal Incidence
0.077,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
ARGON 13MM,              !- Name
Argon,                   !- Gas Type
0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls
Construction,
Steel Frame Res Ext Wall,!- Name
Wood Siding,             !- Outside Layer
Steel Frame Res Wall Insulation,  !- Layer 2
1/2IN Gypsum;            !- Layer 3

! Roof
Construction,
IEAD Res Roof,           !- Name
Roof Membrane,           !- Outside Layer
IEAD Res Roof Insulation,!- Layer 2
Metal Decking;           !- Layer 3

! Slab on grade, unheated
Construction,
ext-slab,                !- Name
HW CONCRETE,             !- Outside Layer
CP02 CARPET PAD;         !- Layer 2

! Interior Walls
Construction,
int-walls,               !- Name
1/2IN Gypsum,            !- Outside Layer
1/2IN Gypsum;            !- Layer 2

! Interior Floors
Construction,
INT-FLOOR-TOPSIDE,       !- Name
MAT-CC05 4 HW CONCRETE,  !- Outside Layer
CP02 CARPET PAD;         !- Layer 2

Construction,
INT-FLOOR-UNDERSIDE,     !- Name
CP02 CARPET PAD,         !- Outside Layer
MAT-CC05 4 HW CONCRETE;  !- Layer 2

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***
Construction,
Window Res Operable,     !- Name
Res Operable Assembly Window;  !- Outside Layer

! ***COMMON CONSTRUCTIONS AND MATERIALS***
Construction,
DropCeiling,             !- Name
Std AC02;                !- Outside Layer

Construction,
AIR-WALL,                !- Name
MAT-AIR-WALL;            !- Outside Layer

Construction,
InteriorFurnishings,     !- Name
Std Wood 6inch;          !- Outside Layer

Construction,
HPWall,                  !- Name
1IN Stucco,              !- Outside Layer
8IN CONCRETE HW,         !- Layer 2
Wall Insulation HP,      !- Layer 3
1/2IN Gypsum;            !- Layer 4

Construction,
HPRoof,                  !- Name
Roof Membrane,           !- Outside Layer
Roof Insulation HP,      !- Layer 2
Metal Decking;           !- Layer 3

Construction,
HPSlab,                  !- Name
HW CONCRETE,             !- Outside Layer
Slab Insulation HP,      !- Layer 2
CP02 CARPET PAD;         !- Layer 3

Construction,
HP Slab Perimeter,       !- Name
HW CONCRETE,             !- Outside Layer
Slab Peri Insulation HP, !- Layer 2
CP02 CARPET PAD;         !- Layer 3

Construction,
HP Window,               !- Name
HPWindowAssem;           !- Outside Layer

Construction,
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Name
ECABS-2 BLEACHED 6MM,    !- Outside Layer
ARGON 13MM,              !- Layer 2
CLEAR 12MM,              !- Layer 3
ARGON 13MM,              !- Layer 4
CLEAR 12MM;              !- Layer 5

Construction,
Dbl Elec Abs Colored 6mm/13mm Air,  !- Name
ECABS-2 COLORED 6MM,     !- Outside Layer
ARGON 13MM,              !- Layer 2
CLEAR 12MM,              !- Layer 3
ARGON 13MM,              !- Layer 4
CLEAR 12MM;              !- Layer 5


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

! ***GEOMETRY RULES***
GlobalGeometryRules,
UpperLeftCorner,         !- Starting Vertex Position
Counterclockwise,        !- Vertex Entry Direction
Relative,                !- Coordinate System
Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! ZONE LIST:
! G SW Apartment,
! G NW Apartment,
! Office,
! G NE Apartment,
! G N1 Apartment,
! G N2 Apartment,
! G S1 Apartment,
! G S2 Apartment,
! M SW Apartment,
! M NW Apartment,
! M SE Apartment,
! M NE Apartment,
! M N1 Apartment,
! M N2 Apartment,
! M S1 Apartment,
! M S2 Apartment,
! T SW Apartment,
! T NW Apartment,
! T SE Apartment,
! T NE Apartment,
! T N1 Apartment,
! T N2 Apartment,
! T S1 Apartment,
! T S2 Apartment,
! T Corridor,
! G Corridor,
! M Corridor
! ***ZONES***
Zone,
16_5_G SW Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_G NW Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
9.2959,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_Office,                  !- Name
0.0000,                  !- Direction of Relative North {deg}
34.7455,                 !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_G NE Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
34.7455,                 !- X Origin {m}
9.2959,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_G N1 Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
11.5818,                 !- X Origin {m}
9.2959,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_G N2 Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
23.1637,                 !- X Origin {m}
9.2959,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_G S1 Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
11.5818,                 !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_G S2 Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
23.1637,                 !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_M SW Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
3.0478,                  !- Z Origin {m}
1,                       !- Type
2,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_M NW Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
9.2959,                  !- Y Origin {m}
3.0478,                  !- Z Origin {m}
1,                       !- Type
2,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_M SE Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
34.7455,                 !- X Origin {m}
0.0000,                  !- Y Origin {m}
3.0478,                  !- Z Origin {m}
1,                       !- Type
2,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_M NE Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
34.7455,                 !- X Origin {m}
9.2959,                  !- Y Origin {m}
3.0478,                  !- Z Origin {m}
1,                       !- Type
2,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_M N1 Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
11.5818,                 !- X Origin {m}
9.2959,                  !- Y Origin {m}
3.0478,                  !- Z Origin {m}
1,                       !- Type
2,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_M N2 Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
23.1637,                 !- X Origin {m}
9.2959,                  !- Y Origin {m}
3.0478,                  !- Z Origin {m}
1,                       !- Type
2,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_M S1 Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
11.5818,                 !- X Origin {m}
0.0000,                  !- Y Origin {m}
3.0478,                  !- Z Origin {m}
1,                       !- Type
2,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_M S2 Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
23.1637,                 !- X Origin {m}
0.0000,                  !- Y Origin {m}
3.0478,                  !- Z Origin {m}
1,                       !- Type
2,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_T SW Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
9.1435,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_T NW Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
9.2959,                  !- Y Origin {m}
9.1435,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_T SE Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
34.7455,                 !- X Origin {m}
0.0000,                  !- Y Origin {m}
9.1435,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_T NE Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
34.7455,                 !- X Origin {m}
9.2959,                  !- Y Origin {m}
9.1435,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_T N1 Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
11.5818,                 !- X Origin {m}
9.2959,                  !- Y Origin {m}
9.1435,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_T N2 Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
23.1637,                 !- X Origin {m}
9.2959,                  !- Y Origin {m}
9.1435,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_T S1 Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
11.5818,                 !- X Origin {m}
0.0000,                  !- Y Origin {m}
9.1435,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_T S2 Apartment,          !- Name
0.0000,                  !- Direction of Relative North {deg}
23.1637,                 !- X Origin {m}
0.0000,                  !- Y Origin {m}
9.1435,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_T Corridor,              !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
7.6196,                  !- Y Origin {m}
9.1435,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_G Corridor,              !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
7.6196,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
16_5_M Corridor,              !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
7.6196,                  !- Y Origin {m}
3.0478,                  !- Z Origin {m}
1,                       !- Type
2,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! ***WALLS***
!  G SW Apartment
BuildingSurface:Detailed,
16_5_g SWall SWA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_G SW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g WWall SWA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_G SW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g GFloor SWA,            !- Name
Floor,                   !- Surface Type
HPSlab,                  !- Construction Name
16_5_G SW Apartment,          !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Ceilin SWA,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_G SW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Ceilin SWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g NIWall SWA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G SW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Wall 1,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g EIWALL SWA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G SW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g WWall S1A,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  G NW Apartment
BuildingSurface:Detailed,
16_5_g NWall NWA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_G NW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g WWall NWA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_G NW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g GFloor NWA,            !- Name
Floor,                   !- Surface Type
HPSlab,                  !- Construction Name
16_5_G NW Apartment,          !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Ceilin NWA,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_G NW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Ceilin NWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g SIWall NWA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G NW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g NWall C,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g EIWALL NWA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G NW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_G WWall N1A,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  Office
BuildingSurface:Detailed,
16_5_g SWall SEA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_Office,                  !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g EWall SEA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_Office,                  !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g GFloor SEA,            !- Name
Floor,                   !- Surface Type
HPSlab,                  !- Construction Name
16_5_Office,                  !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Ceilin SEA,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_Office,                  !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Ceilin SEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g NIWall SEA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_Office,                  !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g SWall C,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g WWall SEA,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_Office,                  !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g EIWALL S2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  G NE Apartment
BuildingSurface:Detailed,
16_5_g NWall NEA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_G NE Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g EWall NEA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_G NE Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g GFloor NEA,            !- Name
Floor,                   !- Surface Type
HPSlab,                  !- Construction Name
16_5_G NE Apartment,          !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Ceilin NEA,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_G NE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Ceilin NEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g SIWall NEA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G NE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Wall 6,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g WWall NEA,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G NE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g EIWALL N2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  G N1 Apartment
BuildingSurface:Detailed,
16_5_g NWall N1A,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_G N1 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g GFloor N1A,            !- Name
Floor,                   !- Surface Type
HPSlab,                  !- Construction Name
16_5_G N1 Apartment,          !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Ceilin N1A,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_G N1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Ceilin N1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g SIWall N1A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G N1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Wall 4,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g EIWALL N1A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G N1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g WWall N2A,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_G WWall N1A,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G N1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g EIWALL NWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  G N2 Apartment
BuildingSurface:Detailed,
16_5_g NWall N2A,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_G N2 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g GFloor N2A,            !- Name
Floor,                   !- Surface Type
HPSlab,                  !- Construction Name
16_5_G N2 Apartment,          !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Ceilin N2A,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_G N2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Ceilin N2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g SIWall N2A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G N2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Wall 5,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g EIWALL N2A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G N2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g WWall NEA,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g WWall N2A,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G N2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g EIWALL N1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  G S1 Apartment
BuildingSurface:Detailed,
16_5_g SWall S1A,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_G S1 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g GFloor S1A,            !- Name
Floor,                   !- Surface Type
HPSlab,                  !- Construction Name
16_5_G S1 Apartment,          !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Ceilin S1A,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_G S1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Ceilin S1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g NIWall S1A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G S1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Wall 2,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g EIWALL S1A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G S1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g WWall S2A,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g WWall S1A,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G S1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g EIWALL SWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  G S2 Apartment
BuildingSurface:Detailed,
16_5_g SWall S2A,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_G S2 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g GFloor S2A,            !- Name
Floor,                   !- Surface Type
HPSlab,                  !- Construction Name
16_5_G S2 Apartment,          !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Ceilin S2A,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_G S2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Ceilin S2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g NIWall S2A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G S2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Wall 3,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g EIWALL S2A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G S2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g WWall SEA,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g WWall S2A,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G S2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g EIWALL S1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  M SW Apartment
BuildingSurface:Detailed,
16_5_m WWall SWA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M SW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m GFloor SWA,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_M SW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m GFloor SWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Ceilin SWA,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_M SW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Ceilin SWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m SWall SWA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M SW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m NIWall SWA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M SW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m SWall C,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m EIWALL SWA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M SW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m WWall S1A,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  M NW Apartment
BuildingSurface:Detailed,
16_5_m NWall NWA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M NW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m WWall NWA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M NW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m GFloor NWA,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_M NW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m GFloor NWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Ceilin NWA,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_M NW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Ceilin NWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m SIWall NWA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M NW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Wall 4,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m EIWALL NWA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M NW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m WWall N1A,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  M SE Apartment
BuildingSurface:Detailed,
16_5_m EWall SEA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M SE Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m GFloor SEA,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_M SE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m GFloor SEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Ceilin SEA,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_M SE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Ceilin SEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m SWall SEA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M SE Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m NIWall SEA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M SE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Wall 3,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m WWall SEA,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M SE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m EIWALL S2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  M NE Apartment
BuildingSurface:Detailed,
16_5_m NWall NEA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M NE Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m EWall NEA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M NE Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m GFloor NEA,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_M NE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m GFloor NEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Ceilin NEA,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_M NE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Ceilin NEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m SIWall NEA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M NE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m NWall C,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m WWall NEA,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M NE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m EIWALL N2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  M N1 Apartment
BuildingSurface:Detailed,
16_5_m NWall N1A,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M N1 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m GFloor N1A,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_M N1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m GFloor N1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Ceilin N1A,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_M N1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Ceilin N1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m SIWall N1A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M N1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Wall 5,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m EIWALL N1A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M N1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m WWall N2A,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m WWall N1A,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M N1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m EIWALL NWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  M N2 Apartment
BuildingSurface:Detailed,
16_5_m NWall N2A,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M N2 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m GFloor N2A,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_M N2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m GFloor N2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Ceilin N2A,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_M N2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Ceilin N2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m SIWall N2A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M N2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Wall 6,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m EIWALL N2A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M N2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m WWall NEA,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m WWall N2A,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M N2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m EIWALL N1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  M S1 Apartment
BuildingSurface:Detailed,
16_5_m GFloor S1A,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_M S1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m GFloor S1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Ceilin S1A,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_M S1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Ceilin S1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m SWall S1A,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M S1 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m NIWall S1A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M S1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Wall 1,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m EIWALL S1A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M S1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m WWall S2A,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m WWall S1A,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M S1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m EIWALL SWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  M S2 Apartment
BuildingSurface:Detailed,
16_5_m GFloor S2A,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_M S2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m GFloor S2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Ceilin S2A,            !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_M S2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Ceilin S2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m SWall S2A,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M S2 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m NIWall S2A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M S2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Wall 2,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m EIWALL S2A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M S2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m WWall SEA,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m WWall S2A,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M S2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m EIWALL S1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  T SW Apartment
BuildingSurface:Detailed,
16_5_t WWall SWA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T SW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t GFloor SWA,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_T SW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t GFloor SWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Roof SWA,              !- Name
Roof,                    !- Surface Type
HPRoof,                  !- Construction Name
16_5_T SW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t SWall SWA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T SW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t NIWall SWA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T SW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t SWall C,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t EIWALL SWA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T SW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t WWall S1A,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  T NW Apartment
BuildingSurface:Detailed,
16_5_t NWall NWA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T NW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t WWall NWA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T NW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t GFloor NWA,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_T NW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t GFloor NWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Roof NWA,              !- Name
Roof,                    !- Surface Type
HPRoof,                  !- Construction Name
16_5_T NW Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t SIWall NWA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T NW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t Wall 1,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t EIWALL NWA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T NW Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t WWall N1A,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  T SE Apartment
BuildingSurface:Detailed,
16_5_t EWall SEA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T SE Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t GFloor SEA,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_T SE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t GFloor SEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Roof SEA,              !- Name
Roof,                    !- Surface Type
HPRoof,                  !- Construction Name
16_5_T SE Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t SWall SEA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T SE Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t NIWall SEA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T SE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t Wall 6,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t WWall SEA,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T SE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t EIWALL S2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  T NE Apartment
BuildingSurface:Detailed,
16_5_t NWall NEA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T NE Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t EWall NEA,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T NE Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t GFloor NEA,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_T NE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t GFloor NEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Roof NEA,              !- Name
Roof,                    !- Surface Type
IEAD Res Roof,           !- Construction Name
16_5_T NE Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t SIWall NEA,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T NE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t NWall C,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t WWall NEA,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T NE Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t EIWALL N2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  T N1 Apartment
BuildingSurface:Detailed,
16_5_t NWall N1A,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T N1 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t GFloor N1A,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_T N1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t GFloor N1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Roof N1A,              !- Name
Roof,                    !- Surface Type
HPRoof,                  !- Construction Name
16_5_T N1 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t SIWall N1A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T N1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t Wall 2,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t EIWALL N1A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T N1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t WWall N2A,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t WWall N1A,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T N1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t EIWALL NWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  T N2 Apartment
BuildingSurface:Detailed,
16_5_t NWall N2A,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T N2 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t GFloor N2A,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_T N2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t GFloor N2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Roof N2A,              !- Name
Roof,                    !- Surface Type
HPRoof,                  !- Construction Name
16_5_T N2 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t SIWall N2A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T N2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t Wall 3,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t EIWALL N2A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T N2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t WWall NEA,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t WWall N2A,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T N2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t EIWALL N1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  T S1 Apartment
BuildingSurface:Detailed,
16_5_t GFloor S1A,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_T S1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t GFloor S1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Roof S1A,              !- Name
Roof,                    !- Surface Type
HPRoof,                  !- Construction Name
16_5_T S1 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t SWall S1A,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T S1 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t NIWall S1A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T S1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t Wall 4,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t EIWALL S1A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T S1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t WWall S2A,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t WWall S1A,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T S1 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t EIWALL SWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  T S2 Apartment
BuildingSurface:Detailed,
16_5_t GFloor S2A,            !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_T S2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t GFloor S2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Roof S2A,              !- Name
Roof,                    !- Surface Type
HPRoof,                  !- Construction Name
16_5_T S2 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t SWall S2A,             !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T S2 Apartment,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t NIWall S2A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T S2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t Wall 5,                !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t EIWALL S2A,            !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T S2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t WWall SEA,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t WWall S2A,             !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T S2 Apartment,          !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t EIWALL S1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  T Corridor
BuildingSurface:Detailed,
16_5_t WWall C,               !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T Corridor,              !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t EWall C,               !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_T Corridor,              !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
46.327300000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
46.327300000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
46.327300000000,                 !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
46.327300000000,                 !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Roof C,                !- Name
Roof,                    !- Surface Type
HPRoof,                  !- Construction Name
16_5_T Corridor,              !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
46.327300000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
46.327300000000,                  !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Floor C,               !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_T Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t Floor C,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
46.327300000000,                  !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
46.327300000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t SWall C,               !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t NIWall SWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t NWall C,               !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t SIWall NEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
46.327300000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
46.327300000000,                 !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
34.745500000000,                 !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
34.745500000000,                 !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Wall 1,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t SIWall NWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Wall 2,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t SIWall N1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
23.163600000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
23.163600000000,                 !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Wall 3,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t SIWall N2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
34.745500000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
34.745500000000,                 !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
23.163600000000,                 !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
23.163600000000,                 !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Wall 4,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t NIWall S1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
23.163700000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
23.163700000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Wall 5,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t NIWall S2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
23.163700000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
23.163700000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
34.745500000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
34.745500000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_t Wall 6,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_T Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_t NIWall SEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
34.745500000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
34.745500000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
46.327300000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
46.327300000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  G Corridor
BuildingSurface:Detailed,
16_5_g WWall C,               !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_G Corridor,              !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Ceiling C,             !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_G Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g Ceiling C,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
46.327300000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
46.327300000000,                  !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Floor C,               !- Name
Floor,                   !- Surface Type
HPSlab,                  !- Construction Name
16_5_G Corridor,              !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
46.327300000000,                  !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
46.327300000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g SWall C,               !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g NIWall SEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
34.745500000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
34.745500000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
46.327300000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
46.327300000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g NWall C,               !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g SIWall NWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g EWall C,               !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_G Corridor,              !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
46.327300000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
46.327300000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
46.327300000000,                 !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
46.327300000000,                 !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Wall 1,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g NIWall SWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Wall 2,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g NIWall S1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
23.163600000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
23.163700000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Wall 3,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g NIWall S2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
23.163700000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
23.163600000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
34.745500000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
34.745500000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Wall 4,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g SIWall N1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
23.163600000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
23.163600000000,                 !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Wall 5,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g SIWall N2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
34.745500000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
34.745500000000,                 !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
23.163600000000,                 !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
23.163600000000,                 !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_g Wall 6,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_G Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_g SIWall NEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
46.327300000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
46.327300000000,                 !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
34.745500000000,                 !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
34.745500000000,                 !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

!  M Corridor
BuildingSurface:Detailed,
16_5_m WWall C,               !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M Corridor,              !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m EWall C,               !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
16_5_M Corridor,              !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
46.327300000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
46.327300000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
46.327300000000,                 !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
46.327300000000,                 !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Ceiling C,             !- Name
Ceiling,                 !- Surface Type
INT-FLOOR-UNDERSIDE,     !- Construction Name
16_5_M Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Ceiling C,             !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
3.047800000000,                  !- Vertex 2 Z-coordinate {m}
46.327300000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
3.047800000000,                  !- Vertex 3 Z-coordinate {m}
46.327300000000,                  !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Floor C,               !- Name
Floor,                   !- Surface Type
INT-FLOOR-TOPSIDE,       !- Construction Name
16_5_M Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m Floor C,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
46.327300000000,                  !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
46.327300000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m NWall C,               !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m SIWall NEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
46.327300000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
46.327300000000,                 !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
34.745500000000,                 !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
34.745500000000,                 !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m SWall C,               !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m NIWall SWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Wall 1,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m NIWall S1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
23.163700000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
23.163700000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Wall 2,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m NIWall S2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
23.163700000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
23.163700000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
34.745500000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
34.745500000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Wall 3,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m NIWall SEA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
34.745500000000,                 !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
34.745500000000,                 !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
46.327300000000,                 !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
46.327300000000,                 !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Wall 4,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m SIWall NWA,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Wall 5,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m SIWall N1A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
23.163600000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
23.163600000000,                 !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
16_5_m Wall 6,                !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
16_5_M Corridor,              !- Zone Name
Surface,                 !- Outside Boundary Condition
16_5_m SIWall N2A,            !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
34.745500000000,                 !- Vertex 1 X-coordinate {m}
89.356300000000,                  !- Vertex 1 Y-coordinate {m}
3.047800000000,                  !- Vertex 1 Z-coordinate {m}
34.745500000000,                 !- Vertex 2 X-coordinate {m}
89.356300000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
23.163600000000,                 !- Vertex 3 X-coordinate {m}
89.356300000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
23.163600000000,                 !- Vertex 4 X-coordinate {m}
89.356300000000,                  !- Vertex 4 Y-coordinate {m}
3.047800000000;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! ***WINDOWS***
!  G SW Apartment
FenestrationSurface:Detailed,
16_5_GWindow1,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g SWall SWA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
3.657000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
3.657000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
7.924000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
7.924000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_GWindow2,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g WWall SWA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
92.821400000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
92.821400000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
90.078300000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
90.078300000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  G NW Apartment
FenestrationSurface:Detailed,
16_5_GWindow4,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g NWall NWA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
7.924000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
7.924000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
3.657000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
3.657000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_GWindow6,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g WWall NWA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
92.861400000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
92.861400000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
90.118300000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
90.118300000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  Office
FenestrationSurface:Detailed,
16_5_GWindow3,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g SWall SEA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
3.657000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
3.657000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
7.924000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
7.924000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_GWindow7,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g EWall SEA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
90.118300000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
90.118300000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
92.861400000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
92.861400000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  G NE Apartment
FenestrationSurface:Detailed,
16_5_GWindow5,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g NWall NEA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
7.924000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
7.924000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
3.657000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
3.657000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_GWindow8,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g EWall NEA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
90.118300000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
90.118300000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
92.861400000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
92.861400000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  G N1 Apartment
FenestrationSurface:Detailed,
16_5_GWindow9,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g NWall N1A,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
7.924000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
7.924000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
3.657000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
3.657000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  G N2 Apartment
FenestrationSurface:Detailed,
16_5_GWindow10,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g NWall N2A,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
7.924000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
7.924000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
3.657000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
3.657000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  G S1 Apartment
FenestrationSurface:Detailed,
16_5_GWindow11,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g SWall S1A,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
3.657000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
3.657000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
7.924000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
7.924000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  G S2 Apartment
FenestrationSurface:Detailed,
16_5_GWindow12,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g SWall S2A,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
3.657000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
3.657000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
7.924000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
7.924000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  M SW Apartment
FenestrationSurface:Detailed,
16_5_MWindow2,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m WWall SWA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
92.861400000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
92.861400000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
90.118300000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
90.118300000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_MWindow1,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m SWall SWA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
3.657000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
3.657000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
7.924000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
7.924000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  M NW Apartment
FenestrationSurface:Detailed,
16_5_MWindow4,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m NWall NWA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
7.924000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
7.924000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
3.657000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
3.657000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_MWindow6,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m WWall NWA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
92.861400000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
92.861400000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
90.118300000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
90.118300000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  M SE Apartment
FenestrationSurface:Detailed,
16_5_MWindow7,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m EWall SEA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
90.118300000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
90.118300000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
92.861400000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
92.861400000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_MWindow3,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m SWall SEA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
3.657000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
3.657000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
7.924000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
7.924000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  M NE Apartment
FenestrationSurface:Detailed,
16_5_MWindow5,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m NWall NEA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
7.924000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
7.924000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
3.657000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
3.657000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_MWindow8,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m EWall NEA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
90.118300000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
90.118300000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
92.861400000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
92.861400000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  M N1 Apartment
FenestrationSurface:Detailed,
16_5_MWindow9,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m NWall N1A,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
7.924000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
7.924000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
3.657000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
3.657000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  M N2 Apartment
FenestrationSurface:Detailed,
16_5_MWindow10,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m NWall N2A,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
7.924000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
7.924000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
3.657000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
3.657000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  M S1 Apartment
FenestrationSurface:Detailed,
16_5_MWindow11,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m SWall S1A,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
3.657000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
3.657000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
7.924000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
7.924000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  M S2 Apartment
FenestrationSurface:Detailed,
16_5_MWindow12,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m SWall S2A,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
3.657000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
3.657000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
7.924000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
7.924000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  T SW Apartment
FenestrationSurface:Detailed,
16_5_TWindow2,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t WWall SWA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
92.861400000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
92.861400000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
90.118300000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
90.118300000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_TWindow1,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t SWall SWA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
3.657000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
3.657000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
7.924000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
7.924000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  T NW Apartment
FenestrationSurface:Detailed,
16_5_TWindow4,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t NWall NWA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
7.924000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
7.924000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
3.657000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
3.657000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_TWindow6,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t WWall NWA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
92.861400000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
92.861400000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
90.118300000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
90.118300000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  T SE Apartment
FenestrationSurface:Detailed,
16_5_TWindow7,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t EWall SEA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
90.118300000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
90.118300000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
92.861400000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
92.861400000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_TWindow3,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t SWall SEA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
3.657000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
3.657000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
7.924000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
7.924000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  T NE Apartment
FenestrationSurface:Detailed,
16_5_TWindow5,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t NWall NEA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
7.924000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
7.924000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
3.657000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
3.657000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_TWindow8,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t EWall NEA,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
11.581800000000,                 !- Vertex 1 X-coordinate {m}
90.118300000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
11.581800000000,                 !- Vertex 2 X-coordinate {m}
90.118300000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
11.581800000000,                 !- Vertex 3 X-coordinate {m}
92.861400000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
11.581800000000,                 !- Vertex 4 X-coordinate {m}
92.861400000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  T N1 Apartment
FenestrationSurface:Detailed,
16_5_TWindow9,                !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t NWall N1A,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
7.924000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
7.924000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
3.657000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
3.657000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  T N2 Apartment
FenestrationSurface:Detailed,
16_5_TWindow10,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t NWall N2A,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
7.924000000000,                  !- Vertex 1 X-coordinate {m}
95.299600000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
7.924000000000,                  !- Vertex 2 X-coordinate {m}
95.299600000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
3.657000000000,                  !- Vertex 3 X-coordinate {m}
95.299600000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
3.657000000000,                  !- Vertex 4 X-coordinate {m}
95.299600000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  T S1 Apartment
FenestrationSurface:Detailed,
16_5_TWindow11,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t SWall S1A,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
3.657000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
3.657000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
7.924000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
7.924000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  T S2 Apartment
FenestrationSurface:Detailed,
16_5_TWindow12,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t SWall S2A,             !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
3.657000000000,                  !- Vertex 1 X-coordinate {m}
87.680000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
3.657000000000,                  !- Vertex 2 X-coordinate {m}
87.680000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
7.924000000000,                  !- Vertex 3 X-coordinate {m}
87.680000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
7.924000000000,                  !- Vertex 4 X-coordinate {m}
87.680000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  T Corridor
FenestrationSurface:Detailed,
16_5_TWindow13,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t WWall C,               !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
88.975300000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
88.975300000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
88.061000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
88.061000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_TWindow14,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_t EWall C,               !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
46.327300000000,                 !- Vertex 1 X-coordinate {m}
88.061000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
46.327300000000,                 !- Vertex 2 X-coordinate {m}
88.061000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
46.327300000000,                 !- Vertex 3 X-coordinate {m}
88.975300000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
46.327300000000,                 !- Vertex 4 X-coordinate {m}
88.975300000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

!  G Corridor
FenestrationSurface:Detailed,
16_5_GWindow13,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g WWall C,               !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
88.975300000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
88.975300000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
88.061000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
88.061000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_east_door,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_g EWall C,               !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
46.327300000000,                 !- Vertex 1 X-coordinate {m}
87.730800000000,                  !- Vertex 1 Y-coordinate {m}
2.133500000000,                  !- Vertex 1 Z-coordinate {m}
46.327300000000,                 !- Vertex 2 X-coordinate {m}
87.730800000000,                  !- Vertex 2 Y-coordinate {m}
0.025400000000,                  !- Vertex 2 Z-coordinate {m}
46.327300000000,                 !- Vertex 3 X-coordinate {m}
89.305500000000,                  !- Vertex 3 Y-coordinate {m}
0.025400000000,                  !- Vertex 3 Z-coordinate {m}
46.327300000000,                 !- Vertex 4 X-coordinate {m}
89.305500000000,                  !- Vertex 4 Y-coordinate {m}
2.133500000000;                  !- Vertex 4 Z-coordinate {m}

!  M Corridor
FenestrationSurface:Detailed,
16_5_MWindow13,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m WWall C,               !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
0.000000000000,                  !- Vertex 1 X-coordinate {m}
88.975300000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
0.000000000000,                  !- Vertex 2 X-coordinate {m}
88.975300000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
0.000000000000,                  !- Vertex 3 X-coordinate {m}
88.061000000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
0.000000000000,                  !- Vertex 4 X-coordinate {m}
88.061000000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
16_5_MWindow14,               !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
16_5_m EWall C,               !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
16_5_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
46.327300000000,                 !- Vertex 1 X-coordinate {m}
88.061000000000,                  !- Vertex 1 Y-coordinate {m}
2.173100000000,                  !- Vertex 1 Z-coordinate {m}
46.327300000000,                 !- Vertex 2 X-coordinate {m}
88.061000000000,                  !- Vertex 2 Y-coordinate {m}
0.954000000000,                  !- Vertex 2 Z-coordinate {m}
46.327300000000,                 !- Vertex 3 X-coordinate {m}
88.975300000000,                  !- Vertex 3 Y-coordinate {m}
0.954000000000,                  !- Vertex 3 Z-coordinate {m}
46.327300000000,                 !- Vertex 4 X-coordinate {m}
88.975300000000,                  !- Vertex 4 Y-coordinate {m}
2.173100000000;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
16_5_ECW,                     !- Name
SwitchableGlazing,       !- Shading Type
Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
OnIfHighZoneAirTemperature,  !- Shading Control Type
,                        !- Schedule Name
,                        !- Setpoint {W/m2, W or deg C}
No,                      !- Shading Control Is Scheduled
No,                      !- Glare Control Is Active
,                        !- Shading Device Material Name
,                        !- Type of Slat Angle Control for Blinds
;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

! ***INTERNAL MASS***
InternalMass,
16_5_Office Internal Mass,    !- Name
InteriorFurnishings,     !- Construction Name
16_5_Office,                  !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_G Corridor Internal Mass,!- Name
InteriorFurnishings,     !- Construction Name
16_5_G Corridor,              !- Zone Name
155.3169;                !- Surface Area {m2}

InternalMass,
16_5_M Corridor Internal Mass,!- Name
InteriorFurnishings,     !- Construction Name
16_5_M Corridor,              !- Zone Name
155.3169;                !- Surface Area {m2}

InternalMass,
16_5_T Corridor Internal Mass,!- Name
InteriorFurnishings,     !- Construction Name
16_5_T Corridor,              !- Zone Name
155.3169;                !- Surface Area {m2}

InternalMass,
16_5_G SW Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_G SW Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_G NW Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_G NW Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_G NE Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_G NE Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_G N1 Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_G N1 Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_G N2 Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_G N2 Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_G S1 Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_G S1 Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_G S2 Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_G S2 Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_M SW Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_M SW Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_M NW Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_M NW Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_M SE Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_M SE Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_M NE Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_M NE Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_M N1 Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_M N1 Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_M N2 Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_M N2 Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_M S1 Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_M S1 Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_M S2 Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_M S2 Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_T SW Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_T SW Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_T NW Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_T NW Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_T SE Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_T SE Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_T NE Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_T NE Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_T N1 Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_T N1 Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_T N2 Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_T N2 Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_T S1 Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_T S1 Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}

InternalMass,
16_5_T S2 Apartment Internal Mass,  !- Name
InteriorFurnishings,     !- Construction Name
16_5_T S2 Apartment,          !- Zone Name
176.4974;                !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

! ***PEOPLE***
People,
16_5_Office People,           !- Name
16_5_Office,                  !- Zone or ZoneList Name
16_OFF_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.0,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_G SW Apartment People,   !- Name
16_5_G SW Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_G NW Apartment People,   !- Name
16_5_G NW Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_G NE Apartment People,   !- Name
16_5_G NE Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_G N1 Apartment People,   !- Name
16_5_G N1 Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_G N2 Apartment People,   !- Name
16_5_G N2 Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_G S1 Apartment People,   !- Name
16_5_G S1 Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_G S2 Apartment People,   !- Name
16_5_G S2 Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_M SW Apartment People,   !- Name
16_5_M SW Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_M NW Apartment People,   !- Name
16_5_M NW Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_M SE Apartment People,   !- Name
16_5_M SE Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_M NE Apartment People,   !- Name
16_5_M NE Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_M N1 Apartment People,   !- Name
16_5_M N1 Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_M N2 Apartment People,   !- Name
16_5_M N2 Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_M S1 Apartment People,   !- Name
16_5_M S1 Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_M S2 Apartment People,   !- Name
16_5_M S2 Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_T SW Apartment People,   !- Name
16_5_T SW Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_T NW Apartment People,   !- Name
16_5_T NW Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_T SE Apartment People,   !- Name
16_5_T SE Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_T NE Apartment People,   !- Name
16_5_T NE Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_T N1 Apartment People,   !- Name
16_5_T N1 Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_T N2 Apartment People,   !- Name
16_5_T N2 Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_T S1 Apartment People,   !- Name
16_5_T S1 Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
16_5_T S2 Apartment People,   !- Name
16_5_T S2 Apartment,          !- Zone or ZoneList Name
16_APT_OCC_SCH,             !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.5,                     !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
16_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
16_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
16_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
16_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

! ***LIGHTS***
Lights,
16_5_Office_Lights,           !- Name
16_5_Office,                  !- Zone or ZoneList Name
16_OFF_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
6.46,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_G Corridor_Lights,       !- Name
16_5_G Corridor,              !- Zone or ZoneList Name
16_COR_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_M Corridor_Lights,       !- Name
16_5_M Corridor,              !- Zone or ZoneList Name
16_COR_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_T Corridor_Lights,       !- Name
16_5_T Corridor,              !- Zone or ZoneList Name
16_COR_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
5.38,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_G SW Apartment_Lights,   !- Name
16_5_G SW Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_G NW Apartment_Lights,   !- Name
16_5_G NW Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_G NE Apartment_Lights,   !- Name
16_5_G NE Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_G N1 Apartment_Lights,   !- Name
16_5_G N1 Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_G N2 Apartment_Lights,   !- Name
16_5_G N2 Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_G S1 Apartment_Lights,   !- Name
16_5_G S1 Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_G S2 Apartment_Lights,   !- Name
16_5_G S2 Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_M SW Apartment_Lights,   !- Name
16_5_M SW Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_M NW Apartment_Lights,   !- Name
16_5_M NW Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_M SE Apartment_Lights,   !- Name
16_5_M SE Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_M NE Apartment_Lights,   !- Name
16_5_M NE Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_M N1 Apartment_Lights,   !- Name
16_5_M N1 Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_M N2 Apartment_Lights,   !- Name
16_5_M N2 Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_M S1 Apartment_Lights,   !- Name
16_5_M S1 Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_M S2 Apartment_Lights,   !- Name
16_5_M S2 Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_T SW Apartment_Lights,   !- Name
16_5_T SW Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_T NW Apartment_Lights,   !- Name
16_5_T NW Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_T SE Apartment_Lights,   !- Name
16_5_T SE Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_T NE Apartment_Lights,   !- Name
16_5_T NE Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
16_5_T N1 Apartment_Lights,   !- Name
16_5_T N1 Apartment,          !- Zone or ZoneList Name
16_APT_LIGHT_SCH,           !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
2.1,                     !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
