!-Generator IDFEditor 1.49
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! RefBldgSmallHotelNew2004_Chicago.idf
!
! This example file is based on Version 1.3_5.0 and was transitioned to Version 6.0 using the transition utility
!
! DOE Commercial Reference Building
! Small Hotel, new construction 90.1-2004
! Version 1.3_5.0
! EnergyPlus Version 6.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Four story motel, 74 rooms plus laundry facility
! Form:         Area = 4,014 m2 (43,200 ft2); Number of Stories = 4; Shape = rectangle; Aspect ratio = 3.0
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004 residential.
!               Opaque constructions: Steel frame walls; Insulation entirely above deck; slab-on-grade floor
!               Windows: window-to-wall ratio = 10.9%,
!               Infiltration in perimeter zones only
!                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         PTAC for guest rooms, PSZ-AC for common areas, Elec. unit heaters in stairs and storage areas
!               Economizers on common area systems per 90.1-2004
!               No economizers on guest room PTACs
!
! Int. gains:   W/m2 (W/ft2)  lights          elec plug       gas plug
!               Rooms         11.8 (1.1)      14.3 (1.3)      0
!               Corridor      5.38 (0.5)      0.0 (0)         0
!               Front Lounge  11.8 (1.1)      15.4 (1.4)      0
!               Exercise Rm   9.70 (0.9)      11.5 (1.1)      0
!               Office        11.8 (1.1)      12.9 (1.2)      0
!               Laundry       6.5 (0.6)       437 (40.6)      184.3 (17.1)
! Elevators:    2 @ 20 HP each, 91% motor efficiency
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                ZoneHVAC:PackagedTerminalAirConditioner; ZoneHVAC:UnitHeater
! Air Primary Loops:              PSZ-AC:1; PSZ-AC:2...PSZ-AC:12
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Electric; Coil:Heating:Fuel
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 67
Version,
    8.7;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Ref Bldg Small Hotel New2004_v1.3_5.0,  !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

! ***MISC SIMULATION PARAMETERS***
SurfaceConvectionAlgorithm:Inside,
    AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200.0000;                !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
Site:Location,
    USA IL-CHICAGO-OHARE,    !- Name
    41.77,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.0,                   !- Time Zone {hr}
    190;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    HDD,                     !- Name
    11,                      !- Begin Month
    20,                      !- Begin Day of Month
    11,                      !- End Month
    20,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
    CDD,                     !- Name
    7,                       !- Begin Month
    21,                      !- Begin Day of Month
    7,                       !- End Month
    21,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
    HDD3,                    !- Name
    12,                      !- Begin Month
    20,                      !- Begin Day of Month
    12,                      !- End Month
    20,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
    CDD2,                    !- Name
    5,                       !- Begin Month
    23,                      !- Begin Day of Month
    5,                       !- End Month
    23,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
    CDD3,                    !- Name
    5,                       !- Begin Month
    30,                      !- Begin Day of Month
    5,                       !- End Month
    30,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! ***HOLIDAYS & DAYLIGHT SAVINGS***
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    4.4,                     !- January Ground Temperature {C}
    3.3,                     !- February Ground Temperature {C}
    2.3,                     !- March Ground Temperature {C}
    1.8,                     !- April Ground Temperature {C}
    2,                       !- May Ground Temperature {C}
    4,                       !- June Ground Temperature {C}
    6.8,                     !- July Ground Temperature {C}
    9.3,                     !- August Ground Temperature {C}
    10.1,                    !- September Ground Temperature {C}
    9.6,                     !- October Ground Temperature {C}
    7.8,                     !- November Ground Temperature {C}
    6;                       !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! ***SCHEDULE TYPES***
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! ***ALWAYS ON SCHEDULE***
Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
    14_ACTIVITY_SCH,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

Schedule:Compact,
    14_AIR_VELO_SCH,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    14_BLDG_ELEVATORS,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 04:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 05:00,            !- Field 5
    0.10,                    !- Field 6
    Until: 06:00,            !- Field 7
    0.20,                    !- Field 8
    Until: 07:00,            !- Field 9
    0.40,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.50,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.35,                    !- Field 14
    Until: 16:00,            !- Field 15
    0.15,                    !- Field 16
    Until: 17:00,            !- Field 17
    0.35,                    !- Field 18
    Until: 19:00,            !- Field 19
    0.50,                    !- Field 20
    Until: 21:00,            !- Field 21
    0.40,                    !- Field 22
    Until: 22:00,            !- Field 23
    0.30,                    !- Field 24
    Until: 23:00,            !- Field 25
    0.20,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.10;                    !- Field 28

Schedule:Compact,
    14_BLDG_EQUIP_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.3,                     !- Field 4
    Until: 02:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 06:00,            !- Field 9
    0.3,                     !- Field 10
    Until: 07:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:00,            !- Field 13
    0.6,                     !- Field 14
    Until: 10:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.35,                    !- Field 18
    Until: 19:00,            !- Field 19
    0.7,                     !- Field 20
    Until: 20:00,            !- Field 21
    0.9,                     !- Field 22
    Until: 21:00,            !- Field 23
    0.95,                    !- Field 24
    Until: 22:00,            !- Field 25
    0.9,                     !- Field 26
    Until: 23:00,            !- Field 27
    0.7,                     !- Field 28
    Until: 24:00,            !- Field 29
    0.4,                     !- Field 30
    For: Saturday,           !- Field 31
    Until: 02:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 06:00,            !- Field 34
    0.2,                     !- Field 35
    Until: 08:00,            !- Field 36
    0.4,                     !- Field 37
    Until: 10:00,            !- Field 38
    0.5,                     !- Field 39
    Until: 11:00,            !- Field 40
    0.4,                     !- Field 41
    Until: 18:00,            !- Field 42
    0.35,                    !- Field 43
    Until: 19:00,            !- Field 44
    0.7,                     !- Field 45
    Until: 22:00,            !- Field 46
    0.8,                     !- Field 47
    Until: 23:00,            !- Field 48
    0.7,                     !- Field 49
    Until: 24:00,            !- Field 50
    0.4,                     !- Field 51
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    1.0,                     !- Field 54
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,            !- Field 56
    0.0,                     !- Field 57
    For: Sunday Holidays AllOtherDays,  !- Field 58
    Until: 02:00,            !- Field 59
    0.4,                     !- Field 60
    Until: 06:00,            !- Field 61
    0.3,                     !- Field 62
    Until: 07:00,            !- Field 63
    0.4,                     !- Field 64
    Until: 09:00,            !- Field 65
    0.5,                     !- Field 66
    Until: 13:00,            !- Field 67
    0.4,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.3,                     !- Field 70
    Until: 19:00,            !- Field 71
    0.6,                     !- Field 72
    Until: 20:00,            !- Field 73
    0.8,                     !- Field 74
    Until: 21:00,            !- Field 75
    0.9,                     !- Field 76
    Until: 22:00,            !- Field 77
    0.7,                     !- Field 78
    Until: 23:00,            !- Field 79
    0.6,                     !- Field 80
    Until: 24:00,            !- Field 81
    0.4;                     !- Field 82

Schedule:Compact,
    14_BLDG_LIGHT_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 02:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 06:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 07:00,            !- Field 11
    0.4,                     !- Field 12
    Until: 08:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 10:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 19:00,            !- Field 19
    0.6,                     !- Field 20
    Until: 20:00,            !- Field 21
    0.8,                     !- Field 22
    Until: 21:00,            !- Field 23
    0.9,                     !- Field 24
    Until: 22:00,            !- Field 25
    0.8,                     !- Field 26
    Until: 23:00,            !- Field 27
    0.6,                     !- Field 28
    Until: 24:00,            !- Field 29
    0.3,                     !- Field 30
    For: Saturday,           !- Field 31
    Until: 02:00,            !- Field 32
    0.2,                     !- Field 33
    Until: 06:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 08:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 10:00,            !- Field 38
    0.4,                     !- Field 39
    Until: 11:00,            !- Field 40
    0.3,                     !- Field 41
    Until: 18:00,            !- Field 42
    0.25,                    !- Field 43
    Until: 19:00,            !- Field 44
    0.6,                     !- Field 45
    Until: 22:00,            !- Field 46
    0.7,                     !- Field 47
    Until: 23:00,            !- Field 48
    0.6,                     !- Field 49
    Until: 24:00,            !- Field 50
    0.3,                     !- Field 51
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    1.0,                     !- Field 54
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,            !- Field 56
    0.0,                     !- Field 57
    For: Sunday Holidays AllOtherDays,  !- Field 58
    Until: 02:00,            !- Field 59
    0.3,                     !- Field 60
    Until: 06:00,            !- Field 61
    0.2,                     !- Field 62
    Until: 07:00,            !- Field 63
    0.3,                     !- Field 64
    Until: 09:00,            !- Field 65
    0.4,                     !- Field 66
    Until: 13:00,            !- Field 67
    0.3,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.2,                     !- Field 70
    Until: 19:00,            !- Field 71
    0.5,                     !- Field 72
    Until: 20:00,            !- Field 73
    0.7,                     !- Field 74
    Until: 21:00,            !- Field 75
    0.8,                     !- Field 76
    Until: 22:00,            !- Field 77
    0.6,                     !- Field 78
    Until: 23:00,            !- Field 79
    0.5,                     !- Field 80
    Until: 24:00,            !- Field 81
    0.3;                     !- Field 82

Schedule:Compact,
    14_BLDG_OCC_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.9,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.7,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 15:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 16:00,            !- Field 11
    0.3,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 21:00,            !- Field 15
    0.7,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.8,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.9,                     !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00,            !- Field 25
    0.9,                     !- Field 26
    Until: 07:00,            !- Field 27
    0.7,                     !- Field 28
    Until: 09:00,            !- Field 29
    0.5,                     !- Field 30
    Until: 17:00,            !- Field 31
    0.3,                     !- Field 32
    Until: 18:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 21:00,            !- Field 35
    0.6,                     !- Field 36
    Until: 24:00,            !- Field 37
    0.7,                     !- Field 38
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,            !- Field 40
    0.0,                     !- Field 41
    For: Sunday Holidays AllOtherDays,  !- Field 42
    Until: 08:00,            !- Field 43
    0.7,                     !- Field 44
    Until: 11:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 13:00,            !- Field 47
    0.3,                     !- Field 48
    Until: 16:00,            !- Field 49
    0.2,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.3,                     !- Field 52
    Until: 19:00,            !- Field 53
    0.4,                     !- Field 54
    Until: 21:00,            !- Field 55
    0.6,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.8;                     !- Field 58

Schedule:Compact,
    14_CLOTHING_SCH,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    14_Corridor_Ltg_Sch,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    14_EmployeeLounge_Eqp_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.11,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.19,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.25,                    !- Field 8
    Until: 10:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 12:00,            !- Field 11
    0.86,                    !- Field 12
    Until: 13:00,            !- Field 13
    1.0,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.86,                    !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 20:00,            !- Field 19
    0.19,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.11,                    !- Field 22
    For: Saturday Sunday Holidays,  !- Field 23
    Until: 05:00,            !- Field 24
    0.11,                    !- Field 25
    Until: 07:00,            !- Field 26
    0.19,                    !- Field 27
    Until: 08:00,            !- Field 28
    0.25,                    !- Field 29
    Until: 10:00,            !- Field 30
    1.0,                     !- Field 31
    Until: 12:00,            !- Field 32
    0.86,                    !- Field 33
    Until: 13:00,            !- Field 34
    1.0,                     !- Field 35
    Until: 18:00,            !- Field 36
    0.86,                    !- Field 37
    Until: 19:00,            !- Field 38
    0.25,                    !- Field 39
    Until: 20:00,            !- Field 40
    0.19,                    !- Field 41
    Until: 24:00,            !- Field 42
    0.11,                    !- Field 43
    For: WinterDesignDay,    !- Field 44
    Until: 24:00,            !- Field 45
    0.0,                     !- Field 46
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 47
    Until: 24:00,            !- Field 48
    1.0;                     !- Field 49

Schedule:Compact,
    14_EmployeeLounge_Ltg_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 18:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 20:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.15,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: Saturday Sunday Holidays,  !- Field 21
    Until: 05:00,            !- Field 22
    0.05,                    !- Field 23
    Until: 06:00,            !- Field 24
    0.15,                    !- Field 25
    Until: 07:00,            !- Field 26
    0.3,                     !- Field 27
    Until: 08:00,            !- Field 28
    0.4,                     !- Field 29
    Until: 18:00,            !- Field 30
    0.6,                     !- Field 31
    Until: 19:00,            !- Field 32
    0.4,                     !- Field 33
    Until: 20:00,            !- Field 34
    0.3,                     !- Field 35
    Until: 22:00,            !- Field 36
    0.15,                    !- Field 37
    Until: 24:00,            !- Field 38
    0.05,                    !- Field 39
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,            !- Field 41
    0.0,                     !- Field 42
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
    Until: 24:00,            !- Field 44
    1.0;                     !- Field 45

Schedule:Compact,
    14_EmployeeLounge_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 12:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 13:00,            !- Field 9
    0.7,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.1,                     !- Field 14
    Until: 24:00,            !- Field 15
    0.0,                     !- Field 16
    For: Saturday Sunday Holidays,  !- Field 17
    Until: 05:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 08:00,            !- Field 20
    0.05,                    !- Field 21
    Until: 12:00,            !- Field 22
    0.1,                     !- Field 23
    Until: 13:00,            !- Field 24
    0.2,                     !- Field 25
    Until: 18:00,            !- Field 26
    0.1,                     !- Field 27
    Until: 20:00,            !- Field 28
    0.05,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,            !- Field 33
    0.0,                     !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
    Until: 24:00,            !- Field 36
    1.0;                     !- Field 37

Schedule:Compact,
    14_ExerciseRoom_Eqp_Sch, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 9:00,             !- Field 7
    1.0,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.0,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 17:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 21:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 23:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 24:00,            !- Field 23
    0.0;                     !- Field 24

Schedule:Compact,
    14_ExerciseRoom_Ltg_Sch_Base,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 22:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 23:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0;                     !- Field 12

Schedule:Compact,
    14_ExerciseRoom_Occ_Sch, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 11:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.0,                     !- Field 12
    Until: 22:00,            !- Field 13
    1.0,                     !- Field 14
    Until: 23:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

! Used to be 0.11 (KMF)
! Used to be 0.11 (KMF)
! Used to be 0.11 (KMF)
! Used to be 0.11 (KMF)
Schedule:Compact,
    14_GuestRoom_Eqp_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.20,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.62,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.90,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.43,                    !- Field 10
    Until: 17:00,            !- Field 11
    0.26,                    !- Field 12
    Until: 19:00,            !- Field 13
    0.51,                    !- Field 14
    Until: 20:00,            !- Field 15
    0.49,                    !- Field 16
    Until: 21:00,            !- Field 17
    0.66,                    !- Field 18
    Until: 22:00,            !- Field 19
    0.70,                    !- Field 20
    Until: 23:00,            !- Field 21
    0.35,                    !- Field 22
    Until: 24:00,            !- Field 23
    0.20,                    !- Field 24
    For: Saturday Sunday Holidays,  !- Field 25
    Until: 06:00,            !- Field 26
    0.20,                    !- Field 27
    Until: 07:00,            !- Field 28
    0.3,                     !- Field 29
    Until: 08:00,            !- Field 30
    0.62,                    !- Field 31
    Until: 09:00,            !- Field 32
    0.90,                    !- Field 33
    Until: 10:00,            !- Field 34
    0.62,                    !- Field 35
    Until: 17:00,            !- Field 36
    0.29,                    !- Field 37
    Until: 18:00,            !- Field 38
    0.43,                    !- Field 39
    Until: 19:00,            !- Field 40
    0.51,                    !- Field 41
    Until: 20:00,            !- Field 42
    0.49,                    !- Field 43
    Until: 21:00,            !- Field 44
    0.66,                    !- Field 45
    Until: 22:00,            !- Field 46
    0.70,                    !- Field 47
    Until: 23:00,            !- Field 48
    0.35,                    !- Field 49
    Until: 24:00,            !- Field 50
    0.20,                    !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.0,                     !- Field 54
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
    Until: 24:00,            !- Field 56
    1.0;                     !- Field 57

Schedule:Compact,
    14_GuestRoom_Ltg_Sch_Base,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.22,                    !- Field 4
    Until: 02:00,            !- Field 5
    0.17,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.11,                    !- Field 8
    Until: 06:00,            !- Field 9
    0.22,                    !- Field 10
    Until: 07:00,            !- Field 11
    0.44,                    !- Field 12
    Until: 08:00,            !- Field 13
    0.56,                    !- Field 14
    Until: 10:00,            !- Field 15
    0.44,                    !- Field 16
    Until: 18:00,            !- Field 17
    0.28,                    !- Field 18
    Until: 19:00,            !- Field 19
    0.67,                    !- Field 20
    Until: 20:00,            !- Field 21
    0.89,                    !- Field 22
    Until: 21:00,            !- Field 23
    1.0,                     !- Field 24
    Until: 22:00,            !- Field 25
    0.89,                    !- Field 26
    Until: 23:00,            !- Field 27
    0.67,                    !- Field 28
    Until: 24:00,            !- Field 29
    0.33,                    !- Field 30
    For: Saturday Sunday Holidays,  !- Field 31
    Until: 02:00,            !- Field 32
    0.26,                    !- Field 33
    Until: 06:00,            !- Field 34
    0.11,                    !- Field 35
    Until: 08:00,            !- Field 36
    0.41,                    !- Field 37
    Until: 10:00,            !- Field 38
    0.56,                    !- Field 39
    Until: 11:00,            !- Field 40
    0.41,                    !- Field 41
    Until: 18:00,            !- Field 42
    0.33,                    !- Field 43
    Until: 19:00,            !- Field 44
    0.85,                    !- Field 45
    Until: 22:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 23:00,            !- Field 48
    0.85,                    !- Field 49
    Until: 24:00,            !- Field 50
    0.41,                    !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.0,                     !- Field 54
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
    Until: 24:00,            !- Field 56
    1.0;                     !- Field 57

Schedule:Compact,
    14_GuestRoom_Occ_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.65,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.50,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.28,                    !- Field 8
    Until: 15:00,            !- Field 9
    0.13,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.20,                    !- Field 12
    Until: 19:00,            !- Field 13
    0.35,                    !- Field 14
    Until: 21:00,            !- Field 15
    0.50,                    !- Field 16
    Until: 22:00,            !- Field 17
    0.58,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.65,                    !- Field 20
    For: Saturday Sunday Holidays,  !- Field 21
    Until: 06:00,            !- Field 22
    0.65,                    !- Field 23
    Until: 07:00,            !- Field 24
    0.50,                    !- Field 25
    Until: 09:00,            !- Field 26
    0.34,                    !- Field 27
    Until: 17:00,            !- Field 28
    0.20,                    !- Field 29
    Until: 18:00,            !- Field 30
    0.34,                    !- Field 31
    Until: 19:00,            !- Field 32
    0.35,                    !- Field 33
    Until: 21:00,            !- Field 34
    0.65,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.50,                    !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
    Until: 24:00,            !- Field 42
    1.0;                     !- Field 43

Schedule:Compact,
    14_INFIL_HALF_ON_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5;                     !- Field 4

! Kristin changed from 0.0 to 1.0 on 1/21/09.
Schedule:Compact,
    14_INFIL_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    14_LaundryRoom_Eqp_Elec_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays,  !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 16:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    0.0,                     !- Field 11
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 12
    Until: 24:00,            !- Field 13
    1.0;                     !- Field 14

Schedule:Compact,
    14_LaundryRoom_Eqp_Gas_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays,  !- Field 2
    Until: 9:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    0.0,                     !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    1.0;                     !- Field 14

Schedule:Compact,
    14_LaundryRoom_Ltg_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0;                     !- Field 8

Schedule:Compact,
    14_LaundryRoom_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 10:00,            !- Field 5
    0.09,                    !- Field 6
    Until: 12:00,            !- Field 7
    0.18,                    !- Field 8
    Until: 13:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 16:00,            !- Field 11
    0.18,                    !- Field 12
    Until: 17:00,            !- Field 13
    0.09,                    !- Field 14
    Until: 24:00,            !- Field 15
    0.0,                     !- Field 16
    For: Saturday Sunday Holidays,  !- Field 17
    Until: 08:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 10:00,            !- Field 20
    0.09,                    !- Field 21
    Until: 12:00,            !- Field 22
    0.18,                    !- Field 23
    Until: 13:00,            !- Field 24
    0.0,                     !- Field 25
    Until: 16:00,            !- Field 26
    0.18,                    !- Field 27
    Until: 17:00,            !- Field 28
    0.09,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,            !- Field 33
    0.0,                     !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
    Until: 24:00,            !- Field 36
    1.0;                     !- Field 37

Schedule:Compact,
    14_MeetingRoom_Eqp_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 10:00,            !- Field 7
    0.54,                    !- Field 8
    Until: 12:00,            !- Field 9
    0.26,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.05,                    !- Field 12
    Until: 15:00,            !- Field 13
    0.54,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.26,                    !- Field 16
    Until: 20:00,            !- Field 17
    0.05,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.0;                     !- Field 20

Schedule:Compact,
    14_MeetingRoom_Ltg_Sch_Base,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays,  !- Field 2
    Until: 05:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 06:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 07:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 18:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 20:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 21:00,            !- Field 17
    0.2,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.05,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: WinterDesignDay,    !- Field 23
    Until: 24:00,            !- Field 24
    0.0,                     !- Field 25
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 26
    Until: 24:00,            !- Field 27
    1.0;                     !- Field 28

Schedule:Compact,
    14_MeetingRoom_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 10:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.05,                    !- Field 12
    Until: 15:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 20:00,            !- Field 17
    0.05,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.0,                     !- Field 20
    For: Saturday Sunday Holidays,  !- Field 21
    Until: 07:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 08:00,            !- Field 24
    0.05,                    !- Field 25
    Until: 10:00,            !- Field 26
    0.5,                     !- Field 27
    Until: 12:00,            !- Field 28
    0.2,                     !- Field 29
    Until: 13:00,            !- Field 30
    0.05,                    !- Field 31
    Until: 15:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 18:00,            !- Field 34
    0.2,                     !- Field 35
    Until: 20:00,            !- Field 36
    0.05,                    !- Field 37
    Until: 24:00,            !- Field 38
    0.0,                     !- Field 39
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,            !- Field 41
    0.0,                     !- Field 42
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
    Until: 24:00,            !- Field 44
    1.0;                     !- Field 45

Schedule:Compact,
    14_Office_Eqp_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.33,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.38,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.43,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.43,                    !- Field 10
    Until: 12:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 13:00,            !- Field 13
    0.94,                    !- Field 14
    Until: 17:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.75,                    !- Field 18
    Until: 20:00,            !- Field 19
    0.63,                    !- Field 20
    Until: 22:00,            !- Field 21
    0.48,                    !- Field 22
    Until: 24:00,            !- Field 23
    0.33,                    !- Field 24
    For: Saturday Sunday Holidays,  !- Field 25
    Until: 05:00,            !- Field 26
    0.33,                    !- Field 27
    Until: 07:00,            !- Field 28
    0.38,                    !- Field 29
    Until: 08:00,            !- Field 30
    0.43,                    !- Field 31
    Until: 18:00,            !- Field 32
    0.63,                    !- Field 33
    Until: 22:00,            !- Field 34
    0.48,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.33,                    !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
    Until: 24:00,            !- Field 42
    1.0;                     !- Field 43

Schedule:Compact,
    14_Office_Ltg_Sch_Base,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays,  !- Field 2
    Until: 07:00,            !- Field 3
    0.50,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.61,                    !- Field 6
    Until: 12:00,            !- Field 7
    0.9,                     !- Field 8
    Until: 13:00,            !- Field 9
    0.8,                     !- Field 10
    Until: 17:00,            !- Field 11
    0.9,                     !- Field 12
    Until: 18:00,            !- Field 13
    0.61,                    !- Field 14
    Until: 24:00,            !- Field 15
    0.50,                    !- Field 16
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,            !- Field 18
    0.0,                     !- Field 19
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 20
    Until: 24:00,            !- Field 21
    1.0;                     !- Field 22

Schedule:Compact,
    14_Office_Occ_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.3,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 12:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    1.0,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.3,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.2,                     !- Field 20
    For: Saturday Sunday Holidays,  !- Field 21
    Until: 07:00,            !- Field 22
    0.2,                     !- Field 23
    Until: 08:00,            !- Field 24
    0.3,                     !- Field 25
    Until: 17:00,            !- Field 26
    0.5,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.3,                     !- Field 29
    Until: 24:00,            !- Field 30
    0.2,                     !- Field 31
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
    Until: 24:00,            !- Field 36
    1.0;                     !- Field 37

Schedule:Compact,
    14_Storage_Ltg_Sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 18:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 22:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.1,                     !- Field 12
    For: Saturday Sunday Holidays,  !- Field 13
    Until: 07:00,            !- Field 14
    0.1,                     !- Field 15
    Until: 08:00,            !- Field 16
    0.2,                     !- Field 17
    Until: 18:00,            !- Field 18
    0.4,                     !- Field 19
    Until: 22:00,            !- Field 20
    0.2,                     !- Field 21
    Until: 24:00,            !- Field 22
    0.1,                     !- Field 23
    For: WinterDesignDay,    !- Field 24
    Until: 24:00,            !- Field 25
    0.0,                     !- Field 26
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
    Until: 24:00,            !- Field 28
    1.0;                     !- Field 29

Schedule:Compact,
    14_WORK_EFF_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

! ***SCHEDULES***
Schedule:Compact,
    14_ALWAYS_OFF,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    14_CLGSETP_SCH,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25;                      !- Field 4

Schedule:Compact,
    14_Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    14_HTGSETP_SCH,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    14_HVACOperationSchd,    !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    14_MinOA_Sched,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    14_UnitHeater_ClgSP_Sch, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40;                      !- Field 4

Schedule:Compact,
    14_UnitHeater_HtgSP_Sch, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15.6;                    !- Field 4

! ***SWH SCHEDULES***
Schedule:Compact,
    14_GuestRoom_SWH_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.20,                    !- Field 4
    Until: 04:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 06:00,            !- Field 9
    0.35,                    !- Field 10
    Until: 07:00,            !- Field 11
    0.60,                    !- Field 12
    Until: 08:00,            !- Field 13
    0.80,                    !- Field 14
    Until: 09:00,            !- Field 15
    0.55,                    !- Field 16
    Until: 10:00,            !- Field 17
    0.40,                    !- Field 18
    Until: 11:00,            !- Field 19
    0.30,                    !- Field 20
    Until: 17:00,            !- Field 21
    0.20,                    !- Field 22
    Until: 18:00,            !- Field 23
    0.30,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.55,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.60,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.45,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.25,                    !- Field 34
    For: AllOtherDays,       !- Field 35
    Until: 01:00,            !- Field 36
    0.2,                     !- Field 37
    Until: 04:00,            !- Field 38
    0.15,                    !- Field 39
    Until: 05:00,            !- Field 40
    0.2,                     !- Field 41
    Until: 06:00,            !- Field 42
    0.25,                    !- Field 43
    Until: 07:00,            !- Field 44
    0.35,                    !- Field 45
    Until: 08:00,            !- Field 46
    0.60,                    !- Field 47
    Until: 09:00,            !- Field 48
    0.80,                    !- Field 49
    Until: 10:00,            !- Field 50
    0.55,                    !- Field 51
    Until: 11:00,            !- Field 52
    0.40,                    !- Field 53
    Until: 12:00,            !- Field 54
    0.30,                    !- Field 55
    Until: 17:00,            !- Field 56
    0.20,                    !- Field 57
    Until: 18:00,            !- Field 58
    0.25,                    !- Field 59
    Until: 19:00,            !- Field 60
    0.30,                    !- Field 61
    Until: 22:00,            !- Field 62
    0.40,                    !- Field 63
    Until: 23:00,            !- Field 64
    0.60,                    !- Field 65
    Until: 24:00,            !- Field 66
    0.35;                    !- Field 67

Schedule:Compact,
    14_LaundryRoom_SWH_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 16:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0;                     !- Field 8

Schedule:Compact,
    14_Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    14_Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    14_Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    43.3;                    !- Field 4

Schedule:Compact,
    14_Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    43.3;                    !- Field 4

Schedule:Compact,
    14_Laundry Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    14_Laundry Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    14_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    14_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    14_SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    14_CoolingCoilAvailSched,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 1:00,             !- Field 7
    1,                       !- Field 8
    Until: 5:00,             !- Field 9
    0,                       !- Field 10
    Until: 24:00,            !- Field 11
    1,                       !- Field 12
    For: SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    1,                       !- Field 18
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,            !- Field 21
    0;                       !- Field 22

Schedule:Compact,
    14_ReheatCoilAvailSched, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 1:00,             !- Field 7
    0,                       !- Field 8
    Until: 5:00,             !- Field 9
    0,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    Through: 12/31,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    1;                       !- Field 16

Schedule:Compact,
    14_VentingSched,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Steel Frame Res Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.119161363096001,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    IEAD Res Roof Insulation,!- Name
    MediumRough,             !- Roughness
    0.127338688569477,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9600,                 !- Conductivity {W/m-K}
    7688.8600,               !- Density {kg/m3}
    410.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

Material,
    Wall Insulation HP,      !- Name
    MediumRough,             !- Roughness
    0.32972,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Roof Insulation HP,      !- Name
    MediumRough,             !- Roughness
    0.68799,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Slab Insulation HP,      !- Name
    MediumRough,             !- Roughness
    0.04439,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Slab Peri Insulation HP, !- Name
    MediumRough,             !- Roughness
    0.27959,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,  !- Name
    3.23646,                 !- U-Factor {W/m2-K}
    0.39;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    Res Fixed Assembly Window,  !- Name
    3.23646,                 !- U-Factor {W/m2-K}
    0.39;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    HPWindowAssem,           !- Name
    0.92593,                 !- U-Factor {W/m2-K}
    0.57;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    ECABS-1 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECABS-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECABS-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECABS-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 12MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.653,                   !- Solar Transmittance at Normal Incidence
    0.064,                   !- Front Side Solar Reflectance at Normal Incidence
    0.064,                   !- Back Side Solar Reflectance at Normal Incidence
    0.841,                   !- Visible Transmittance at Normal Incidence
    0.077,                   !- Front Side Visible Reflectance at Normal Incidence
    0.077,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls
Construction,
    Steel Frame Res Ext Wall,!- Name
    Wood Siding,             !- Outside Layer
    Steel Frame Res Wall Insulation,  !- Layer 2
    1/2IN Gypsum;            !- Layer 3

! Roof
Construction,
    IEAD Res Roof,           !- Name
    Roof Membrane,           !- Outside Layer
    IEAD Res Roof Insulation,!- Layer 2
    Metal Decking;           !- Layer 3

! Slab on grade, unheated
Construction,
    ext-slab,                !- Name
    HW CONCRETE,             !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! Interior Floors
Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***
Construction,
    Window Non-res Fixed,    !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

Construction,
    Window Res Fixed,        !- Name
    Res Fixed Assembly Window;  !- Outside Layer

! ***COMMON CONSTRUCTIONS AND MATERIALS***
Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    HPWall,                  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW,         !- Layer 2
    Wall Insulation HP,      !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    HPRoof,                  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation HP,      !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    HPSlab,                  !- Name
    HW CONCRETE,             !- Outside Layer
    Slab Insulation HP,      !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    HP Slab Perimeter,       !- Name
    HW CONCRETE,             !- Outside Layer
    Slab Peri Insulation HP, !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    HP Window,               !- Name
    HPWindowAssem;           !- Outside Layer

Construction,
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 12MM,              !- Layer 3
    ARGON 13MM,              !- Layer 4
    CLEAR 12MM;              !- Layer 5

Construction,
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 12MM,              !- Layer 3
    ARGON 13MM,              !- Layer 4
    CLEAR 12MM;              !- Layer 5


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

! ***GEOMETRY RULES***
GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! ZONE LIST:
! CorridorFlr1
! CorridorFlr2
! CorridorFlr3
! CorridorFlr4
! ElevatorCoreFlr1
! ElevatorCoreFlr2
! ElevatorCoreFlr3
! ElevatorCoreFlr4
! EmployeeLoungeFlr1
! ExerciseCenterFlr1
! FrontLoungeFlr1
! FrontOfficeFlr1
! FrontStairsFlr1
! FrontStairsFlr2
! FrontStairsFlr3
! FrontStairsFlr4
! FrontStorageFlr1
! FrontStorageFlr2
! FrontStorageFlr3
! FrontStorageFlr4
! GuestRoom101
! GuestRoom102
! GuestRoom103
! GuestRoom104
! GuestRoom105
! GuestRoom201
! GuestRoom202_205
! GuestRoom206_208
! GuestRoom209_212
! GuestRoom213
! GuestRoom214
! GuestRoom215_218
! GuestRoom219
! GuestRoom220_223
! GuestRoom224
! GuestRoom301
! GuestRoom302_305
! GuestRoom306_308
! GuestRoom309_312
! GuestRoom313
! GuestRoom314
! GuestRoom315_318
! GuestRoom319
! GuestRoom320_323
! GuestRoom324
! GuestRoom401
! GuestRoom402_405
! GuestRoom406_408
! GuestRoom409_412
! GuestRoom413
! GuestRoom414
! GuestRoom415_418
! GuestRoom419
! GuestRoom420_423
! GuestRoom424
! LaundryRoomFlr1
! MechanicalRoomFlr1
! MeetingRoomFlr1
! RearStairsFlr1
! RearStairsFlr2
! RearStairsFlr3
! RearStairsFlr4
! RearStorageFlr1
! RearStorageFlr2
! RearStorageFlr3
! RearStorageFlr4
! RestroomFlr1
! ***ZONES***
Zone,
    14_CorridorFlr1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_CorridorFlr2,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_CorridorFlr3,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_CorridorFlr4,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_ElevatorCoreFlr1,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_ElevatorCoreFlr2,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_ElevatorCoreFlr3,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_ElevatorCoreFlr4,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_EmployeeLoungeFlr1,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_ExerciseCenterFlr1,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_FrontLoungeFlr1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_FrontOfficeFlr1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_FrontStairsFlr1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_FrontStairsFlr2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_FrontStairsFlr3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_FrontStairsFlr4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_FrontStorageFlr1,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_FrontStorageFlr2,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_FrontStorageFlr3,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_FrontStorageFlr4,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom101,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom102,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom103,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom104,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom105,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom201,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom202_205,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom206_208,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom209_212,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom213,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom214,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom215_218,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom219,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom220_223,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom224,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom301,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom302_305,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom306_308,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom309_312,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom313,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom314,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom315_318,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom319,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom320_323,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom324,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom401,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom402_405,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom406_408,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom409_412,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom413,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom414,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom415_418,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom419,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom420_423,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_GuestRoom424,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_LaundryRoomFlr1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_MechanicalRoomFlr1,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_MeetingRoomFlr1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_RearStairsFlr1,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_RearStairsFlr2,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_RearStairsFlr3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_RearStairsFlr4,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_RearStorageFlr1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_RearStorageFlr2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_RearStorageFlr3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_RearStorageFlr4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    14_RestroomFlr1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! ***WALLS***
BuildingSurface:Detailed,
    14_C_CorridorFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_CorridorFlr2_10004_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000,                  !- Vertex 4 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 5 X-coordinate {m}
    10.107800000000,                 !- Vertex 5 Y-coordinate {m}
    3.352800000000,                  !- Vertex 5 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 6 X-coordinate {m}
    18.337400000000,                 !- Vertex 6 Y-coordinate {m}
    3.352800000000,                  !- Vertex 6 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 7 X-coordinate {m}
    18.337400000000,                 !- Vertex 7 Y-coordinate {m}
    3.352800000000,                  !- Vertex 7 Z-coordinate {m}
    -591.326900000000,                  !- Vertex 8 X-coordinate {m}
    10.107800000000,                 !- Vertex 8 Y-coordinate {m}
    3.352800000000;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_CorridorFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom206_208_10005_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_CorridorFlr2_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_CorridorFlr3_10102_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000,                  !- Vertex 4 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 5 X-coordinate {m}
    10.107800000000,                 !- Vertex 5 Y-coordinate {m}
    6.096000000000,                  !- Vertex 5 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 6 X-coordinate {m}
    18.337400000000,                 !- Vertex 6 Y-coordinate {m}
    6.096000000000,                  !- Vertex 6 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 7 X-coordinate {m}
    18.337400000000,                 !- Vertex 7 Y-coordinate {m}
    6.096000000000,                  !- Vertex 7 Z-coordinate {m}
    -591.326900000000,                  !- Vertex 8 X-coordinate {m}
    10.107800000000,                 !- Vertex 8 Y-coordinate {m}
    6.096000000000;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_CorridorFlr3_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_CorridorFlr4_10200_0_10108,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000,                  !- Vertex 4 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 5 X-coordinate {m}
    10.107800000000,                 !- Vertex 5 Y-coordinate {m}
    8.839200000000,                  !- Vertex 5 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 6 X-coordinate {m}
    18.337400000000,                 !- Vertex 6 Y-coordinate {m}
    8.839200000000,                  !- Vertex 6 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 7 X-coordinate {m}
    18.337400000000,                 !- Vertex 7 Y-coordinate {m}
    8.839200000000,                  !- Vertex 7 Z-coordinate {m}
    -591.326900000000,                  !- Vertex 8 X-coordinate {m}
    10.107800000000,                 !- Vertex 8 Y-coordinate {m}
    8.839200000000;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_ElevatorCoreFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_ElevatorCoreFlr1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_ElevatorCoreFlr2_10077_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_ElevatorCoreFlr2_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_ElevatorCoreFlr2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_ElevatorCoreFlr3_10166_0_10095,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_ElevatorCoreFlr3_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_ElevatorCoreFlr3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_ElevatorCoreFlr4_10257_0_10140,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_EmployeeLoungeFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_EmployeeLoungeFlr1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom215_218_10068_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_ExerciseCenterFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_ExerciseCenterFlr1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom220_223_10081_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_FrontLoungeFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_FrontLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom201_10031_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_FrontLoungeFlr1_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_FrontLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom202_205_10032_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_FrontOfficeFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_FrontOfficeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom220_223_10085_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_FrontOfficeFlr1_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_FrontOfficeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom224_10086_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_FrontStairsFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_FrontStairsFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_FrontStairsFlr2_10090_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_FrontStairsFlr2_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_FrontStairsFlr2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_FrontStairsFlr3_10192_0_10104,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_FrontStairsFlr3_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_FrontStairsFlr3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_FrontStairsFlr4_10282_0_10149,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_FrontStorageFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_FrontStorageFlr1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_FrontStorageFlr2_10093_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_FrontStorageFlr2_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_FrontStorageFlr2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_FrontStorageFlr3_10187_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_FrontStorageFlr3_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_FrontStorageFlr3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_FrontStorageFlr4_10277_0_10147,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom101_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom101,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom209_212_10048_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom102_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom102,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom209_212_10052_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom103_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom103,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom213_10056_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom104_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom104,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom214_10060_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom105_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom105,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom215_218_10064_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom201_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom201,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom301_10125_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom202_205_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom202_205,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom302_305_10129_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom206_208_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom206_208,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom306_308_10136_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom209_212_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom209_212,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom309_312_10144_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom213_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom213,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom313_10149_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom214_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom214,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom314_10154_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom215_218_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom215_218,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom315_318_10161_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom219_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom219,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom319_10171_0_10097,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom220_223_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom220_223,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom320_323_10177_0_10098,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom224_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom224,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom324_10182_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom301_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom301,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom401_10223_0_10127,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom302_305_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom302_305,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom402_405_10227_0_10129,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom306_308_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom306_308,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom406_408_10232_0_10131,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom309_312_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom309_312,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom409_412_10237_0_10133,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom313_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom313,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom413_10242_0_10135,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom314_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom314,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom414_10247_0_10136,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom315_318_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom315_318,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom415_418_10252_0_10138,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom319_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom319,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom419_10262_0_10142,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom320_323_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom320_323,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom420_423_10267_0_10143,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_GuestRoom324_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_GuestRoom324,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom424_10272_0_10145,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_LaundryRoomFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_LaundryRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom215_218_10072_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_LaundryRoomFlr1_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_LaundryRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom219_10073_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_MechanicalRoomFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_MechanicalRoomFlr1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom209_212_10044_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.525300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_MeetingRoomFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_MeetingRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom206_208_10039_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_MeetingRoomFlr1_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_MeetingRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom209_212_10040_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_RearStairsFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_RearStairsFlr1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_RearStairsFlr2_10001_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_RearStairsFlr2_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_RearStairsFlr2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_RearStairsFlr3_10098_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_RearStairsFlr3_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_RearStairsFlr3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_RearStairsFlr4_10196_0_10105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_RearStorageFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_RearStorageFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_RearStorageFlr2_10028_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_RearStorageFlr2_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_RearStorageFlr2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_RearStorageFlr3_10121_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_RearStorageFlr3_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_RearStorageFlr3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_RearStorageFlr4_10219_0_10125,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_C_RestroomFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    14_RestroomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_F_GuestRoom206_208_10035_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_CorridorFlr2_10004_0_10003,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_CorridorFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000,                  !- Vertex 4 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 5 X-coordinate {m}
    10.107800000000,                 !- Vertex 5 Y-coordinate {m}
    3.352800000000,                  !- Vertex 5 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 6 X-coordinate {m}
    18.337400000000,                 !- Vertex 6 Y-coordinate {m}
    3.352800000000,                  !- Vertex 6 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 7 X-coordinate {m}
    18.337400000000,                 !- Vertex 7 Y-coordinate {m}
    3.352800000000,                  !- Vertex 7 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 8 X-coordinate {m}
    10.107800000000,                 !- Vertex 8 Y-coordinate {m}
    3.352800000000;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_CorridorFlr3_10102_0_10063,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_CorridorFlr2_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000,                  !- Vertex 4 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 5 X-coordinate {m}
    10.107800000000,                 !- Vertex 5 Y-coordinate {m}
    6.096000000000,                  !- Vertex 5 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 6 X-coordinate {m}
    18.337400000000,                 !- Vertex 6 Y-coordinate {m}
    6.096000000000,                  !- Vertex 6 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 7 X-coordinate {m}
    18.337400000000,                 !- Vertex 7 Y-coordinate {m}
    6.096000000000,                  !- Vertex 7 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 8 X-coordinate {m}
    10.107800000000,                 !- Vertex 8 Y-coordinate {m}
    6.096000000000;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_CorridorFlr4_10200_0_10108,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_CorridorFlr3_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000,                  !- Vertex 4 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 5 X-coordinate {m}
    10.107800000000,                 !- Vertex 5 Y-coordinate {m}
    8.839200000000,                  !- Vertex 5 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 6 X-coordinate {m}
    18.337400000000,                 !- Vertex 6 Y-coordinate {m}
    8.839200000000,                  !- Vertex 6 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 7 X-coordinate {m}
    18.337400000000,                 !- Vertex 7 Y-coordinate {m}
    8.839200000000,                  !- Vertex 7 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 8 X-coordinate {m}
    10.107800000000,                 !- Vertex 8 Y-coordinate {m}
    8.839200000000;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_ElevatorCoreFlr2_10077_0_10051,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_ElevatorCoreFlr2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_ElevatorCoreFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_ElevatorCoreFlr3_10166_0_10095,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_ElevatorCoreFlr3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_ElevatorCoreFlr2_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_ElevatorCoreFlr4_10257_0_10140,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_ElevatorCoreFlr4,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_ElevatorCoreFlr3_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_FrontStairsFlr2_10090_0_10057,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_FrontStairsFlr2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_FrontStairsFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_FrontStairsFlr3_10192_0_10104,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_FrontStairsFlr3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_FrontStairsFlr2_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_FrontStairsFlr4_10282_0_10149,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_FrontStairsFlr4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_FrontStairsFlr3_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_FrontStorageFlr2_10093_0_10059,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_FrontStorageFlr2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_FrontStorageFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_FrontStorageFlr3_10187_0_10102,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_FrontStorageFlr3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_FrontStorageFlr2_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_FrontStorageFlr4_10277_0_10147,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_FrontStorageFlr4,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_FrontStorageFlr3_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom201_10031_0_10028,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom201,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_FrontLoungeFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom202_205_10032_0_10029,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom202_205,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_FrontLoungeFlr1_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom206_208_10005_0_10004,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom206_208,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_CorridorFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom206_208_10035_0_10031,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom206_208,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_RestroomFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom206_208_10039_0_10032,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom206_208,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_MeetingRoomFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom209_212_10040_0_10033,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom209_212,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_MeetingRoomFlr1_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.525300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom209_212_10044_0_10035,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom209_212,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_MechanicalRoomFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom209_212_10048_0_10037,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom209_212,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom101_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom209_212_10052_0_10039,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom209_212,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom102_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom213_10056_0_10041,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom213,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom103_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom214_10060_0_10042,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom214,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom104_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom215_218_10064_0_10044,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom215_218,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom105_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom215_218_10068_0_10046,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom215_218,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_EmployeeLoungeFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom215_218_10072_0_10048,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom215_218,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_LaundryRoomFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom219_10073_0_10049,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom219,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_LaundryRoomFlr1_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom220_223_10081_0_10052,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom220_223,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_ExerciseCenterFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom220_223_10085_0_10054,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom220_223,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_FrontOfficeFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom224_10086_0_10055,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom224,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_FrontOfficeFlr1_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom301_10125_0_10082,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom301,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom201_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom302_305_10129_0_10084,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom302_305,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom202_205_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom306_308_10136_0_10086,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom306_308,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom206_208_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom309_312_10144_0_10088,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom309_312,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom209_212_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom313_10149_0_10090,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom313,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom213_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom314_10154_0_10091,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom314,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom214_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom315_318_10161_0_10093,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom315_318,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom215_218_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom319_10171_0_10097,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom319,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom219_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom320_323_10177_0_10098,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom320_323,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom220_223_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom324_10182_0_10100,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom324,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom224_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom401_10223_0_10127,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom401,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom301_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom402_405_10227_0_10129,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom402_405,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom302_305_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom406_408_10232_0_10131,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom406_408,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom306_308_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom409_412_10237_0_10133,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom409_412,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom309_312_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom413_10242_0_10135,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom413,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom313_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom414_10247_0_10136,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom414,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom314_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom415_418_10252_0_10138,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom415_418,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom315_318_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom419_10262_0_10142,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom419,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom319_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom420_423_10267_0_10143,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom420_423,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom320_323_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_GuestRoom424_10272_0_10145,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_GuestRoom424,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_GuestRoom324_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_RearStairsFlr2_10001_0_10000,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_RearStairsFlr2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_RearStairsFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_RearStairsFlr3_10098_0_10060,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_RearStairsFlr3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_RearStairsFlr2_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_RearStairsFlr4_10196_0_10105,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_RearStairsFlr4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_RearStairsFlr3_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_RearStorageFlr2_10028_0_10026,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_RearStorageFlr2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_RearStorageFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_RearStorageFlr3_10121_0_10080,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_RearStorageFlr3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_RearStorageFlr2_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_F_RearStorageFlr4_10219_0_10125,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    14_RearStorageFlr4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_C_RearStorageFlr3_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_10003_0_10002,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStairsFlr1_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_11_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ExerciseCenterFlr1_10013_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_12_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ExerciseCenterFlr1_10014_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_13_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontOfficeFlr1_10015_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_14_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStorageFlr1_10016_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_15_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStairsFlr1_10017_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_17_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontLoungeFlr1_10018_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_18_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RestroomFlr1_10019_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_19_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RestroomFlr1_10020_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_21_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_MeetingRoomFlr1_10021_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_22_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_MeetingRoomFlr1_10022_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_23_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_MechanicalRoomFlr1_10023_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.525300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_24_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom101_10024_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_25_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom102_10025_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_26_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom103_10026_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_27_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStorageFlr1_10027_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom104_10007_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom105_10008_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_6_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_EmployeeLoungeFlr1_10009_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_7_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_LaundryRoomFlr1_10010_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_8_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ElevatorCoreFlr1_10011_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr1_9_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ElevatorCoreFlr1_10012_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_10100_0_10062,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStairsFlr2_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_10_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom220_223_10109_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_11_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom220_223_10110_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_12_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom224_10111_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_13_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStorageFlr2_10112_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_14_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStairsFlr2_10113_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_16_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom201_10114_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_17_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom202_205_10115_0_10075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_18_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom206_208_10116_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_19_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom209_212_10117_0_10077,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_20_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom213_10118_0_10078,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_21_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStorageFlr2_10119_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom214_10104_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_5_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom215_218_10105_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_6_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom219_10106_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_7_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ElevatorCoreFlr2_10107_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr2_8_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ElevatorCoreFlr2_10108_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_10198_0_10107,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStairsFlr3_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_10_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom320_323_10207_0_10114,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_11_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom320_323_10208_0_10115,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_12_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom324_10209_0_10116,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_13_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStorageFlr3_10210_0_10117,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_14_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStairsFlr3_10211_0_10118,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_16_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom301_10212_0_10119,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_17_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom302_305_10213_0_10120,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_18_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom306_308_10214_0_10121,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_19_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom309_312_10215_0_10122,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_20_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom313_10216_0_10123,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_21_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStorageFlr3_10217_0_10124,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom314_10202_0_10109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_5_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom315_318_10203_0_10110,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_6_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom319_10204_0_10111,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_7_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ElevatorCoreFlr3_10205_0_10112,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr3_8_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ElevatorCoreFlr3_10206_0_10113,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_10287_0_10151,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStairsFlr4_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_10_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom420_423_10295_0_10157,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_11_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom420_423_10296_0_10158,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_12_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom424_10297_0_10159,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_13_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStorageFlr4_10298_0_10160,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_14_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStairsFlr4_10299_0_10161,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_16_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom401_10300_0_10162,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_17_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom402_405_10301_0_10163,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_18_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom406_408_10302_0_10164,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_19_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom409_412_10303_0_10165,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_20_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom413_10304_0_10166,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_21_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStorageFlr4_10305_0_10167,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom414_10290_0_10152,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_5_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom415_418_10291_0_10153,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_6_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom419_10292_0_10154,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_7_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ElevatorCoreFlr4_10293_0_10155,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_CorridorFlr4_8_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ElevatorCoreFlr4_10294_0_10156,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ElevatorCoreFlr1_10011_0_10009,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ElevatorCoreFlr1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_8_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ElevatorCoreFlr1_10012_0_10010,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ElevatorCoreFlr1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_9_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ElevatorCoreFlr1_10075_0_10050,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ElevatorCoreFlr1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_LaundryRoomFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ElevatorCoreFlr2_10107_0_10067,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ElevatorCoreFlr2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_7_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ElevatorCoreFlr2_10108_0_10068,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ElevatorCoreFlr2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_8_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ElevatorCoreFlr2_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ElevatorCoreFlr2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom219_10167_0_10096,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ElevatorCoreFlr3_10205_0_10112,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ElevatorCoreFlr3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_7_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ElevatorCoreFlr3_10206_0_10113,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ElevatorCoreFlr3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_8_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ElevatorCoreFlr3_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ElevatorCoreFlr3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom319_10258_0_10141,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ElevatorCoreFlr4_10293_0_10155,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ElevatorCoreFlr4,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_7_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ElevatorCoreFlr4_10294_0_10156,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ElevatorCoreFlr4,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_8_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ElevatorCoreFlr4_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ElevatorCoreFlr4,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom419_10337_0_10175,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
