    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_EmployeeLoungeFlr1_10009_0_10007,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_EmployeeLoungeFlr1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_6_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_EmployeeLoungeFlr1_10066_0_10045,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_EmployeeLoungeFlr1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom105_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_EmployeeLoungeFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_EmployeeLoungeFlr1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_LaundryRoomFlr1_10070_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ExerciseCenterFlr1_10013_0_10011,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ExerciseCenterFlr1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_11_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ExerciseCenterFlr1_10014_0_10012,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ExerciseCenterFlr1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_12_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_ExerciseCenterFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_ExerciseCenterFlr1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontOfficeFlr1_10083_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontLoungeFlr1_10018_0_10016,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_17_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontLoungeFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RestroomFlr1_10033_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontOfficeFlr1_10015_0_10013,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontOfficeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_13_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontOfficeFlr1_10083_0_10053,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontOfficeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ExerciseCenterFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontOfficeFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontOfficeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStorageFlr1_10088_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStairsFlr1_10017_0_10015,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStairsFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_15_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStairsFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStairsFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStorageFlr1_10091_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStairsFlr2_10113_0_10073,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStairsFlr2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_14_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStairsFlr2_10189_0_10103,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStairsFlr2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStorageFlr2_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStairsFlr3_10211_0_10118,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStairsFlr3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_14_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStairsFlr3_10279_0_10148,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStairsFlr3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStorageFlr3_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStairsFlr4_10299_0_10161,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStairsFlr4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_14_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStairsFlr4_10354_0_10178,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStairsFlr4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStorageFlr4_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStorageFlr1_10016_0_10014,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStorageFlr1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_14_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStorageFlr1_10088_0_10056,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStorageFlr1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontOfficeFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStorageFlr1_10091_0_10058,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStorageFlr1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStairsFlr1_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStorageFlr2_10112_0_10072,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStorageFlr2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_13_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStorageFlr2_10184_0_10101,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStorageFlr2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom224_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStorageFlr2_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStorageFlr2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStairsFlr2_10189_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStorageFlr3_10210_0_10117,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStorageFlr3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_13_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStorageFlr3_10274_0_10146,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStorageFlr3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom324_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStorageFlr3_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStorageFlr3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStairsFlr3_10279_0_10148,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStorageFlr4_10298_0_10160,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStorageFlr4,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_13_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStorageFlr4_10350_0_10177,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStorageFlr4,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom424_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_FrontStorageFlr4_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_FrontStorageFlr4,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStairsFlr4_10354_0_10178,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom101_10024_0_10022,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom101,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_24_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom101_10045_0_10036,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom101,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_MechanicalRoomFlr1_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom101_2_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom101,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom102_10049_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom102_10025_0_10023,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom102,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_25_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom102_10049_0_10038,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom102,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom101_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom102_2_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom102,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom103_10053_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom103_10026_0_10024,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom103,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_26_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom103_10030_0_10027,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom103,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStorageFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom103_10053_0_10040,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom103,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom102_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom104_10002_0_10001,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom104,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStairsFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom104_10007_0_10005,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom104,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom104_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom104,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom105_10062_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom105_10008_0_10006,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom105,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_5_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom105_10062_0_10043,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom105,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom104_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom105_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom105,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_EmployeeLoungeFlr1_10066_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom201_10114_0_10074,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom201,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_16_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom201_2_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom201,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom202_205_10126_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom202_205_10115_0_10075,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom202_205,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_17_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom202_205_10126_0_10083,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom202_205,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom201_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom202_205_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom202_205,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom206_208_10130_0_10085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom206_208_10116_0_10076,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom206_208,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_18_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom206_208_10130_0_10085,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom206_208,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom202_205_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom206_208_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom206_208,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom209_212_10137_0_10087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom209_212_10117_0_10077,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom209_212,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_19_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom209_212_10137_0_10087,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom209_212,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom206_208_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom209_212_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom209_212,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom213_10145_0_10089,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom213_10118_0_10078,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom213,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_20_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom213_10123_0_10081,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom213,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStorageFlr2_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom213_10145_0_10089,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom213,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom209_212_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom214_10099_0_10061,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom214,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStairsFlr2_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom214_10104_0_10064,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom214,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom214_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom214,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom215_218_10156_0_10092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom215_218_10105_0_10065,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom215_218,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_5_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom215_218_10156_0_10092,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom215_218,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom214_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom215_218_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom215_218,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom219_10163_0_10094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom219_10106_0_10066,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom219,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_6_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom219_10163_0_10094,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom219,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom215_218_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom219_10167_0_10096,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom219,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ElevatorCoreFlr2_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom220_223_10109_0_10069,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom220_223,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_10_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom220_223_10110_0_10070,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom220_223,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_11_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom220_223_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom220_223,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom224_10179_0_10099,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom224_10111_0_10071,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom224,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_12_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom224_10179_0_10099,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom224,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom220_223_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom224_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom224,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStorageFlr2_10184_0_10101,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom301_10212_0_10119,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom301,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_16_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom301_2_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom301,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom302_305_10224_0_10128,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom302_305_10213_0_10120,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom302_305,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_17_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom302_305_10224_0_10128,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom302_305,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom301_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom302_305_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom302_305,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom306_308_10228_0_10130,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom306_308_10214_0_10121,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom306_308,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_18_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom306_308_10228_0_10130,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom306_308,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom302_305_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom306_308_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom306_308,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom309_312_10233_0_10132,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom309_312_10215_0_10122,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom309_312,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_19_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom309_312_10233_0_10132,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom309_312,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom306_308_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom309_312_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom309_312,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom313_10238_0_10134,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom313_10216_0_10123,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom313,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_20_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom313_10221_0_10126,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom313,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStorageFlr3_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom313_10238_0_10134,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom313,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom309_312_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom314_10197_0_10106,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom314,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStairsFlr3_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom314_10202_0_10109,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom314,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom314_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom314,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom315_318_10249_0_10137,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom315_318_10203_0_10110,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom315_318,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_5_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom315_318_10249_0_10137,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom315_318,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom314_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom315_318_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom315_318,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom319_10254_0_10139,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom319_10204_0_10111,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom319,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_6_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom319_10254_0_10139,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom319,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom315_318_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom319_10258_0_10141,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom319,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ElevatorCoreFlr3_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom320_323_10207_0_10114,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom320_323,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_10_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom320_323_10208_0_10115,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom320_323,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_11_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom320_323_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom320_323,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom324_10269_0_10144,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom324_10209_0_10116,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom324,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_12_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom324_10269_0_10144,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom324,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom320_323_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom324_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom324,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStorageFlr3_10274_0_10146,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom401_10300_0_10162,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom401,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_16_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom401_2_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom401,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom402_405_10310_0_10169,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom402_405_10301_0_10163,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom402_405,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_17_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom402_405_10310_0_10169,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom402_405,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom401_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom402_405_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom402_405,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom406_408_10313_0_10170,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom406_408_10302_0_10164,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom406_408,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_18_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom406_408_10313_0_10170,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom406_408,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom402_405_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom406_408_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom406_408,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom409_412_10317_0_10171,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom409_412_10303_0_10165,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom409_412,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_19_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom409_412_10317_0_10171,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom409_412,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom406_408_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom409_412_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom409_412,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom413_10321_0_10172,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom413_10304_0_10166,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom413,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_20_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom413_10308_0_10168,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom413,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStorageFlr4_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom413_10321_0_10172,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom413,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom409_412_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom414_10286_0_10150,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom414,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_RearStairsFlr4_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom414_10290_0_10152,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom414,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom414_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom414,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom415_418_10330_0_10173,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom415_418_10291_0_10153,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom415_418,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_5_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom415_418_10330_0_10173,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom415_418,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom414_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom415_418_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom415_418,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom419_10334_0_10174,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom419_10292_0_10154,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom419,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_6_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom419_10334_0_10174,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom419,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom415_418_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom419_10337_0_10175,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom419,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ElevatorCoreFlr4_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom420_423_10295_0_10157,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom420_423,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_10_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom420_423_10296_0_10158,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom420_423,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_11_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom420_423_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom420_423,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom424_10346_0_10176,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom424_10297_0_10159,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom424,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_12_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom424_10346_0_10176,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom424,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom420_423_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_GuestRoom424_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_GuestRoom424,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontStorageFlr4_10350_0_10177,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_LaundryRoomFlr1_10010_0_10008,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_LaundryRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_7_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_LaundryRoomFlr1_10070_0_10047,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_LaundryRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_EmployeeLoungeFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_LaundryRoomFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_LaundryRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_ElevatorCoreFlr1_10075_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_MechanicalRoomFlr1_10023_0_10021,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_MechanicalRoomFlr1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_23_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_MechanicalRoomFlr1_10041_0_10034,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_MechanicalRoomFlr1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_MeetingRoomFlr1_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.525300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_MechanicalRoomFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_MechanicalRoomFlr1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom101_10045_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_MeetingRoomFlr1_10021_0_10019,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_MeetingRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_21_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_MeetingRoomFlr1_10022_0_10020,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_MeetingRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_22_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.525300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_MeetingRoomFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_MeetingRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_MechanicalRoomFlr1_10041_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.525300000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStairsFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStairsFlr1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom104_10002_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStairsFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStairsFlr1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_10003_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStairsFlr2_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStairsFlr2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom214_10099_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStairsFlr2_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStairsFlr2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_10100_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStairsFlr3_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStairsFlr3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom314_10197_0_10106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStairsFlr3_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStairsFlr3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_10198_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStairsFlr4_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStairsFlr4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom414_10286_0_10150,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStairsFlr4_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStairsFlr4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_10287_0_10151,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStorageFlr1_10027_0_10025,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStorageFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_27_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStorageFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStorageFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom103_10030_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStorageFlr2_10119_0_10079,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStorageFlr2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr2_21_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStorageFlr2_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStorageFlr2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom213_10123_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStorageFlr3_10217_0_10124,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStorageFlr3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr3_21_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStorageFlr3_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStorageFlr3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom313_10221_0_10126,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStorageFlr4_10305_0_10167,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStorageFlr4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr4_21_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RearStorageFlr4_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RearStorageFlr4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_GuestRoom413_10308_0_10168,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RestroomFlr1_10019_0_10017,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RestroomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_18_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RestroomFlr1_10020_0_10018,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RestroomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_CorridorFlr1_19_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_P_RestroomFlr1_10033_0_10030,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    14_RestroomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14_P_FrontLoungeFlr1_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_CorridorFlr4_1_0_0, !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                 !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000,                 !- Vertex 4 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 5 X-coordinate {m}
    10.107800000000,                 !- Vertex 5 Y-coordinate {m}
    11.582400000000,                 !- Vertex 5 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 6 X-coordinate {m}
    18.337400000000,                 !- Vertex 6 Y-coordinate {m}
    11.582400000000,                 !- Vertex 6 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 7 X-coordinate {m}
    18.337400000000,                 !- Vertex 7 Y-coordinate {m}
    11.582400000000,                 !- Vertex 7 Z-coordinate {m}
    -591.326900000000,                  !- Vertex 8 X-coordinate {m}
    10.107800000000,                 !- Vertex 8 Y-coordinate {m}
    11.582400000000;                 !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_ElevatorCoreFlr4_1_0_0,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_ElevatorCoreFlr4,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_FrontStairsFlr4_1_0_0,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_FrontStairsFlr4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_FrontStorageFlr4_1_0_0,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_FrontStorageFlr4,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_GuestRoom401_1_0_0, !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_GuestRoom401,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_GuestRoom402_405_1_0_0,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_GuestRoom402_405,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_GuestRoom406_408_1_0_0,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_GuestRoom406_408,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_GuestRoom409_412_1_0_0,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_GuestRoom409_412,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_GuestRoom413_1_0_0, !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_GuestRoom413,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_GuestRoom414_1_0_0, !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_GuestRoom414,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_GuestRoom415_418_1_0_0,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_GuestRoom415_418,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_GuestRoom419_1_0_0, !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_GuestRoom419,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_GuestRoom420_423_1_0_0,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_GuestRoom420_423,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_GuestRoom424_1_0_0, !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_GuestRoom424,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_RearStairsFlr4_1_0_0,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_RearStairsFlr4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_R_RearStorageFlr4_1_0_0,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    14_RearStorageFlr4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    11.582400000000,                 !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    11.582400000000,                 !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_CorridorFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    12,                      !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                  !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    0.000000000000,                  !- Vertex 4 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 5 X-coordinate {m}
    0.048800000000,                  !- Vertex 5 Y-coordinate {m}
    0.000000000000,                  !- Vertex 5 Z-coordinate {m}
    -591.326900000000,                  !- Vertex 6 X-coordinate {m}
    8.279000000000,                  !- Vertex 6 Y-coordinate {m}
    0.000000000000,                  !- Vertex 6 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 7 X-coordinate {m}
    8.279000000000,                 !- Vertex 7 Y-coordinate {m}
    0.000000000000,                  !- Vertex 7 Z-coordinate {m}
    -615.101300000000,                 !- Vertex 8 X-coordinate {m}
    10.107800000000,                 !- Vertex 8 Y-coordinate {m}
    0.000000000000,                  !- Vertex 8 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 9 X-coordinate {m}
    10.107800000000,                 !- Vertex 9 Y-coordinate {m}
    0.000000000000,                  !- Vertex 9 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 10 X-coordinate {m}
    18.337400000000,                 !- Vertex 10 Y-coordinate {m}
    0.000000000000,                  !- Vertex 10 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 11 X-coordinate {m}
    18.337400000000,                 !- Vertex 11 Y-coordinate {m}
    0.000000000000,                  !- Vertex 11 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 12 X-coordinate {m}
    10.107800000000,                 !- Vertex 12 Y-coordinate {m}
    0.000000000000;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_ElevatorCoreFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_ElevatorCoreFlr1,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_EmployeeLoungeFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_EmployeeLoungeFlr1,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_ExerciseCenterFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_ExerciseCenterFlr1,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_FrontLoungeFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_FrontLoungeFlr1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_FrontOfficeFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_FrontOfficeFlr1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_FrontStairsFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_FrontStairsFlr1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_FrontStorageFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_FrontStorageFlr1,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_GuestRoom101_0_0_0, !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_GuestRoom101,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_GuestRoom102_0_0_0, !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_GuestRoom102,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_GuestRoom103_0_0_0, !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_GuestRoom103,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_GuestRoom104_0_0_0, !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_GuestRoom104,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_GuestRoom105_0_0_0, !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_GuestRoom105,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_LaundryRoomFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_LaundryRoomFlr1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_MechanicalRoomFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_MechanicalRoomFlr1,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_MeetingRoomFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_MeetingRoomFlr1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.525300000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_RearStairsFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_RearStairsFlr1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_RearStorageFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_RearStorageFlr1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_S_RestroomFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    14_RestroomFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    0.000000000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_CorridorFlr1_10_0_0,!- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_CorridorFlr1_16_0_0,!- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_CorridorFlr1_20_0_0,!- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_CorridorFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_CorridorFlr2_15_0_0,!- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_CorridorFlr2_2_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_CorridorFlr2_9_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_CorridorFlr3_15_0_0,!- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_CorridorFlr3_2_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_CorridorFlr3_9_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_CorridorFlr4_15_0_0,!- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_CorridorFlr4_2_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_CorridorFlr4_9_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_ElevatorCoreFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_ElevatorCoreFlr1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_ElevatorCoreFlr2_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_ElevatorCoreFlr2,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_ElevatorCoreFlr3_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_ElevatorCoreFlr3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_ElevatorCoreFlr4_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_ElevatorCoreFlr4,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -586.450100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_EmployeeLoungeFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_EmployeeLoungeFlr1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_ExerciseCenterFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_ExerciseCenterFlr1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontLoungeFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontLoungeFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontLoungeFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontLoungeFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontOfficeFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontOfficeFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontStairsFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontStairsFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontStairsFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontStairsFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontStairsFlr2_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontStairsFlr2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontStairsFlr2_4_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontStairsFlr2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontStairsFlr3_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontStairsFlr3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontStairsFlr3_4_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontStairsFlr3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontStairsFlr4_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontStairsFlr4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -612.662900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontStairsFlr4_4_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontStairsFlr4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    10.107800000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    10.107800000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontStorageFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontStorageFlr1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontStorageFlr2_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontStorageFlr2,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontStorageFlr3_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontStorageFlr3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_FrontStorageFlr4_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_FrontStorageFlr4,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -612.662900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom101_5_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom101,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom102_5_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom102,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -570.600500000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom103_5_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom103,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom104_3_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom104,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom105_3_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom105,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -570.600500000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom201_4_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom201,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom201_5_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom201,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom202_205_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom202_205,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom206_208_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom206_208,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom209_212_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom209_212,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom213_5_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom213,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom214_3_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom214,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom215_218_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom215_218,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom219_3_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom219,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom220_223_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom220_223,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom224_3_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom224,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom301_4_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom301,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom301_5_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom301,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom302_305_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom302_305,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom306_308_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom306_308,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom309_312_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom309_312,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom313_5_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom313,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom314_3_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom314,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom315_318_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom315_318,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom319_3_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom319,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom320_323_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom320_323,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom324_3_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom324,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom401_4_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom401,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    8.279000000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    8.279000000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom401_5_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom401,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom402_405_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom402_405,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -611.138900000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom406_408_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom406_408,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom409_412_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom409_412,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom413_5_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom413,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom414_3_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom414,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom415_418_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom415_418,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -566.638100000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -566.638100000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom419_3_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom419,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -582.487700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -582.487700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom420_423_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom420_423,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -591.326900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_GuestRoom424_3_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_GuestRoom424,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -607.176500000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -607.176500000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -611.138900000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_LaundryRoomFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_LaundryRoomFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -574.562900000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -586.450100000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_MechanicalRoomFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_MechanicalRoomFlr1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.525300000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -574.562900000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_MeetingRoomFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_MeetingRoomFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -588.278900000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -588.278900000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -578.525300000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStairsFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStairsFlr1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStairsFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStairsFlr1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStairsFlr2_2_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStairsFlr2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStairsFlr2_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStairsFlr2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStairsFlr3_2_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStairsFlr3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStairsFlr3_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStairsFlr3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStairsFlr4_2_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStairsFlr4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    10.107800000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    10.107800000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStairsFlr4_3_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStairsFlr4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStorageFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStorageFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStorageFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStorageFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStorageFlr2_2_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStorageFlr2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStorageFlr2_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStorageFlr2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    6.096000000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    3.352800000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    3.352800000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    6.096000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStorageFlr3_2_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStorageFlr3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStorageFlr3_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStorageFlr3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.839200000000,                  !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.096000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.096000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.839200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStorageFlr4_2_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStorageFlr4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    8.279000000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    8.279000000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RearStorageFlr4_5_0_0,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RearStorageFlr4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.675700000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    11.582400000000,                 !- Vertex 1 Z-coordinate {m}
    -562.675700000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    8.839200000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    8.839200000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    11.582400000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14_W_RestroomFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    14_RestroomFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -595.289300000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    3.352800000000,                  !- Vertex 1 Z-coordinate {m}
    -595.289300000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                  !- Vertex 2 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                  !- Vertex 3 Z-coordinate {m}
    -591.326900000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    3.352800000000;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
    14_D_CorridorFlr1_16_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_CorridorFlr1_16_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    10.105800000000,                 !- Vertex 1 Y-coordinate {m}
    2.436400000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    10.105800000000,                 !- Vertex 2 Y-coordinate {m}
    0.002000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.281000000000,                  !- Vertex 3 Y-coordinate {m}
    0.002000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.281000000000,                  !- Vertex 4 Y-coordinate {m}
    2.436400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_CorridorFlr1_20_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_CorridorFlr1_20_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -590.373000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    2.550800000000,                  !- Vertex 1 Z-coordinate {m}
    -590.373000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.192400000000,                  !- Vertex 2 Z-coordinate {m}
    -589.233000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.192400000000,                  !- Vertex 3 Z-coordinate {m}
    -589.233000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    2.550800000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_CorridorFlr1_2_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_CorridorFlr1_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.623800000000,                  !- Vertex 1 Y-coordinate {m}
    2.550800000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    8.623800000000,                  !- Vertex 2 Y-coordinate {m}
    0.192400000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    9.763000000000,                  !- Vertex 3 Y-coordinate {m}
    0.192400000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    9.763000000000,                  !- Vertex 4 Y-coordinate {m}
    2.550800000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_CorridorFlr2_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_CorridorFlr2_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    9.655100000000,                  !- Vertex 1 Y-coordinate {m}
    5.612800000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    9.655100000000,                  !- Vertex 2 Y-coordinate {m}
    4.192800000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.731700000000,                  !- Vertex 3 Y-coordinate {m}
    4.192800000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.731700000000,                  !- Vertex 4 Y-coordinate {m}
    5.612800000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_CorridorFlr2_2_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_CorridorFlr2_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.731700000000,                  !- Vertex 1 Y-coordinate {m}
    5.612800000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    8.731700000000,                  !- Vertex 2 Y-coordinate {m}
    4.192800000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    9.655100000000,                  !- Vertex 3 Y-coordinate {m}
    4.192800000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    9.655100000000,                  !- Vertex 4 Y-coordinate {m}
    5.612800000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_CorridorFlr3_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_CorridorFlr3_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    9.655100000000,                  !- Vertex 1 Y-coordinate {m}
    8.356000000000,                  !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    9.655100000000,                  !- Vertex 2 Y-coordinate {m}
    6.936000000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.731700000000,                  !- Vertex 3 Y-coordinate {m}
    6.936000000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.731700000000,                  !- Vertex 4 Y-coordinate {m}
    8.356000000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_CorridorFlr3_2_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_CorridorFlr3_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.731700000000,                  !- Vertex 1 Y-coordinate {m}
    8.356000000000,                  !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    8.731700000000,                  !- Vertex 2 Y-coordinate {m}
    6.936000000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    9.655100000000,                  !- Vertex 3 Y-coordinate {m}
    6.936000000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    9.655100000000,                  !- Vertex 4 Y-coordinate {m}
    8.356000000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_CorridorFlr4_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_CorridorFlr4_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -615.101300000000,                  !- Vertex 1 X-coordinate {m}
    9.655100000000,                  !- Vertex 1 Y-coordinate {m}
    11.099200000000,                 !- Vertex 1 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 2 X-coordinate {m}
    9.655100000000,                  !- Vertex 2 Y-coordinate {m}
    9.679200000000,                  !- Vertex 2 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 3 X-coordinate {m}
    8.731700000000,                  !- Vertex 3 Y-coordinate {m}
    9.679200000000,                  !- Vertex 3 Z-coordinate {m}
    -615.101300000000,                  !- Vertex 4 X-coordinate {m}
    8.731700000000,                  !- Vertex 4 Y-coordinate {m}
    11.099200000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_CorridorFlr4_2_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_CorridorFlr4_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -560.236700000000,                 !- Vertex 1 X-coordinate {m}
    8.731700000000,                  !- Vertex 1 Y-coordinate {m}
    11.099200000000,                 !- Vertex 1 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 2 X-coordinate {m}
    8.731700000000,                  !- Vertex 2 Y-coordinate {m}
    9.679200000000,                  !- Vertex 2 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 3 X-coordinate {m}
    9.655100000000,                  !- Vertex 3 Y-coordinate {m}
    9.679200000000,                  !- Vertex 3 Z-coordinate {m}
    -560.236700000000,                 !- Vertex 4 X-coordinate {m}
    9.655100000000,                  !- Vertex 4 Y-coordinate {m}
    11.099200000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_EmployeeLoungeFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_EmployeeLoungeFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -572.012000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -572.012000000000,                 !- Vertex 2 X-coordinate {m}
