    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -573.151000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -573.151000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_ExerciseCenterFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_ExerciseCenterFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -592.738000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -592.738000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -593.878000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -593.878000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_FrontLoungeFlr1_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_FrontLoungeFlr1_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -614.147000000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -614.147000000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -612.093000000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -612.093000000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_FrontLoungeFlr1_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_FrontLoungeFlr1_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -610.185000000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -610.185000000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -608.131000000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -608.131000000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_FrontLoungeFlr1_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_FrontLoungeFlr1_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -606.222000000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -606.222000000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -604.168000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -604.168000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_FrontLoungeFlr1_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_FrontLoungeFlr1_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -602.260000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -602.260000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -600.206000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -600.206000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_FrontLoungeFlr1_5_0_0_0_4,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_FrontLoungeFlr1_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -598.297000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -598.297000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -596.244000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -596.244000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_FrontOfficeFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_FrontOfficeFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -596.701000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -596.701000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -597.840000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -597.840000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_FrontOfficeFlr1_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_FrontOfficeFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -600.663000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -600.663000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -601.802000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -601.802000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_FrontOfficeFlr1_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_FrontOfficeFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -604.626000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -604.626000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -605.765000000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -605.765000000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_FrontOfficeFlr1_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_FrontOfficeFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -608.588000000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -608.588000000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -609.727000000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -609.727000000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom101_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom101_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -573.151000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -573.151000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -572.012000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -572.012000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom102_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom102_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -569.189000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -569.189000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -568.050000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -568.050000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom103_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom103_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -565.227000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -565.227000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -564.087000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -564.087000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom104_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom104_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -564.087000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -564.087000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -565.227000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -565.227000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom105_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom105_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -568.050000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -568.050000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -569.189000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -569.189000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom201_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom201_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -613.690000000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -613.690000000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -612.551000000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -612.551000000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom202_205_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom202_205_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -609.727000000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -609.727000000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -608.588000000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -608.588000000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom202_205_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom202_205_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -605.765000000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -605.765000000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -604.626000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -604.626000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom202_205_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom202_205_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -601.802000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -601.802000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -600.663000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -600.663000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom202_205_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom202_205_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -597.840000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -597.840000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -596.701000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -596.701000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom206_208_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom206_208_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -593.878000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -593.878000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -592.738000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -592.738000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom206_208_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom206_208_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -590.068000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -590.068000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -587.709000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -587.709000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom206_208_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom206_208_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -585.039000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -585.039000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -583.899000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -583.899000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom209_212_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom209_212_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -581.076000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -581.076000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -579.937000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -579.937000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom209_212_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom209_212_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -577.114000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -577.114000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -575.975000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -575.975000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom209_212_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom209_212_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -573.151000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -573.151000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -572.012000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -572.012000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom209_212_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom209_212_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -569.189000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -569.189000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -568.050000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -568.050000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom213_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom213_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -565.227000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -565.227000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -564.087000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -564.087000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom214_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom214_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -564.087000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -564.087000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -565.227000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -565.227000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom215_218_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom215_218_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -568.050000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -568.050000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -569.189000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -569.189000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom215_218_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom215_218_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -572.012000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -572.012000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -573.151000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -573.151000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom215_218_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom215_218_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -575.975000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -575.975000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -577.114000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -577.114000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom215_218_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom215_218_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -579.937000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -579.937000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -581.076000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -581.076000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom219_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom219_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -583.899000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -583.899000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -585.039000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -585.039000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom220_223_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom220_223_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -592.738000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -592.738000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -593.878000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -593.878000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom220_223_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom220_223_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -596.701000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -596.701000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -597.840000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -597.840000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom220_223_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom220_223_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -600.663000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -600.663000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -601.802000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -601.802000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom220_223_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom220_223_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -604.626000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -604.626000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -605.765000000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -605.765000000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom224_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom224_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -608.588000000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    5.446400000000,                  !- Vertex 1 Z-coordinate {m}
    -608.588000000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    4.002400000000,                  !- Vertex 2 Z-coordinate {m}
    -609.727000000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    4.002400000000,                  !- Vertex 3 Z-coordinate {m}
    -609.727000000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    5.446400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom301_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom301_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -613.690000000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -613.690000000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -612.551000000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -612.551000000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom302_305_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom302_305_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -609.727000000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -609.727000000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -608.588000000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -608.588000000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom302_305_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom302_305_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -605.765000000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -605.765000000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -604.626000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -604.626000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom302_305_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom302_305_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -601.802000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -601.802000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -600.663000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -600.663000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom302_305_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom302_305_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -597.840000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -597.840000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -596.701000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -596.701000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom306_308_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom306_308_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -593.878000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -593.878000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -592.738000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -592.738000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom306_308_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom306_308_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -590.068000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -590.068000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -587.709000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -587.709000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom306_308_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom306_308_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -585.039000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -585.039000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -583.899000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -583.899000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom309_312_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom309_312_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -581.076000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -581.076000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -579.937000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -579.937000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom309_312_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom309_312_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -577.114000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -577.114000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -575.975000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -575.975000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom309_312_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom309_312_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -573.151000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -573.151000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -572.012000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -572.012000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom309_312_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom309_312_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -569.189000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -569.189000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -568.050000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -568.050000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom313_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom313_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -565.227000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -565.227000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -564.087000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -564.087000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom314_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom314_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -564.087000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -564.087000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -565.227000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -565.227000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom315_318_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom315_318_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -568.050000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -568.050000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -569.189000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -569.189000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom315_318_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom315_318_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -572.012000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -572.012000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -573.151000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -573.151000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom315_318_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom315_318_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -575.975000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -575.975000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -577.114000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -577.114000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom315_318_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom315_318_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -579.937000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -579.937000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -581.076000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -581.076000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom319_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom319_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -583.899000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -583.899000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -585.039000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -585.039000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom320_323_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom320_323_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -592.738000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -592.738000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -593.878000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -593.878000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom320_323_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom320_323_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -596.701000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -596.701000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -597.840000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -597.840000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom320_323_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom320_323_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -600.663000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -600.663000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -601.802000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -601.802000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom320_323_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom320_323_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -604.626000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -604.626000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -605.765000000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -605.765000000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom324_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom324_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -608.588000000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    8.189600000000,                  !- Vertex 1 Z-coordinate {m}
    -608.588000000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    6.745600000000,                  !- Vertex 2 Z-coordinate {m}
    -609.727000000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    6.745600000000,                  !- Vertex 3 Z-coordinate {m}
    -609.727000000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    8.189600000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom401_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom401_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -613.690000000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -613.690000000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -612.551000000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -612.551000000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom402_405_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom402_405_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -609.727000000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -609.727000000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -608.588000000000,                  !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -608.588000000000,                  !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom402_405_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom402_405_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -605.765000000000,                  !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -605.765000000000,                  !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -604.626000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -604.626000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom402_405_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom402_405_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -601.802000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -601.802000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -600.663000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -600.663000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom402_405_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom402_405_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -597.840000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -597.840000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -596.701000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -596.701000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom406_408_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom406_408_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -593.878000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -593.878000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -592.738000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -592.738000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom406_408_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom406_408_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -585.039000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -585.039000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -583.899000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -583.899000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom406_408_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom406_408_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -590.068000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -590.068000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -587.709000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -587.709000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom409_412_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom409_412_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -581.076000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -581.076000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -579.937000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -579.937000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom409_412_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom409_412_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -577.114000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -577.114000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -575.975000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -575.975000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom409_412_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom409_412_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -573.151000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -573.151000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -572.012000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -572.012000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom409_412_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom409_412_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -569.189000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -569.189000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -568.050000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -568.050000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom413_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom413_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -565.227000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -565.227000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -564.087000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -564.087000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom414_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom414_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -564.087000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -564.087000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -565.227000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -565.227000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom415_418_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom415_418_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -568.050000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -568.050000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -569.189000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -569.189000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom415_418_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom415_418_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -572.012000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -572.012000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -573.151000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -573.151000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom415_418_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom415_418_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -575.975000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -575.975000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -577.114000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -577.114000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom415_418_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom415_418_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -579.937000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -579.937000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -581.076000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -581.076000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom419_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom419_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -583.899000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -583.899000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -585.039000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -585.039000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom420_423_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom420_423_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -592.738000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -592.738000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -593.878000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -593.878000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom420_423_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom420_423_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -596.701000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -596.701000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -597.840000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -597.840000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom420_423_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom420_423_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -600.663000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -600.663000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -601.802000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -601.802000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom420_423_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom420_423_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -604.626000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -604.626000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -605.765000000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -605.765000000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_GuestRoom424_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_GuestRoom424_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -608.588000000000,                  !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    10.932800000000,                 !- Vertex 1 Z-coordinate {m}
    -608.588000000000,                  !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    9.488800000000,                  !- Vertex 2 Z-coordinate {m}
    -609.727000000000,                  !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    9.488800000000,                  !- Vertex 3 Z-coordinate {m}
    -609.727000000000,                  !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    10.932800000000;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_LaundryRoomFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_LaundryRoomFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -575.975000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -575.975000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -577.114000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -577.114000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_LaundryRoomFlr1_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_LaundryRoomFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -579.937000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -579.937000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -581.076000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -581.076000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_LaundryRoomFlr1_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_LaundryRoomFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -583.899000000000,                 !- Vertex 1 X-coordinate {m}
    18.337400000000,                 !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -583.899000000000,                 !- Vertex 2 X-coordinate {m}
    18.337400000000,                 !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -585.039000000000,                 !- Vertex 3 X-coordinate {m}
    18.337400000000,                 !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -585.039000000000,                 !- Vertex 4 X-coordinate {m}
    18.337400000000,                 !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_MeetingRoomFlr1_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_MeetingRoomFlr1_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -586.867000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -586.867000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -585.728000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -585.728000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_MeetingRoomFlr1_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_MeetingRoomFlr1_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -581.076000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -581.076000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -579.937000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -579.937000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    14_W_MeetingRoomFlr1_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    14_W_MeetingRoomFlr1_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    14_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -583.972000000000,                 !- Vertex 1 X-coordinate {m}
    0.048800000000,                  !- Vertex 1 Y-coordinate {m}
    2.398400000000,                  !- Vertex 1 Z-coordinate {m}
    -583.972000000000,                 !- Vertex 2 X-coordinate {m}
    0.048800000000,                  !- Vertex 2 Y-coordinate {m}
    0.954400000000,                  !- Vertex 2 Z-coordinate {m}
    -582.832000000000,                 !- Vertex 3 X-coordinate {m}
    0.048800000000,                  !- Vertex 3 Y-coordinate {m}
    0.954400000000,                  !- Vertex 3 Z-coordinate {m}
    -582.832000000000,                 !- Vertex 4 X-coordinate {m}
    0.048800000000,                  !- Vertex 4 Y-coordinate {m}
    2.398400000000;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    14_ECW,                  !- Name
    SwitchableGlazing,       !- Shading Type
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

! ***INTERNAL MASS***
InternalMass,
    14_CorridorFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_CorridorFlr1,         !- Zone Name
    301.0117;                !- Surface Area {m2}

InternalMass,
    14_CorridorFlr2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_CorridorFlr2,         !- Zone Name
    250.8404;                !- Surface Area {m2}

InternalMass,
    14_CorridorFlr3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_CorridorFlr3,         !- Zone Name
    250.8404;                !- Surface Area {m2}

InternalMass,
    14_CorridorFlr4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_CorridorFlr4,         !- Zone Name
    250.8404;                !- Surface Area {m2}

InternalMass,
    14_ElevatorCoreFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_ElevatorCoreFlr1,     !- Zone Name
    30.1006;                 !- Surface Area {m2}

InternalMass,
    14_EmployeeLoungeFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_EmployeeLoungeFlr1,   !- Zone Name
    65.2179;                 !- Surface Area {m2}

InternalMass,
    14_ExerciseCenterFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_ExerciseCenterFlr1,   !- Zone Name
    65.2179;                 !- Surface Area {m2}

InternalMass,
    14_FrontLoungeFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_FrontLoungeFlr1,      !- Zone Name
    326.1134;                !- Surface Area {m2}

InternalMass,
    14_FrontOfficeFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_FrontOfficeFlr1,      !- Zone Name
    260.8717;                !- Surface Area {m2}

InternalMass,
    14_FrontStairsFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_FrontStairsFlr1,      !- Zone Name
    40.1341;                 !- Surface Area {m2}

InternalMass,
    14_FrontStairsFlr2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_FrontStairsFlr2,      !- Zone Name
    40.1341;                 !- Surface Area {m2}

InternalMass,
    14_FrontStairsFlr3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_FrontStairsFlr3,      !- Zone Name
    40.1341;                 !- Surface Area {m2}

InternalMass,
    14_FrontStairsFlr4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_FrontStairsFlr4,      !- Zone Name
    40.1341;                 !- Surface Area {m2}

InternalMass,
    14_FrontStorageFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_FrontStorageFlr1,     !- Zone Name
    25.0838;                 !- Surface Area {m2}

InternalMass,
    14_FrontStorageFlr2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_FrontStorageFlr2,     !- Zone Name
    25.0838;                 !- Surface Area {m2}

InternalMass,
    14_FrontStorageFlr3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_FrontStorageFlr3,     !- Zone Name
    25.0838;                 !- Surface Area {m2}

InternalMass,
    14_FrontStorageFlr4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_FrontStorageFlr4,     !- Zone Name
    25.0838;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom101 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom101,         !- Zone Name
    65.2227;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom102 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom102,         !- Zone Name
    65.2227;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom103 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom103,         !- Zone Name
    65.2227;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom104 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom104,         !- Zone Name
    65.2179;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom105 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom105,         !- Zone Name
    65.2179;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom201 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom201,         !- Zone Name
    65.2227;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom202_205 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom202_205,     !- Zone Name
    260.8908;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom206_208 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom206_208,     !- Zone Name
    210.7195;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom209_212 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom209_212,     !- Zone Name
    260.8908;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom213 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom213,         !- Zone Name
    65.2227;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom214 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom214,         !- Zone Name
    65.2179;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom215_218 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom215_218,     !- Zone Name
    260.8717;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom219 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom219,         !- Zone Name
    65.2179;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom220_223 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom220_223,     !- Zone Name
    260.8717;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom224 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom224,         !- Zone Name
    65.2179;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom301 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom301,         !- Zone Name
    65.2227;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom302_305 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom302_305,     !- Zone Name
    260.8908;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom306_308 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom306_308,     !- Zone Name
    210.7195;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom309_312 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom309_312,     !- Zone Name
    260.8908;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom313 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom313,         !- Zone Name
    65.2227;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom314 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom314,         !- Zone Name
    65.2179;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom315_318 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom315_318,     !- Zone Name
    260.8717;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom319 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom319,         !- Zone Name
    65.2179;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom320_323 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom320_323,     !- Zone Name
    260.8717;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom324 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom324,         !- Zone Name
    65.2179;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom401 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom401,         !- Zone Name
    65.2227;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom402_405 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom402_405,     !- Zone Name
    260.8908;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom406_408 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom406_408,     !- Zone Name
    210.7195;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom409_412 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom409_412,     !- Zone Name
    260.8908;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom413 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom413,         !- Zone Name
    65.2227;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom414 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom414,         !- Zone Name
    65.2179;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom415_418 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom415_418,     !- Zone Name
    260.8717;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom419 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom419,         !- Zone Name
    65.2179;                 !- Surface Area {m2}

InternalMass,
    14_GuestRoom420_423 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom420_423,     !- Zone Name
    260.8717;                !- Surface Area {m2}

InternalMass,
    14_GuestRoom424 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_GuestRoom424,         !- Zone Name
    65.2179;                 !- Surface Area {m2}

InternalMass,
    14_LaundryRoomFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_LaundryRoomFlr1,      !- Zone Name
    195.6538;                !- Surface Area {m2}

InternalMass,
    14_MechanicalRoomFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_MechanicalRoomFlr1,   !- Zone Name
    65.2227;                 !- Surface Area {m2}

InternalMass,
    14_MeetingRoomFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_MeetingRoomFlr1,      !- Zone Name
    160.5482;                !- Surface Area {m2}

InternalMass,
    14_RearStairsFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_RearStairsFlr1,       !- Zone Name
    40.1440;                 !- Surface Area {m2}

InternalMass,
    14_RearStairsFlr2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_RearStairsFlr2,       !- Zone Name
    40.1440;                 !- Surface Area {m2}

InternalMass,
    14_RearStairsFlr3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_RearStairsFlr3,       !- Zone Name
    40.1440;                 !- Surface Area {m2}

InternalMass,
    14_RearStairsFlr4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_RearStairsFlr4,       !- Zone Name
    40.1440;                 !- Surface Area {m2}

InternalMass,
    14_RearStorageFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_RearStorageFlr1,      !- Zone Name
    40.1469;                 !- Surface Area {m2}

InternalMass,
    14_RearStorageFlr2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_RearStorageFlr2,      !- Zone Name
    40.1469;                 !- Surface Area {m2}

InternalMass,
    14_RearStorageFlr3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_RearStorageFlr3,      !- Zone Name
    40.1469;                 !- Surface Area {m2}

InternalMass,
    14_RearStorageFlr4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_RearStorageFlr4,      !- Zone Name
    40.1469;                 !- Surface Area {m2}

InternalMass,
    14_RestroomFlr1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    14_RestroomFlr1,         !- Zone Name
    65.2227;                 !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:ZONE:DETAILED ===========

Shading:Zone:Detailed,
    14_Entry Canopy,         !- Name
    14_W_CorridorFlr1_2_0_0, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -624.293500000000,                  !- Vertex 1 X-coordinate {m}
    13.715300000000,                  !- Vertex 1 Y-coordinate {m}
    3.352600000000,                  !- Vertex 1 Z-coordinate {m}
    -624.293500000000,                  !- Vertex 2 X-coordinate {m}
    4.571800000000,                 !- Vertex 2 Y-coordinate {m}
    3.352600000000,                  !- Vertex 2 Z-coordinate {m}
    -615.150000000000,                 !- Vertex 3 X-coordinate {m}
    4.571800000000,                 !- Vertex 3 Y-coordinate {m}
    3.352600000000,                  !- Vertex 3 Z-coordinate {m}
    -615.150000000000,                 !- Vertex 4 X-coordinate {m}
    13.715300000000,                  !- Vertex 4 Y-coordinate {m}
    3.352600000000;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

! ***PEOPLE***
People,
    14_EmployeeLoungeFlr1 People,  !- Name
    14_EmployeeLoungeFlr1,   !- Zone or ZoneList Name
    14_EmployeeLounge_Occ_Sch,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_ExerciseCenterFlr1 People,  !- Name
    14_ExerciseCenterFlr1,   !- Zone or ZoneList Name
    14_ExerciseRoom_Occ_Sch, !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_FrontLoungeFlr1 People,  !- Name
    14_FrontLoungeFlr1,      !- Zone or ZoneList Name
    14_EmployeeLounge_Occ_Sch,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.08,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_FrontOfficeFlr1 People,  !- Name
    14_FrontOfficeFlr1,      !- Zone or ZoneList Name
    14_Office_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom101 People,  !- Name
    14_GuestRoom101,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom102 People,  !- Name
    14_GuestRoom102,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom103 People,  !- Name
    14_GuestRoom103,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom104 People,  !- Name
    14_GuestRoom104,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom105 People,  !- Name
    14_GuestRoom105,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom201 People,  !- Name
    14_GuestRoom201,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom202_205 People,  !- Name
    14_GuestRoom202_205,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom206_208 People,  !- Name
    14_GuestRoom206_208,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    21.74,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom209_212 People,  !- Name
    14_GuestRoom209_212,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom213 People,  !- Name
    14_GuestRoom213,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom214 People,  !- Name
    14_GuestRoom214,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom215_218 People,  !- Name
    14_GuestRoom215_218,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom219 People,  !- Name
    14_GuestRoom219,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom220_223 People,  !- Name
    14_GuestRoom220_223,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom224 People,  !- Name
    14_GuestRoom224,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom301 People,  !- Name
    14_GuestRoom301,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom302_305 People,  !- Name
    14_GuestRoom302_305,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom306_308 People,  !- Name
    14_GuestRoom306_308,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    21.74,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom309_312 People,  !- Name
    14_GuestRoom309_312,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom313 People,  !- Name
    14_GuestRoom313,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom314 People,  !- Name
    14_GuestRoom314,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom315_318 People,  !- Name
    14_GuestRoom315_318,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom319 People,  !- Name
    14_GuestRoom319,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom320_323 People,  !- Name
    14_GuestRoom320_323,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom324 People,  !- Name
    14_GuestRoom324,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom401 People,  !- Name
    14_GuestRoom401,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom402_405 People,  !- Name
    14_GuestRoom402_405,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom406_408 People,  !- Name
    14_GuestRoom406_408,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    21.74,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom409_412 People,  !- Name
    14_GuestRoom409_412,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom413 People,  !- Name
    14_GuestRoom413,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom414 People,  !- Name
    14_GuestRoom414,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom415_418 People,  !- Name
    14_GuestRoom415_418,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom419 People,  !- Name
    14_GuestRoom419,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom420_423 People,  !- Name
    14_GuestRoom420_423,     !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_GuestRoom424 People,  !- Name
    14_GuestRoom424,         !- Zone or ZoneList Name
    14_GuestRoom_Occ_Sch,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    23.41,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_LaundryRoomFlr1 People,  !- Name
    14_LaundryRoomFlr1,      !- Zone or ZoneList Name
    14_LaundryRoom_Occ_Sch,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_MeetingRoomFlr1 People,  !- Name
    14_MeetingRoomFlr1,      !- Zone or ZoneList Name
    14_MeetingRoom_Occ_Sch,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    1.87,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    14_RestroomFlr1 People,  !- Name
    14_RestroomFlr1,         !- Zone or ZoneList Name
    14_BLDG_OCC_SCH,         !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.0,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    14_ACTIVITY_SCH,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    14_WORK_EFF_SCH,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    14_CLOTHING_SCH,         !- Clothing Insulation Schedule Name
    14_AIR_VELO_SCH,         !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

! ***LIGHTS***
Lights,
    14_CorridorFlr1_Lights,  !- Name
    14_CorridorFlr1,         !- Zone or ZoneList Name
    14_Corridor_Ltg_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.23,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_CorridorFlr2_Lights,  !- Name
    14_CorridorFlr2,         !- Zone or ZoneList Name
    14_Corridor_Ltg_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.23,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_CorridorFlr3_Lights,  !- Name
    14_CorridorFlr3,         !- Zone or ZoneList Name
    14_Corridor_Ltg_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.23,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_CorridorFlr4_Lights,  !- Name
    14_CorridorFlr4,         !- Zone or ZoneList Name
    14_Corridor_Ltg_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.23,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_EmployeeLoungeFlr1_Lights,  !- Name
    14_EmployeeLoungeFlr1,   !- Zone or ZoneList Name
    14_EmployeeLounge_Ltg_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.74,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_ExerciseCenterFlr1_Lights,  !- Name
    14_ExerciseCenterFlr1,   !- Zone or ZoneList Name
    14_ExerciseRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.82,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_FrontLoungeFlr1_Lights,  !- Name
    14_FrontLoungeFlr1,      !- Zone or ZoneList Name
    14_EmployeeLounge_Ltg_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_FrontOfficeFlr1_Lights,  !- Name
    14_FrontOfficeFlr1,      !- Zone or ZoneList Name
    14_Office_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_FrontStairsFlr1_Lights,  !- Name
    14_FrontStairsFlr1,      !- Zone or ZoneList Name
    14_Corridor_Ltg_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_FrontStairsFlr2_Lights,  !- Name
    14_FrontStairsFlr2,      !- Zone or ZoneList Name
    14_Corridor_Ltg_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_FrontStairsFlr3_Lights,  !- Name
    14_FrontStairsFlr3,      !- Zone or ZoneList Name
    14_Corridor_Ltg_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_FrontStairsFlr4_Lights,  !- Name
    14_FrontStairsFlr4,      !- Zone or ZoneList Name
    14_Corridor_Ltg_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_FrontStorageFlr1_Lights,  !- Name
    14_FrontStorageFlr1,     !- Zone or ZoneList Name
    14_Storage_Ltg_Sch,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.16,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_FrontStorageFlr2_Lights,  !- Name
    14_FrontStorageFlr2,     !- Zone or ZoneList Name
    14_Storage_Ltg_Sch,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.16,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_FrontStorageFlr3_Lights,  !- Name
    14_FrontStorageFlr3,     !- Zone or ZoneList Name
    14_Storage_Ltg_Sch,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.16,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_FrontStorageFlr4_Lights,  !- Name
    14_FrontStorageFlr4,     !- Zone or ZoneList Name
    14_Storage_Ltg_Sch,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.16,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom101_Lights,  !- Name
    14_GuestRoom101,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom102_Lights,  !- Name
    14_GuestRoom102,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom103_Lights,  !- Name
    14_GuestRoom103,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom104_Lights,  !- Name
    14_GuestRoom104,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom105_Lights,  !- Name
    14_GuestRoom105,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom201_Lights,  !- Name
    14_GuestRoom201,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom202_205_Lights,  !- Name
    14_GuestRoom202_205,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom206_208_Lights,  !- Name
    14_GuestRoom206_208,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom209_212_Lights,  !- Name
    14_GuestRoom209_212,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom213_Lights,  !- Name
    14_GuestRoom213,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom214_Lights,  !- Name
    14_GuestRoom214,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom215_218_Lights,  !- Name
    14_GuestRoom215_218,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom219_Lights,  !- Name
    14_GuestRoom219,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom220_223_Lights,  !- Name
    14_GuestRoom220_223,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom224_Lights,  !- Name
    14_GuestRoom224,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom301_Lights,  !- Name
    14_GuestRoom301,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom302_305_Lights,  !- Name
    14_GuestRoom302_305,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom306_308_Lights,  !- Name
    14_GuestRoom306_308,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom309_312_Lights,  !- Name
    14_GuestRoom309_312,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom313_Lights,  !- Name
    14_GuestRoom313,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom314_Lights,  !- Name
    14_GuestRoom314,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom315_318_Lights,  !- Name
    14_GuestRoom315_318,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom319_Lights,  !- Name
    14_GuestRoom319,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom320_323_Lights,  !- Name
    14_GuestRoom320_323,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom324_Lights,  !- Name
    14_GuestRoom324,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom401_Lights,  !- Name
    14_GuestRoom401,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom402_405_Lights,  !- Name
    14_GuestRoom402_405,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom406_408_Lights,  !- Name
    14_GuestRoom406_408,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom409_412_Lights,  !- Name
    14_GuestRoom409_412,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom413_Lights,  !- Name
    14_GuestRoom413,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom414_Lights,  !- Name
    14_GuestRoom414,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom415_418_Lights,  !- Name
    14_GuestRoom415_418,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom419_Lights,  !- Name
    14_GuestRoom419,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom420_423_Lights,  !- Name
    14_GuestRoom420_423,     !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_GuestRoom424_Lights,  !- Name
    14_GuestRoom424,         !- Zone or ZoneList Name
    14_GuestRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_LaundryRoomFlr1_Lights,  !- Name
    14_LaundryRoomFlr1,      !- Zone or ZoneList Name
    14_LaundryRoom_Ltg_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_MechanicalRoomFlr1_Lights,  !- Name
    14_MechanicalRoomFlr1,   !- Zone or ZoneList Name
    14_BLDG_LIGHT_SCH,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.7,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_MeetingRoomFlr1_Lights,  !- Name
    14_MeetingRoomFlr1,      !- Zone or ZoneList Name
    14_MeetingRoom_Ltg_Sch_Base,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_RearStairsFlr1_Lights,!- Name
    14_RearStairsFlr1,       !- Zone or ZoneList Name
    14_Corridor_Ltg_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_RearStairsFlr2_Lights,!- Name
    14_RearStairsFlr2,       !- Zone or ZoneList Name
    14_Corridor_Ltg_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_RearStairsFlr3_Lights,!- Name
    14_RearStairsFlr3,       !- Zone or ZoneList Name
    14_Corridor_Ltg_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_RearStairsFlr4_Lights,!- Name
    14_RearStairsFlr4,       !- Zone or ZoneList Name
    14_Corridor_Ltg_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_RearStorageFlr1_Lights,  !- Name
    14_RearStorageFlr1,      !- Zone or ZoneList Name
    14_Storage_Ltg_Sch,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.16,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_RearStorageFlr2_Lights,  !- Name
    14_RearStorageFlr2,      !- Zone or ZoneList Name
    14_Storage_Ltg_Sch,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.16,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_RearStorageFlr3_Lights,  !- Name
    14_RearStorageFlr3,      !- Zone or ZoneList Name
    14_Storage_Ltg_Sch,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.16,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_RearStorageFlr4_Lights,  !- Name
    14_RearStorageFlr4,      !- Zone or ZoneList Name
    14_Storage_Ltg_Sch,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.16,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    14_RestroomFlr1_Lights,  !- Name
    14_RestroomFlr1,         !- Zone or ZoneList Name
    14_BLDG_LIGHT_SCH,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.82,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! ***EQUIPMENT GAINS***
ElectricEquipment,
    14_ElevatorCoreFlr1_Elevators_Equip,  !- Name
    14_ElevatorCoreFlr1,     !- Zone or ZoneList Name
    14_BLDG_ELEVATORS,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    32109.8901098901,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Elevators;               !- End-Use Subcategory

ElectricEquipment,
    14_EmployeeLoungeFlr1_PlugMisc_Equip,  !- Name
    14_EmployeeLoungeFlr1,   !- Zone or ZoneList Name
    14_EmployeeLounge_Eqp_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    77.16,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_ExerciseCenterFlr1_PlugMisc_Equip,  !- Name
    14_ExerciseCenterFlr1,   !- Zone or ZoneList Name
    14_ExerciseRoom_Eqp_Sch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.5,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_FrontLoungeFlr1_PlugMisc_Equip,  !- Name
    14_FrontLoungeFlr1,      !- Zone or ZoneList Name
    14_EmployeeLounge_Eqp_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.4,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_FrontOfficeFlr1_PlugMisc_Equip,  !- Name
    14_FrontOfficeFlr1,      !- Zone or ZoneList Name
    14_Office_Eqp_Sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12.9,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom101_PlugMisc_Equip,  !- Name
    14_GuestRoom101,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom102_PlugMisc_Equip,  !- Name
    14_GuestRoom102,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom103_PlugMisc_Equip,  !- Name
    14_GuestRoom103,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom104_PlugMisc_Equip,  !- Name
    14_GuestRoom104,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom105_PlugMisc_Equip,  !- Name
    14_GuestRoom105,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom201_PlugMisc_Equip,  !- Name
    14_GuestRoom201,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom202_205_PlugMisc_Equip,  !- Name
    14_GuestRoom202_205,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom206_208_PlugMisc_Equip,  !- Name
    14_GuestRoom206_208,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom209_212_PlugMisc_Equip,  !- Name
    14_GuestRoom209_212,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom213_PlugMisc_Equip,  !- Name
    14_GuestRoom213,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom214_PlugMisc_Equip,  !- Name
    14_GuestRoom214,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom215_218_PlugMisc_Equip,  !- Name
    14_GuestRoom215_218,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom219_PlugMisc_Equip,  !- Name
    14_GuestRoom219,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom220_223_PlugMisc_Equip,  !- Name
    14_GuestRoom220_223,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom224_PlugMisc_Equip,  !- Name
    14_GuestRoom224,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom301_PlugMisc_Equip,  !- Name
    14_GuestRoom301,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom302_305_PlugMisc_Equip,  !- Name
    14_GuestRoom302_305,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom306_308_PlugMisc_Equip,  !- Name
    14_GuestRoom306_308,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom309_312_PlugMisc_Equip,  !- Name
    14_GuestRoom309_312,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom313_PlugMisc_Equip,  !- Name
    14_GuestRoom313,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom314_PlugMisc_Equip,  !- Name
    14_GuestRoom314,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom315_318_PlugMisc_Equip,  !- Name
    14_GuestRoom315_318,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom319_PlugMisc_Equip,  !- Name
    14_GuestRoom319,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom320_323_PlugMisc_Equip,  !- Name
    14_GuestRoom320_323,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom324_PlugMisc_Equip,  !- Name
    14_GuestRoom324,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom401_PlugMisc_Equip,  !- Name
    14_GuestRoom401,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom402_405_PlugMisc_Equip,  !- Name
    14_GuestRoom402_405,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom406_408_PlugMisc_Equip,  !- Name
    14_GuestRoom406_408,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom409_412_PlugMisc_Equip,  !- Name
    14_GuestRoom409_412,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom413_PlugMisc_Equip,  !- Name
    14_GuestRoom413,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom414_PlugMisc_Equip,  !- Name
    14_GuestRoom414,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom415_418_PlugMisc_Equip,  !- Name
    14_GuestRoom415_418,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom419_PlugMisc_Equip,  !- Name
    14_GuestRoom419,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom420_423_PlugMisc_Equip,  !- Name
    14_GuestRoom420_423,     !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_GuestRoom424_PlugMisc_Equip,  !- Name
    14_GuestRoom424,         !- Zone or ZoneList Name
    14_GuestRoom_Eqp_Sch,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_LaundryRoomFlr1_LaundryWashers_Equip,  !- Name
    14_LaundryRoomFlr1,      !- Zone or ZoneList Name
    14_LaundryRoom_Eqp_Elec_Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2140,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    LaundryWashers;          !- End-Use Subcategory

ElectricEquipment,
    14_MeetingRoomFlr1_PlugMisc_Equip,  !- Name
    14_MeetingRoomFlr1,      !- Zone or ZoneList Name
    14_MeetingRoom_Eqp_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12.9,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    14_RestroomFlr1_PlugMisc_Equip,  !- Name
    14_RestroomFlr1,         !- Zone or ZoneList Name
    14_BLDG_EQUIP_SCH,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

GasEquipment,
    14_LaundryRoomFlr1_LaundryDryers_Equip,  !- Name
    14_LaundryRoomFlr1,      !- Zone or ZoneList Name
    14_LaundryRoom_Eqp_Gas_Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    18025,                   !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.0000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.5000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    LaundryDryers;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
    14_CorridorFlr1_Infiltration,  !- Name
    14_CorridorFlr1,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_CorridorFlr2_Infiltration,  !- Name
    14_CorridorFlr2,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_CorridorFlr3_Infiltration,  !- Name
    14_CorridorFlr3,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_CorridorFlr4_Infiltration,  !- Name
    14_CorridorFlr4,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_ElevatorCoreFlr1_Infiltration,  !- Name
    14_ElevatorCoreFlr1,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_ElevatorCoreFlr2_Infiltration,  !- Name
    14_ElevatorCoreFlr2,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_ElevatorCoreFlr3_Infiltration,  !- Name
    14_ElevatorCoreFlr3,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_ElevatorCoreFlr4_Infiltration,  !- Name
    14_ElevatorCoreFlr4,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_EmployeeLoungeFlr1_Infiltration,  !- Name
    14_EmployeeLoungeFlr1,   !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_ExerciseCenterFlr1_Infiltration,  !- Name
    14_ExerciseCenterFlr1,   !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_FrontLoungeFlr1_Infiltration,  !- Name
    14_FrontLoungeFlr1,      !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_FrontOfficeFlr1_Infiltration,  !- Name
    14_FrontOfficeFlr1,      !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_FrontStairsFlr1_Infiltration,  !- Name
    14_FrontStairsFlr1,      !- Zone or ZoneList Name
    14_INFIL_SCH,            !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_FrontStairsFlr2_Infiltration,  !- Name
    14_FrontStairsFlr2,      !- Zone or ZoneList Name
    14_INFIL_SCH,            !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_FrontStairsFlr3_Infiltration,  !- Name
    14_FrontStairsFlr3,      !- Zone or ZoneList Name
    14_INFIL_SCH,            !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_FrontStairsFlr4_Infiltration,  !- Name
    14_FrontStairsFlr4,      !- Zone or ZoneList Name
    14_INFIL_SCH,            !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_FrontStorageFlr1_Infiltration,  !- Name
    14_FrontStorageFlr1,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_FrontStorageFlr2_Infiltration,  !- Name
    14_FrontStorageFlr2,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_FrontStorageFlr3_Infiltration,  !- Name
    14_FrontStorageFlr3,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_FrontStorageFlr4_Infiltration,  !- Name
    14_FrontStorageFlr4,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom101_Infiltration,  !- Name
    14_GuestRoom101,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom102_Infiltration,  !- Name
    14_GuestRoom102,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom103_Infiltration,  !- Name
    14_GuestRoom103,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom104_Infiltration,  !- Name
    14_GuestRoom104,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom105_Infiltration,  !- Name
    14_GuestRoom105,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom201_Infiltration,  !- Name
    14_GuestRoom201,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom202_205_Infiltration,  !- Name
    14_GuestRoom202_205,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom206_208_Infiltration,  !- Name
    14_GuestRoom206_208,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom209_212_Infiltration,  !- Name
    14_GuestRoom209_212,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom213_Infiltration,  !- Name
    14_GuestRoom213,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom214_Infiltration,  !- Name
    14_GuestRoom214,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom215_218_Infiltration,  !- Name
    14_GuestRoom215_218,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom219_Infiltration,  !- Name
    14_GuestRoom219,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom220_223_Infiltration,  !- Name
    14_GuestRoom220_223,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom224_Infiltration,  !- Name
    14_GuestRoom224,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom301_Infiltration,  !- Name
    14_GuestRoom301,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom302_305_Infiltration,  !- Name
    14_GuestRoom302_305,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom306_308_Infiltration,  !- Name
    14_GuestRoom306_308,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom309_312_Infiltration,  !- Name
    14_GuestRoom309_312,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom313_Infiltration,  !- Name
    14_GuestRoom313,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom314_Infiltration,  !- Name
    14_GuestRoom314,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom315_318_Infiltration,  !- Name
    14_GuestRoom315_318,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom319_Infiltration,  !- Name
    14_GuestRoom319,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom320_323_Infiltration,  !- Name
    14_GuestRoom320_323,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom324_Infiltration,  !- Name
    14_GuestRoom324,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom401_Infiltration,  !- Name
    14_GuestRoom401,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom402_405_Infiltration,  !- Name
    14_GuestRoom402_405,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom406_408_Infiltration,  !- Name
    14_GuestRoom406_408,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom409_412_Infiltration,  !- Name
    14_GuestRoom409_412,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom413_Infiltration,  !- Name
    14_GuestRoom413,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom414_Infiltration,  !- Name
    14_GuestRoom414,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom415_418_Infiltration,  !- Name
    14_GuestRoom415_418,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom419_Infiltration,  !- Name
    14_GuestRoom419,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom420_423_Infiltration,  !- Name
    14_GuestRoom420_423,     !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_GuestRoom424_Infiltration,  !- Name
    14_GuestRoom424,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_LaundryRoomFlr1_Infiltration,  !- Name
    14_LaundryRoomFlr1,      !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_MechanicalRoomFlr1_Infiltration,  !- Name
    14_MechanicalRoomFlr1,   !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_MeetingRoomFlr1_Infiltration,  !- Name
    14_MeetingRoomFlr1,      !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_RearStairsFlr1_Infiltration,  !- Name
    14_RearStairsFlr1,       !- Zone or ZoneList Name
    14_INFIL_SCH,            !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_RearStairsFlr2_Infiltration,  !- Name
    14_RearStairsFlr2,       !- Zone or ZoneList Name
    14_INFIL_SCH,            !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_RearStairsFlr3_Infiltration,  !- Name
    14_RearStairsFlr3,       !- Zone or ZoneList Name
    14_INFIL_SCH,            !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_RearStairsFlr4_Infiltration,  !- Name
    14_RearStairsFlr4,       !- Zone or ZoneList Name
    14_INFIL_SCH,            !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_RearStorageFlr1_Infiltration,  !- Name
    14_RearStorageFlr1,      !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_RearStorageFlr2_Infiltration,  !- Name
    14_RearStorageFlr2,      !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_RearStorageFlr3_Infiltration,  !- Name
    14_RearStorageFlr3,      !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_RearStorageFlr4_Infiltration,  !- Name
    14_RearStorageFlr4,      !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    14_RestroomFlr1_Infiltration,  !- Name
    14_RestroomFlr1,         !- Zone or ZoneList Name
    14_INFIL_HALF_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
    14_D_CorridorFlr1_16_0_0_0_0_NV,  !- Name
    14_CorridorFlr1,         !- Zone Name
    4.44,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    270,                     !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_CorridorFlr1_20_0_0_0_0_NV,  !- Name
    14_CorridorFlr1,         !- Zone Name
    2.69,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_CorridorFlr1_2_0_0_0_0_NV,  !- Name
    14_CorridorFlr1,         !- Zone Name
    2.69,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    90,                      !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_CorridorFlr2_15_0_0_0_0_NV,  !- Name
    14_CorridorFlr2,         !- Zone Name
    1.31,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    270,                     !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_CorridorFlr2_2_0_0_0_0_NV,  !- Name
    14_CorridorFlr2,         !- Zone Name
    1.31,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    90,                      !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_CorridorFlr3_15_0_0_0_0_NV,  !- Name
    14_CorridorFlr3,         !- Zone Name
    1.31,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    270,                     !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_CorridorFlr3_2_0_0_0_0_NV,  !- Name
    14_CorridorFlr3,         !- Zone Name
    1.31,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    90,                      !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_CorridorFlr4_15_0_0_0_0_NV,  !- Name
    14_CorridorFlr4,         !- Zone Name
    1.31,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    270,                     !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_CorridorFlr4_2_0_0_0_0_NV,  !- Name
    14_CorridorFlr4,         !- Zone Name
    1.31,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    90,                      !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_ExerciseCenterFlr1_3_0_0_0_0_NV,  !- Name
    14_ExerciseCenterFlr1,   !- Zone Name
    1.65,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_FrontLoungeFlr1_5_0_0_0_0_NV,  !- Name
    14_FrontLoungeFlr1,      !- Zone Name
    2.97,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_FrontLoungeFlr1_5_0_0_0_1_NV,  !- Name
    14_FrontLoungeFlr1,      !- Zone Name
    2.97,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_FrontLoungeFlr1_5_0_0_0_2_NV,  !- Name
    14_FrontLoungeFlr1,      !- Zone Name
    2.97,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_FrontLoungeFlr1_5_0_0_0_3_NV,  !- Name
    14_FrontLoungeFlr1,      !- Zone Name
    2.97,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_FrontLoungeFlr1_5_0_0_0_4_NV,  !- Name
    14_FrontLoungeFlr1,      !- Zone Name
    2.97,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_FrontOfficeFlr1_3_0_0_0_0_NV,  !- Name
    14_FrontOfficeFlr1,      !- Zone Name
    1.64,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_FrontOfficeFlr1_3_0_0_0_1_NV,  !- Name
    14_FrontOfficeFlr1,      !- Zone Name
    1.64,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_FrontOfficeFlr1_3_0_0_0_2_NV,  !- Name
    14_FrontOfficeFlr1,      !- Zone Name
    1.64,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_FrontOfficeFlr1_3_0_0_0_3_NV,  !- Name
    14_FrontOfficeFlr1,      !- Zone Name
    1.64,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_LaundryRoomFlr1_3_0_0_0_0_NV,  !- Name
    14_LaundryRoomFlr1,      !- Zone Name
    1.65,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_LaundryRoomFlr1_3_0_0_0_1_NV,  !- Name
    14_LaundryRoomFlr1,      !- Zone Name
    1.65,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_LaundryRoomFlr1_3_0_0_0_2_NV,  !- Name
    14_LaundryRoomFlr1,      !- Zone Name
    1.65,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_MeetingRoomFlr1_5_0_0_0_0_NV,  !- Name
    14_MeetingRoomFlr1,      !- Zone Name
    1.65,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_MeetingRoomFlr1_5_0_0_0_1_NV,  !- Name
    14_MeetingRoomFlr1,      !- Zone Name
    1.65,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    14_W_MeetingRoomFlr1_5_0_0_0_2_NV,  !- Name
    14_MeetingRoomFlr1,      !- Zone Name
    1.65,                    !- Opening Area {m2}
    14_VentingSched,         !- Opening Area Fraction Schedule Name
    0.5,                     !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.5,                    !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0.5,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -32,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    33,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

! ***EXTERIOR LOADS***
Exterior:Lights,
    14_Exterior Facade Lighting,  !- Name
    ALWAYS_ON,               !- Schedule Name
    7536,                    !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    14_SZ DSOA CorridorFlr1, !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    14_SZ DSOA CorridorFlr2, !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    14_SZ DSOA CorridorFlr3, !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    14_SZ DSOA CorridorFlr4, !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    14_SZ DSOA EmployeeLoungeFlr1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008;                   !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    14_SZ DSOA ExerciseCenterFlr1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    14_SZ DSOA FrontLoungeFlr1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008;                   !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    14_SZ DSOA FrontOfficeFlr1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    14_SZ DSOA FrontStairsFlr1,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA FrontStairsFlr2,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA FrontStairsFlr3,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA FrontStairsFlr4,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA FrontStorageFlr1,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA FrontStorageFlr2,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA FrontStorageFlr3,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA FrontStorageFlr4,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom101, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom102, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom103, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom104, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom105, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom201, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom202_205,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom206_208,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom209_212,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom213, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom214, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom215_218,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom219, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom220_223,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom224, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom301, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom302_305,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom306_308,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom309_312,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom313, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom314, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom315_318,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom319, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom320_323,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom324, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom401, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom402_405,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom406_408,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.04248;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom409_412,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom413, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom414, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom415_418,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom419, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom420_423,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05664;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA GuestRoom424, !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    14_SZ DSOA LaundryRoomFlr1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.013;                   !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    14_SZ DSOA MechanicalRoomFlr1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    14_SZ DSOA MeetingRoomFlr1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    14_SZ DSOA RearStairsFlr1,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA RearStairsFlr2,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA RearStairsFlr3,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA RearStairsFlr4,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA RearStorageFlr1,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA RearStorageFlr2,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA RearStorageFlr3,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA RearStorageFlr4,  !- Name
    Flow/Zone;               !- Outdoor Air Method

DesignSpecification:OutdoorAir,
    14_SZ DSOA RestroomFlr1, !- Name
    Flow/Zone;               !- Outdoor Air Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

! ***SIZING & CONTROLS***
Sizing:Zone,
    14_CorridorFlr1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA CorridorFlr1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_CorridorFlr2,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA CorridorFlr2, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_CorridorFlr3,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA CorridorFlr3, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_CorridorFlr4,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA CorridorFlr4, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_EmployeeLoungeFlr1,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA EmployeeLoungeFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_ExerciseCenterFlr1,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA ExerciseCenterFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_FrontLoungeFlr1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA FrontLoungeFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_FrontOfficeFlr1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA FrontOfficeFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_FrontStairsFlr1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA FrontStairsFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_FrontStairsFlr2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA FrontStairsFlr2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_FrontStairsFlr3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA FrontStairsFlr3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_FrontStairsFlr4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA FrontStairsFlr4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_FrontStorageFlr1,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA FrontStorageFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_FrontStorageFlr2,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA FrontStorageFlr2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_FrontStorageFlr3,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA FrontStorageFlr3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_FrontStorageFlr4,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA FrontStorageFlr4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_GuestRoom101,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA GuestRoom101, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_GuestRoom102,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA GuestRoom102, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_GuestRoom103,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA GuestRoom103, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_GuestRoom104,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA GuestRoom104, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_GuestRoom105,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA GuestRoom105, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_GuestRoom201,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA GuestRoom201, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_GuestRoom202_205,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA GuestRoom202_205,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    14_GuestRoom206_208,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    14_SZ DSOA GuestRoom206_208,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
