    14_GuestRoom302_305 PTAC OA mixer,  !- Name
    14_GuestRoom302_305 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom302_305 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom302_305 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom302_305 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom306_308 PTAC OA mixer,  !- Name
    14_GuestRoom306_308 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom306_308 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom306_308 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom306_308 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom309_312 PTAC OA mixer,  !- Name
    14_GuestRoom309_312 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom309_312 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom309_312 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom309_312 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom313 PTAC OA mixer,  !- Name
    14_GuestRoom313 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom313 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom313 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom313 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom314 PTAC OA mixer,  !- Name
    14_GuestRoom314 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom314 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom314 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom314 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom315_318 PTAC OA mixer,  !- Name
    14_GuestRoom315_318 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom315_318 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom315_318 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom315_318 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom319 PTAC OA mixer,  !- Name
    14_GuestRoom319 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom319 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom319 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom319 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom320_323 PTAC OA mixer,  !- Name
    14_GuestRoom320_323 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom320_323 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom320_323 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom320_323 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom324 PTAC OA mixer,  !- Name
    14_GuestRoom324 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom324 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom324 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom324 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom401 PTAC OA mixer,  !- Name
    14_GuestRoom401 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom401 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom401 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom401 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom402_405 PTAC OA mixer,  !- Name
    14_GuestRoom402_405 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom402_405 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom402_405 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom402_405 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom406_408 PTAC OA mixer,  !- Name
    14_GuestRoom406_408 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom406_408 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom406_408 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom406_408 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom409_412 PTAC OA mixer,  !- Name
    14_GuestRoom409_412 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom409_412 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom409_412 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom409_412 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom413 PTAC OA mixer,  !- Name
    14_GuestRoom413 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom413 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom413 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom413 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom414 PTAC OA mixer,  !- Name
    14_GuestRoom414 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom414 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom414 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom414 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom415_418 PTAC OA mixer,  !- Name
    14_GuestRoom415_418 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom415_418 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom415_418 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom415_418 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom419 PTAC OA mixer,  !- Name
    14_GuestRoom419 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom419 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom419 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom419 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom420_423 PTAC OA mixer,  !- Name
    14_GuestRoom420_423 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom420_423 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom420_423 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom420_423 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_GuestRoom424 PTAC OA mixer,  !- Name
    14_GuestRoom424 PTACDXcool inlet,  !- Mixed Air Node Name
    14_GuestRoom424 PTAC OA node,  !- Outdoor Air Stream Node Name
    14_GuestRoom424 PTAC Relief node,  !- Relief Air Stream Node Name
    14_GuestRoom424 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_PSZ-HEATCOOL:10_OAMixing Box,  !- Name
    14_PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Mixed Air Node Name
    14_PSZ-HEATCOOL:10_OAInlet Node,  !- Outdoor Air Stream Node Name
    14_PSZ-HEATCOOL:10_OARelief Node,  !- Relief Air Stream Node Name
    14_PSZ-HEATCOOL:10 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_PSZ-HEATCOOL:11_OAMixing Box,  !- Name
    14_PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Mixed Air Node Name
    14_PSZ-HEATCOOL:11_OAInlet Node,  !- Outdoor Air Stream Node Name
    14_PSZ-HEATCOOL:11_OARelief Node,  !- Relief Air Stream Node Name
    14_PSZ-HEATCOOL:11 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_PSZ-HEATCOOL:12_OAMixing Box,  !- Name
    14_PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Mixed Air Node Name
    14_PSZ-HEATCOOL:12_OAInlet Node,  !- Outdoor Air Stream Node Name
    14_PSZ-HEATCOOL:12_OARelief Node,  !- Relief Air Stream Node Name
    14_PSZ-HEATCOOL:12 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_PSZ-HEATCOOL:1_OAMixing Box,  !- Name
    14_PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Mixed Air Node Name
    14_PSZ-HEATCOOL:1_OAInlet Node,  !- Outdoor Air Stream Node Name
    14_PSZ-HEATCOOL:1_OARelief Node,  !- Relief Air Stream Node Name
    14_PSZ-HEATCOOL:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_PSZ-HEATCOOL:2_OAMixing Box,  !- Name
    14_PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Mixed Air Node Name
    14_PSZ-HEATCOOL:2_OAInlet Node,  !- Outdoor Air Stream Node Name
    14_PSZ-HEATCOOL:2_OARelief Node,  !- Relief Air Stream Node Name
    14_PSZ-HEATCOOL:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_PSZ-HEATCOOL:3_OAMixing Box,  !- Name
    14_PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Mixed Air Node Name
    14_PSZ-HEATCOOL:3_OAInlet Node,  !- Outdoor Air Stream Node Name
    14_PSZ-HEATCOOL:3_OARelief Node,  !- Relief Air Stream Node Name
    14_PSZ-HEATCOOL:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_PSZ-HEATCOOL:4_OAMixing Box,  !- Name
    14_PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Mixed Air Node Name
    14_PSZ-HEATCOOL:4_OAInlet Node,  !- Outdoor Air Stream Node Name
    14_PSZ-HEATCOOL:4_OARelief Node,  !- Relief Air Stream Node Name
    14_PSZ-HEATCOOL:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_PSZ-HEATCOOL:5_OAMixing Box,  !- Name
    14_PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Mixed Air Node Name
    14_PSZ-HEATCOOL:5_OAInlet Node,  !- Outdoor Air Stream Node Name
    14_PSZ-HEATCOOL:5_OARelief Node,  !- Relief Air Stream Node Name
    14_PSZ-HEATCOOL:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_PSZ-HEATCOOL:6_OAMixing Box,  !- Name
    14_PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Mixed Air Node Name
    14_PSZ-HEATCOOL:6_OAInlet Node,  !- Outdoor Air Stream Node Name
    14_PSZ-HEATCOOL:6_OARelief Node,  !- Relief Air Stream Node Name
    14_PSZ-HEATCOOL:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_PSZ-HEATCOOL:7_OAMixing Box,  !- Name
    14_PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Mixed Air Node Name
    14_PSZ-HEATCOOL:7_OAInlet Node,  !- Outdoor Air Stream Node Name
    14_PSZ-HEATCOOL:7_OARelief Node,  !- Relief Air Stream Node Name
    14_PSZ-HEATCOOL:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_PSZ-HEATCOOL:8_OAMixing Box,  !- Name
    14_PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Mixed Air Node Name
    14_PSZ-HEATCOOL:8_OAInlet Node,  !- Outdoor Air Stream Node Name
    14_PSZ-HEATCOOL:8_OARelief Node,  !- Relief Air Stream Node Name
    14_PSZ-HEATCOOL:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    14_PSZ-HEATCOOL:9_OAMixing Box,  !- Name
    14_PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Mixed Air Node Name
    14_PSZ-HEATCOOL:9_OAInlet Node,  !- Outdoor Air Stream Node Name
    14_PSZ-HEATCOOL:9_OARelief Node,  !- Relief Air Stream Node Name
    14_PSZ-HEATCOOL:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    14_PSZ-HEATCOOL:1 Supply Air Splitter,  !- Name
    14_PSZ-HEATCOOL:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    14_CorridorFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    14_PSZ-HEATCOOL:10 Supply Air Splitter,  !- Name
    14_PSZ-HEATCOOL:10 Zone Equipment Inlet Node,  !- Inlet Node Name
    14_CorridorFlr2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    14_PSZ-HEATCOOL:11 Supply Air Splitter,  !- Name
    14_PSZ-HEATCOOL:11 Zone Equipment Inlet Node,  !- Inlet Node Name
    14_CorridorFlr3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    14_PSZ-HEATCOOL:12 Supply Air Splitter,  !- Name
    14_PSZ-HEATCOOL:12 Zone Equipment Inlet Node,  !- Inlet Node Name
    14_CorridorFlr4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    14_PSZ-HEATCOOL:2 Supply Air Splitter,  !- Name
    14_PSZ-HEATCOOL:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    14_FrontLoungeFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    14_PSZ-HEATCOOL:3 Supply Air Splitter,  !- Name
    14_PSZ-HEATCOOL:3 Zone Equipment Inlet Node,  !- Inlet Node Name
    14_RestroomFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    14_PSZ-HEATCOOL:4 Supply Air Splitter,  !- Name
    14_PSZ-HEATCOOL:4 Zone Equipment Inlet Node,  !- Inlet Node Name
    14_MeetingRoomFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    14_PSZ-HEATCOOL:5 Supply Air Splitter,  !- Name
    14_PSZ-HEATCOOL:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    14_MechanicalRoomFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    14_PSZ-HEATCOOL:6 Supply Air Splitter,  !- Name
    14_PSZ-HEATCOOL:6 Zone Equipment Inlet Node,  !- Inlet Node Name
    14_EmployeeLoungeFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    14_PSZ-HEATCOOL:7 Supply Air Splitter,  !- Name
    14_PSZ-HEATCOOL:7 Zone Equipment Inlet Node,  !- Inlet Node Name
    14_LaundryRoomFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    14_PSZ-HEATCOOL:8 Supply Air Splitter,  !- Name
    14_PSZ-HEATCOOL:8 Zone Equipment Inlet Node,  !- Inlet Node Name
    14_ExerciseCenterFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    14_PSZ-HEATCOOL:9 Supply Air Splitter,  !- Name
    14_PSZ-HEATCOOL:9 Zone Equipment Inlet Node,  !- Inlet Node Name
    14_FrontOfficeFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    14_PSZ-HEATCOOL:1,       !- Name
    14_PSZ-HEATCOOL:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    14_PSZ-HEATCOOL:1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    14_PSZ-HEATCOOL:10,      !- Name
    14_PSZ-HEATCOOL:10 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    14_PSZ-HEATCOOL:10 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    14_PSZ-HEATCOOL:11,      !- Name
    14_PSZ-HEATCOOL:11 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    14_PSZ-HEATCOOL:11 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    14_PSZ-HEATCOOL:12,      !- Name
    14_PSZ-HEATCOOL:12 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    14_PSZ-HEATCOOL:12 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    14_PSZ-HEATCOOL:2,       !- Name
    14_PSZ-HEATCOOL:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    14_PSZ-HEATCOOL:2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    14_PSZ-HEATCOOL:3,       !- Name
    14_PSZ-HEATCOOL:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    14_PSZ-HEATCOOL:3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    14_PSZ-HEATCOOL:4,       !- Name
    14_PSZ-HEATCOOL:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    14_PSZ-HEATCOOL:4 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    14_PSZ-HEATCOOL:5,       !- Name
    14_PSZ-HEATCOOL:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    14_PSZ-HEATCOOL:5 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    14_PSZ-HEATCOOL:6,       !- Name
    14_PSZ-HEATCOOL:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    14_PSZ-HEATCOOL:6 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    14_PSZ-HEATCOOL:7,       !- Name
    14_PSZ-HEATCOOL:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    14_PSZ-HEATCOOL:7 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    14_PSZ-HEATCOOL:8,       !- Name
    14_PSZ-HEATCOOL:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    14_PSZ-HEATCOOL:8 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    14_PSZ-HEATCOOL:9,       !- Name
    14_PSZ-HEATCOOL:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    14_PSZ-HEATCOOL:9 Supply Air Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    14_PSZ-HEATCOOL:1 Return Air Mixer,  !- Name
    14_PSZ-HEATCOOL:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    14_CorridorFlr1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    14_PSZ-HEATCOOL:10 Return Air Mixer,  !- Name
    14_PSZ-HEATCOOL:10 Zone Equipment Outlet Node,  !- Outlet Node Name
    14_CorridorFlr2 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    14_PSZ-HEATCOOL:11 Return Air Mixer,  !- Name
    14_PSZ-HEATCOOL:11 Zone Equipment Outlet Node,  !- Outlet Node Name
    14_CorridorFlr3 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    14_PSZ-HEATCOOL:12 Return Air Mixer,  !- Name
    14_PSZ-HEATCOOL:12 Zone Equipment Outlet Node,  !- Outlet Node Name
    14_CorridorFlr4 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    14_PSZ-HEATCOOL:2 Return Air Mixer,  !- Name
    14_PSZ-HEATCOOL:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    14_FrontLoungeFlr1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    14_PSZ-HEATCOOL:3 Return Air Mixer,  !- Name
    14_PSZ-HEATCOOL:3 Zone Equipment Outlet Node,  !- Outlet Node Name
    14_RestroomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    14_PSZ-HEATCOOL:4 Return Air Mixer,  !- Name
    14_PSZ-HEATCOOL:4 Zone Equipment Outlet Node,  !- Outlet Node Name
    14_MeetingRoomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    14_PSZ-HEATCOOL:5 Return Air Mixer,  !- Name
    14_PSZ-HEATCOOL:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    14_MechanicalRoomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    14_PSZ-HEATCOOL:6 Return Air Mixer,  !- Name
    14_PSZ-HEATCOOL:6 Zone Equipment Outlet Node,  !- Outlet Node Name
    14_EmployeeLoungeFlr1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    14_PSZ-HEATCOOL:7 Return Air Mixer,  !- Name
    14_PSZ-HEATCOOL:7 Zone Equipment Outlet Node,  !- Outlet Node Name
    14_LaundryRoomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    14_PSZ-HEATCOOL:8 Return Air Mixer,  !- Name
    14_PSZ-HEATCOOL:8 Zone Equipment Outlet Node,  !- Outlet Node Name
    14_ExerciseCenterFlr1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    14_PSZ-HEATCOOL:9 Return Air Mixer,  !- Name
    14_PSZ-HEATCOOL:9 Zone Equipment Outlet Node,  !- Outlet Node Name
    14_FrontOfficeFlr1 Return Air Node Name;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    14_PSZ-HEATCOOL:1 Return Air Path,  !- Name
    14_PSZ-HEATCOOL:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    14_PSZ-HEATCOOL:1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    14_PSZ-HEATCOOL:10 Return Air Path,  !- Name
    14_PSZ-HEATCOOL:10 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    14_PSZ-HEATCOOL:10 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    14_PSZ-HEATCOOL:11 Return Air Path,  !- Name
    14_PSZ-HEATCOOL:11 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    14_PSZ-HEATCOOL:11 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    14_PSZ-HEATCOOL:12 Return Air Path,  !- Name
    14_PSZ-HEATCOOL:12 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    14_PSZ-HEATCOOL:12 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    14_PSZ-HEATCOOL:2 Return Air Path,  !- Name
    14_PSZ-HEATCOOL:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    14_PSZ-HEATCOOL:2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    14_PSZ-HEATCOOL:3 Return Air Path,  !- Name
    14_PSZ-HEATCOOL:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    14_PSZ-HEATCOOL:3 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    14_PSZ-HEATCOOL:4 Return Air Path,  !- Name
    14_PSZ-HEATCOOL:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    14_PSZ-HEATCOOL:4 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    14_PSZ-HEATCOOL:5 Return Air Path,  !- Name
    14_PSZ-HEATCOOL:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    14_PSZ-HEATCOOL:5 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    14_PSZ-HEATCOOL:6 Return Air Path,  !- Name
    14_PSZ-HEATCOOL:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    14_PSZ-HEATCOOL:6 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    14_PSZ-HEATCOOL:7 Return Air Path,  !- Name
    14_PSZ-HEATCOOL:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    14_PSZ-HEATCOOL:7 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    14_PSZ-HEATCOOL:8 Return Air Path,  !- Name
    14_PSZ-HEATCOOL:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    14_PSZ-HEATCOOL:8 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    14_PSZ-HEATCOOL:9 Return Air Path,  !- Name
    14_PSZ-HEATCOOL:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    14_PSZ-HEATCOOL:9 Return Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    14_PSZ-HEATCOOL:1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    14_PSZ-HEATCOOL:1_OA,    !- Component 1 Name
    14_PSZ-HEATCOOL:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    14_PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    14_PSZ-HEATCOOL:1_CoolC, !- Component 2 Name
    14_PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Component 2 Inlet Node Name
    14_PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    14_PSZ-HEATCOOL:1_HeatC, !- Component 3 Name
    14_PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Component 3 Inlet Node Name
    14_PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    14_PSZ-HEATCOOL:1_Fan,   !- Component 4 Name
    14_PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Component 4 Inlet Node Name
    14_PSZ-HEATCOOL:1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    14_PSZ-HEATCOOL:10 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    14_PSZ-HEATCOOL:10_OA,   !- Component 1 Name
    14_PSZ-HEATCOOL:10 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    14_PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    14_PSZ-HEATCOOL:10_CoolC,!- Component 2 Name
    14_PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Component 2 Inlet Node Name
    14_PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    14_PSZ-HEATCOOL:10_HeatC,!- Component 3 Name
    14_PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Component 3 Inlet Node Name
    14_PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    14_PSZ-HEATCOOL:10_Fan,  !- Component 4 Name
    14_PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Component 4 Inlet Node Name
    14_PSZ-HEATCOOL:10 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    14_PSZ-HEATCOOL:11 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    14_PSZ-HEATCOOL:11_OA,   !- Component 1 Name
    14_PSZ-HEATCOOL:11 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    14_PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    14_PSZ-HEATCOOL:11_CoolC,!- Component 2 Name
    14_PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Component 2 Inlet Node Name
    14_PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    14_PSZ-HEATCOOL:11_HeatC,!- Component 3 Name
    14_PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Component 3 Inlet Node Name
    14_PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    14_PSZ-HEATCOOL:11_Fan,  !- Component 4 Name
    14_PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Component 4 Inlet Node Name
    14_PSZ-HEATCOOL:11 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    14_PSZ-HEATCOOL:12 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    14_PSZ-HEATCOOL:12_OA,   !- Component 1 Name
    14_PSZ-HEATCOOL:12 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    14_PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    14_PSZ-HEATCOOL:12_CoolC,!- Component 2 Name
    14_PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Component 2 Inlet Node Name
    14_PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    14_PSZ-HEATCOOL:12_HeatC,!- Component 3 Name
    14_PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Component 3 Inlet Node Name
    14_PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    14_PSZ-HEATCOOL:12_Fan,  !- Component 4 Name
    14_PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Component 4 Inlet Node Name
    14_PSZ-HEATCOOL:12 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    14_PSZ-HEATCOOL:2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    14_PSZ-HEATCOOL:2_OA,    !- Component 1 Name
    14_PSZ-HEATCOOL:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    14_PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    14_PSZ-HEATCOOL:2_CoolC, !- Component 2 Name
    14_PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Component 2 Inlet Node Name
    14_PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    14_PSZ-HEATCOOL:2_HeatC, !- Component 3 Name
    14_PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Component 3 Inlet Node Name
    14_PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    14_PSZ-HEATCOOL:2_Fan,   !- Component 4 Name
    14_PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Component 4 Inlet Node Name
    14_PSZ-HEATCOOL:2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    14_PSZ-HEATCOOL:3 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    14_PSZ-HEATCOOL:3_OA,    !- Component 1 Name
    14_PSZ-HEATCOOL:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    14_PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    14_PSZ-HEATCOOL:3_CoolC, !- Component 2 Name
    14_PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Component 2 Inlet Node Name
    14_PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    14_PSZ-HEATCOOL:3_HeatC, !- Component 3 Name
    14_PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Component 3 Inlet Node Name
    14_PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    14_PSZ-HEATCOOL:3_Fan,   !- Component 4 Name
    14_PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Component 4 Inlet Node Name
    14_PSZ-HEATCOOL:3 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    14_PSZ-HEATCOOL:4 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    14_PSZ-HEATCOOL:4_OA,    !- Component 1 Name
    14_PSZ-HEATCOOL:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    14_PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    14_PSZ-HEATCOOL:4_CoolC, !- Component 2 Name
    14_PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Component 2 Inlet Node Name
    14_PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    14_PSZ-HEATCOOL:4_HeatC, !- Component 3 Name
    14_PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Component 3 Inlet Node Name
    14_PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    14_PSZ-HEATCOOL:4_Fan,   !- Component 4 Name
    14_PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Component 4 Inlet Node Name
    14_PSZ-HEATCOOL:4 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    14_PSZ-HEATCOOL:5 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    14_PSZ-HEATCOOL:5_OA,    !- Component 1 Name
    14_PSZ-HEATCOOL:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    14_PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    14_PSZ-HEATCOOL:5_CoolC, !- Component 2 Name
    14_PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Component 2 Inlet Node Name
    14_PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    14_PSZ-HEATCOOL:5_HeatC, !- Component 3 Name
    14_PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Component 3 Inlet Node Name
    14_PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    14_PSZ-HEATCOOL:5_Fan,   !- Component 4 Name
    14_PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Component 4 Inlet Node Name
    14_PSZ-HEATCOOL:5 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    14_PSZ-HEATCOOL:6 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    14_PSZ-HEATCOOL:6_OA,    !- Component 1 Name
    14_PSZ-HEATCOOL:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    14_PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    14_PSZ-HEATCOOL:6_CoolC, !- Component 2 Name
    14_PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Component 2 Inlet Node Name
    14_PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    14_PSZ-HEATCOOL:6_HeatC, !- Component 3 Name
    14_PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Component 3 Inlet Node Name
    14_PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    14_PSZ-HEATCOOL:6_Fan,   !- Component 4 Name
    14_PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Component 4 Inlet Node Name
    14_PSZ-HEATCOOL:6 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    14_PSZ-HEATCOOL:7 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    14_PSZ-HEATCOOL:7_OA,    !- Component 1 Name
    14_PSZ-HEATCOOL:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    14_PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    14_PSZ-HEATCOOL:7_CoolC, !- Component 2 Name
    14_PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Component 2 Inlet Node Name
    14_PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    14_PSZ-HEATCOOL:7_HeatC, !- Component 3 Name
    14_PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Component 3 Inlet Node Name
    14_PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    14_PSZ-HEATCOOL:7_Fan,   !- Component 4 Name
    14_PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Component 4 Inlet Node Name
    14_PSZ-HEATCOOL:7 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    14_PSZ-HEATCOOL:8 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    14_PSZ-HEATCOOL:8_OA,    !- Component 1 Name
    14_PSZ-HEATCOOL:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    14_PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    14_PSZ-HEATCOOL:8_CoolC, !- Component 2 Name
    14_PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Component 2 Inlet Node Name
    14_PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    14_PSZ-HEATCOOL:8_HeatC, !- Component 3 Name
    14_PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Component 3 Inlet Node Name
    14_PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    14_PSZ-HEATCOOL:8_Fan,   !- Component 4 Name
    14_PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Component 4 Inlet Node Name
    14_PSZ-HEATCOOL:8 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    14_PSZ-HEATCOOL:9 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    14_PSZ-HEATCOOL:9_OA,    !- Component 1 Name
    14_PSZ-HEATCOOL:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    14_PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    14_PSZ-HEATCOOL:9_CoolC, !- Component 2 Name
    14_PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Component 2 Inlet Node Name
    14_PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    14_PSZ-HEATCOOL:9_HeatC, !- Component 3 Name
    14_PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Component 3 Inlet Node Name
    14_PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    14_PSZ-HEATCOOL:9_Fan,   !- Component 4 Name
    14_PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Component 4 Inlet Node Name
    14_PSZ-HEATCOOL:9 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    14_SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    14_SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    14_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    14_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    14_SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    14_SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    14_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom101 Water Equipment,  !- Component 1 Name
    14_GuestRoom101 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom101 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom209_212 Water Equipment,  !- Component 1 Name
    14_GuestRoom209_212 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom209_212 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom213 Water Equipment,  !- Component 1 Name
    14_GuestRoom213 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom213 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom214 Water Equipment,  !- Component 1 Name
    14_GuestRoom214 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom214 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom215_218 Water Equipment,  !- Component 1 Name
    14_GuestRoom215_218 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom215_218 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom219 Water Equipment,  !- Component 1 Name
    14_GuestRoom219 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom219 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom220_223 Water Equipment,  !- Component 1 Name
    14_GuestRoom220_223 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom220_223 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom224 Water Equipment,  !- Component 1 Name
    14_GuestRoom224 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom224 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom301 Water Equipment,  !- Component 1 Name
    14_GuestRoom301 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom301 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom302_305 Water Equipment,  !- Component 1 Name
    14_GuestRoom302_305 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom302_305 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom306_308 Water Equipment,  !- Component 1 Name
    14_GuestRoom306_308 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom306_308 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom102 Water Equipment,  !- Component 1 Name
    14_GuestRoom102 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom102 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom309_312 Water Equipment,  !- Component 1 Name
    14_GuestRoom309_312 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom309_312 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom313 Water Equipment,  !- Component 1 Name
    14_GuestRoom313 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom313 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom314 Water Equipment,  !- Component 1 Name
    14_GuestRoom314 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom314 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom315_318 Water Equipment,  !- Component 1 Name
    14_GuestRoom315_318 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom315_318 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom319 Water Equipment,  !- Component 1 Name
    14_GuestRoom319 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom319 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom320_323 Water Equipment,  !- Component 1 Name
    14_GuestRoom320_323 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom320_323 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom324 Water Equipment,  !- Component 1 Name
    14_GuestRoom324 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom324 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom401 Water Equipment,  !- Component 1 Name
    14_GuestRoom401 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom401 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom402_405 Water Equipment,  !- Component 1 Name
    14_GuestRoom402_405 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom402_405 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom406_408 Water Equipment,  !- Component 1 Name
    14_GuestRoom406_408 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom406_408 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom103 Water Equipment,  !- Component 1 Name
    14_GuestRoom103 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom103 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom409_412 Water Equipment,  !- Component 1 Name
    14_GuestRoom409_412 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom409_412 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom413 Water Equipment,  !- Component 1 Name
    14_GuestRoom413 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom413 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom414 Water Equipment,  !- Component 1 Name
    14_GuestRoom414 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom414 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom415_418 Water Equipment,  !- Component 1 Name
    14_GuestRoom415_418 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom415_418 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom419 Water Equipment,  !- Component 1 Name
    14_GuestRoom419 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom419 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom420_423 Water Equipment,  !- Component 1 Name
    14_GuestRoom420_423 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom420_423 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom424 Water Equipment,  !- Component 1 Name
    14_GuestRoom424 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom424 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom104 Water Equipment,  !- Component 1 Name
    14_GuestRoom104 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom104 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom105 Water Equipment,  !- Component 1 Name
    14_GuestRoom105 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom105 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_LaundryRoomFlr1 Water Equipment,  !- Component 1 Name
    14_LaundryRoomFlr1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_LaundryRoomFlr1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom201 Water Equipment,  !- Component 1 Name
    14_GuestRoom201 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom201 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom202_205 Water Equipment,  !- Component 1 Name
    14_GuestRoom202_205 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom202_205 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    14_GuestRoom206_208 Water Equipment,  !- Component 1 Name
    14_GuestRoom206_208 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    14_GuestRoom206_208 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    14_SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    14_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    14_SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    14_SWHSys1 Water Heater, !- Component 1 Name
    14_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    14_SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    14_SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    14_SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    14_SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    14_SWHSys1 Pump,         !- Component 1 Name
    14_SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    14_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
    14_SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    14_SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    14_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    14_SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    14_PSZ-HEATCOOL:1 Air Loop Branches,  !- Name
    14_PSZ-HEATCOOL:1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    14_PSZ-HEATCOOL:10 Air Loop Branches,  !- Name
    14_PSZ-HEATCOOL:10 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    14_PSZ-HEATCOOL:11 Air Loop Branches,  !- Name
    14_PSZ-HEATCOOL:11 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    14_PSZ-HEATCOOL:12 Air Loop Branches,  !- Name
    14_PSZ-HEATCOOL:12 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    14_PSZ-HEATCOOL:2 Air Loop Branches,  !- Name
    14_PSZ-HEATCOOL:2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    14_PSZ-HEATCOOL:3 Air Loop Branches,  !- Name
    14_PSZ-HEATCOOL:3 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    14_PSZ-HEATCOOL:4 Air Loop Branches,  !- Name
    14_PSZ-HEATCOOL:4 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    14_PSZ-HEATCOOL:5 Air Loop Branches,  !- Name
    14_PSZ-HEATCOOL:5 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    14_PSZ-HEATCOOL:6 Air Loop Branches,  !- Name
    14_PSZ-HEATCOOL:6 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    14_PSZ-HEATCOOL:7 Air Loop Branches,  !- Name
    14_PSZ-HEATCOOL:7 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    14_PSZ-HEATCOOL:8 Air Loop Branches,  !- Name
    14_PSZ-HEATCOOL:8 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    14_PSZ-HEATCOOL:9 Air Loop Branches,  !- Name
    14_PSZ-HEATCOOL:9 Air Loop Main Branch;  !- Branch 1 Name

! ***SWH CONNECTIONS***
BranchList,
    14_SWHSys1 Demand Branches,  !- Name
    14_SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    14_SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    14_SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    14_SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    14_SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
    14_SWHSys1 Demand Load Branch 5,  !- Branch 6 Name
    14_SWHSys1 Demand Load Branch 6,  !- Branch 7 Name
    14_SWHSys1 Demand Load Branch 7,  !- Branch 8 Name
    14_SWHSys1 Demand Load Branch 8,  !- Branch 9 Name
    14_SWHSys1 Demand Load Branch 9,  !- Branch 10 Name
    14_SWHSys1 Demand Load Branch 10,  !- Branch 11 Name
    14_SWHSys1 Demand Load Branch 11,  !- Branch 12 Name
    14_SWHSys1 Demand Load Branch 12,  !- Branch 13 Name
    14_SWHSys1 Demand Load Branch 13,  !- Branch 14 Name
    14_SWHSys1 Demand Load Branch 14,  !- Branch 15 Name
    14_SWHSys1 Demand Load Branch 15,  !- Branch 16 Name
    14_SWHSys1 Demand Load Branch 16,  !- Branch 17 Name
    14_SWHSys1 Demand Load Branch 17,  !- Branch 18 Name
    14_SWHSys1 Demand Load Branch 18,  !- Branch 19 Name
    14_SWHSys1 Demand Load Branch 19,  !- Branch 20 Name
    14_SWHSys1 Demand Load Branch 20,  !- Branch 21 Name
    14_SWHSys1 Demand Load Branch 21,  !- Branch 22 Name
    14_SWHSys1 Demand Load Branch 22,  !- Branch 23 Name
    14_SWHSys1 Demand Load Branch 23,  !- Branch 24 Name
    14_SWHSys1 Demand Load Branch 24,  !- Branch 25 Name
    14_SWHSys1 Demand Load Branch 25,  !- Branch 26 Name
    14_SWHSys1 Demand Load Branch 26,  !- Branch 27 Name
    14_SWHSys1 Demand Load Branch 27,  !- Branch 28 Name
    14_SWHSys1 Demand Load Branch 28,  !- Branch 29 Name
    14_SWHSys1 Demand Load Branch 29,  !- Branch 30 Name
    14_SWHSys1 Demand Load Branch 30,  !- Branch 31 Name
    14_SWHSys1 Demand Load Branch 31,  !- Branch 32 Name
    14_SWHSys1 Demand Load Branch 32,  !- Branch 33 Name
    14_SWHSys1 Demand Load Branch 33,  !- Branch 34 Name
    14_SWHSys1 Demand Load Branch 34,  !- Branch 35 Name
    14_SWHSys1 Demand Load Branch 35,  !- Branch 36 Name
    14_SWHSys1 Demand Load Branch 36,  !- Branch 37 Name
    14_SWHSys1 Demand Bypass Branch,  !- Branch 38 Name
    14_SWHSys1 Demand Outlet Branch;  !- Branch 39 Name

BranchList,
    14_SWHSys1 Supply Branches,  !- Name
    14_SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    14_SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    14_SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    14_SWHSys1 Supply Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    14_SWHSys1 Demand Splitter,  !- Name
    14_SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    14_SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    14_SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    14_SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    14_SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    14_SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    14_SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    14_SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    14_SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    14_SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    14_SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    14_SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    14_SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    14_SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    14_SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    14_SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    14_SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    14_SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    14_SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    14_SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    14_SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    14_SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    14_SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    14_SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    14_SWHSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    14_SWHSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    14_SWHSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    14_SWHSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    14_SWHSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    14_SWHSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    14_SWHSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    14_SWHSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
    14_SWHSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
    14_SWHSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
    14_SWHSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
    14_SWHSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
    14_SWHSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
    14_SWHSys1 Demand Bypass Branch;  !- Outlet Branch 37 Name

Connector:Splitter,
    14_SWHSys1 Supply Splitter,  !- Name
    14_SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    14_SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    14_SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    14_SWHSys1 Demand Mixer, !- Name
    14_SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    14_SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    14_SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    14_SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    14_SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    14_SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    14_SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    14_SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    14_SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    14_SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    14_SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    14_SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    14_SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    14_SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    14_SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    14_SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    14_SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    14_SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    14_SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    14_SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    14_SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    14_SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    14_SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    14_SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    14_SWHSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    14_SWHSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    14_SWHSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    14_SWHSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    14_SWHSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    14_SWHSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    14_SWHSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    14_SWHSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
    14_SWHSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
    14_SWHSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
    14_SWHSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
    14_SWHSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
    14_SWHSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
    14_SWHSys1 Demand Bypass Branch;  !- Inlet Branch 37 Name

Connector:Mixer,
    14_SWHSys1 Supply Mixer, !- Name
    14_SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    14_SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    14_SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    14_SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    14_SWHSys1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    14_SWHSys1 Demand Mixer; !- Connector 2 Name

ConnectorList,
    14_SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    14_SWHSys1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    14_SWHSys1 Supply Mixer; !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    14_CorridorFlr1 Inlet Nodes,  !- Name
    14_CorridorFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    14_CorridorFlr2 Inlet Nodes,  !- Name
    14_CorridorFlr2 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    14_CorridorFlr3 Inlet Nodes,  !- Name
    14_CorridorFlr3 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    14_CorridorFlr4 Inlet Nodes,  !- Name
    14_CorridorFlr4 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    14_EmployeeLoungeFlr1 Inlet Nodes,  !- Name
    14_EmployeeLoungeFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    14_ExerciseCenterFlr1 Inlet Nodes,  !- Name
    14_ExerciseCenterFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    14_FrontLoungeFlr1 Inlet Nodes,  !- Name
    14_FrontLoungeFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    14_FrontOfficeFlr1 Inlet Nodes,  !- Name
    14_FrontOfficeFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    14_FrontStairsFlr1 Exhaust Nodes,  !- Name
    14_FrontStairsFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_FrontStairsFlr1 Inlet Nodes,  !- Name
    14_FrontStairsFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_FrontStairsFlr2 Exhaust Nodes,  !- Name
    14_FrontStairsFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_FrontStairsFlr2 Inlet Nodes,  !- Name
    14_FrontStairsFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_FrontStairsFlr3 Exhaust Nodes,  !- Name
    14_FrontStairsFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_FrontStairsFlr3 Inlet Nodes,  !- Name
    14_FrontStairsFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_FrontStairsFlr4 Exhaust Nodes,  !- Name
    14_FrontStairsFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_FrontStairsFlr4 Inlet Nodes,  !- Name
    14_FrontStairsFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_FrontStorageFlr1 Exhaust Nodes,  !- Name
    14_FrontStorageFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_FrontStorageFlr1 Inlet Nodes,  !- Name
    14_FrontStorageFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_FrontStorageFlr2 Exhaust Nodes,  !- Name
    14_FrontStorageFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_FrontStorageFlr2 Inlet Nodes,  !- Name
    14_FrontStorageFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_FrontStorageFlr3 Exhaust Nodes,  !- Name
    14_FrontStorageFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_FrontStorageFlr3 Inlet Nodes,  !- Name
    14_FrontStorageFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_FrontStorageFlr4 Exhaust Nodes,  !- Name
    14_FrontStorageFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_FrontStorageFlr4 Inlet Nodes,  !- Name
    14_FrontStorageFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_GuestRoom101 Exhaust Nodes,  !- Name
    14_GuestRoom101 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom101 Inlet Nodes,  !- Name
    14_GuestRoom101 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom102 Exhaust Nodes,  !- Name
    14_GuestRoom102 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom102 Inlet Nodes,  !- Name
    14_GuestRoom102 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom103 Exhaust Nodes,  !- Name
    14_GuestRoom103 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom103 Inlet Nodes,  !- Name
    14_GuestRoom103 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom104 Exhaust Nodes,  !- Name
    14_GuestRoom104 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom104 Inlet Nodes,  !- Name
    14_GuestRoom104 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom105 Exhaust Nodes,  !- Name
    14_GuestRoom105 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom105 Inlet Nodes,  !- Name
    14_GuestRoom105 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom201 Exhaust Nodes,  !- Name
    14_GuestRoom201 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom201 Inlet Nodes,  !- Name
    14_GuestRoom201 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom202_205 Exhaust Nodes,  !- Name
    14_GuestRoom202_205 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom202_205 Inlet Nodes,  !- Name
    14_GuestRoom202_205 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom206_208 Exhaust Nodes,  !- Name
    14_GuestRoom206_208 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom206_208 Inlet Nodes,  !- Name
    14_GuestRoom206_208 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom209_212 Exhaust Nodes,  !- Name
    14_GuestRoom209_212 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom209_212 Inlet Nodes,  !- Name
    14_GuestRoom209_212 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom213 Exhaust Nodes,  !- Name
    14_GuestRoom213 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom213 Inlet Nodes,  !- Name
    14_GuestRoom213 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom214 Exhaust Nodes,  !- Name
    14_GuestRoom214 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom214 Inlet Nodes,  !- Name
    14_GuestRoom214 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom215_218 Exhaust Nodes,  !- Name
    14_GuestRoom215_218 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom215_218 Inlet Nodes,  !- Name
    14_GuestRoom215_218 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom219 Exhaust Nodes,  !- Name
    14_GuestRoom219 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom219 Inlet Nodes,  !- Name
    14_GuestRoom219 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom220_223 Exhaust Nodes,  !- Name
    14_GuestRoom220_223 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom220_223 Inlet Nodes,  !- Name
    14_GuestRoom220_223 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom224 Exhaust Nodes,  !- Name
    14_GuestRoom224 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom224 Inlet Nodes,  !- Name
    14_GuestRoom224 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom301 Exhaust Nodes,  !- Name
    14_GuestRoom301 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom301 Inlet Nodes,  !- Name
    14_GuestRoom301 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom302_305 Exhaust Nodes,  !- Name
    14_GuestRoom302_305 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom302_305 Inlet Nodes,  !- Name
    14_GuestRoom302_305 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom306_308 Exhaust Nodes,  !- Name
    14_GuestRoom306_308 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom306_308 Inlet Nodes,  !- Name
    14_GuestRoom306_308 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom309_312 Exhaust Nodes,  !- Name
    14_GuestRoom309_312 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom309_312 Inlet Nodes,  !- Name
    14_GuestRoom309_312 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom313 Exhaust Nodes,  !- Name
    14_GuestRoom313 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom313 Inlet Nodes,  !- Name
    14_GuestRoom313 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom314 Exhaust Nodes,  !- Name
    14_GuestRoom314 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom314 Inlet Nodes,  !- Name
    14_GuestRoom314 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom315_318 Exhaust Nodes,  !- Name
    14_GuestRoom315_318 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom315_318 Inlet Nodes,  !- Name
    14_GuestRoom315_318 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom319 Exhaust Nodes,  !- Name
    14_GuestRoom319 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom319 Inlet Nodes,  !- Name
    14_GuestRoom319 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom320_323 Exhaust Nodes,  !- Name
    14_GuestRoom320_323 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom320_323 Inlet Nodes,  !- Name
    14_GuestRoom320_323 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom324 Exhaust Nodes,  !- Name
    14_GuestRoom324 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom324 Inlet Nodes,  !- Name
    14_GuestRoom324 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom401 Exhaust Nodes,  !- Name
    14_GuestRoom401 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom401 Inlet Nodes,  !- Name
    14_GuestRoom401 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom402_405 Exhaust Nodes,  !- Name
    14_GuestRoom402_405 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom402_405 Inlet Nodes,  !- Name
    14_GuestRoom402_405 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom406_408 Exhaust Nodes,  !- Name
    14_GuestRoom406_408 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom406_408 Inlet Nodes,  !- Name
    14_GuestRoom406_408 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom409_412 Exhaust Nodes,  !- Name
    14_GuestRoom409_412 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom409_412 Inlet Nodes,  !- Name
    14_GuestRoom409_412 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom413 Exhaust Nodes,  !- Name
    14_GuestRoom413 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom413 Inlet Nodes,  !- Name
    14_GuestRoom413 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom414 Exhaust Nodes,  !- Name
    14_GuestRoom414 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom414 Inlet Nodes,  !- Name
    14_GuestRoom414 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom415_418 Exhaust Nodes,  !- Name
    14_GuestRoom415_418 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom415_418 Inlet Nodes,  !- Name
    14_GuestRoom415_418 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom419 Exhaust Nodes,  !- Name
    14_GuestRoom419 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom419 Inlet Nodes,  !- Name
    14_GuestRoom419 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom420_423 Exhaust Nodes,  !- Name
    14_GuestRoom420_423 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom420_423 Inlet Nodes,  !- Name
    14_GuestRoom420_423 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_GuestRoom424 Exhaust Nodes,  !- Name
    14_GuestRoom424 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
    14_GuestRoom424 Inlet Nodes,  !- Name
    14_GuestRoom424 PTAC Inlet Node;  !- Node 1 Name

NodeList,
    14_LaundryRoomFlr1 Inlet Nodes,  !- Name
    14_LaundryRoomFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    14_MechanicalRoomFlr1 Inlet Nodes,  !- Name
    14_MechanicalRoomFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    14_MeetingRoomFlr1 Inlet Nodes,  !- Name
    14_MeetingRoomFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    14_PSZ-HEATCOOL:10_OANode List,  !- Name
    14_PSZ-HEATCOOL:10_OAInlet Node;  !- Node 1 Name

NodeList,
    14_PSZ-HEATCOOL:11_OANode List,  !- Name
    14_PSZ-HEATCOOL:11_OAInlet Node;  !- Node 1 Name

NodeList,
    14_PSZ-HEATCOOL:12_OANode List,  !- Name
    14_PSZ-HEATCOOL:12_OAInlet Node;  !- Node 1 Name

NodeList,
    14_PSZ-HEATCOOL:1_OANode List,  !- Name
    14_PSZ-HEATCOOL:1_OAInlet Node;  !- Node 1 Name

NodeList,
    14_PSZ-HEATCOOL:2_OANode List,  !- Name
    14_PSZ-HEATCOOL:2_OAInlet Node;  !- Node 1 Name

NodeList,
    14_PSZ-HEATCOOL:3_OANode List,  !- Name
    14_PSZ-HEATCOOL:3_OAInlet Node;  !- Node 1 Name

NodeList,
    14_PSZ-HEATCOOL:4_OANode List,  !- Name
    14_PSZ-HEATCOOL:4_OAInlet Node;  !- Node 1 Name

NodeList,
    14_PSZ-HEATCOOL:5_OANode List,  !- Name
    14_PSZ-HEATCOOL:5_OAInlet Node;  !- Node 1 Name

NodeList,
    14_PSZ-HEATCOOL:6_OANode List,  !- Name
    14_PSZ-HEATCOOL:6_OAInlet Node;  !- Node 1 Name

NodeList,
    14_PSZ-HEATCOOL:7_OANode List,  !- Name
    14_PSZ-HEATCOOL:7_OAInlet Node;  !- Node 1 Name

NodeList,
    14_PSZ-HEATCOOL:8_OANode List,  !- Name
    14_PSZ-HEATCOOL:8_OAInlet Node;  !- Node 1 Name

NodeList,
    14_PSZ-HEATCOOL:9_OANode List,  !- Name
    14_PSZ-HEATCOOL:9_OAInlet Node;  !- Node 1 Name

NodeList,
    14_RearStairsFlr1 Exhaust Nodes,  !- Name
    14_RearStairsFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_RearStairsFlr1 Inlet Nodes,  !- Name
    14_RearStairsFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_RearStairsFlr2 Exhaust Nodes,  !- Name
    14_RearStairsFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_RearStairsFlr2 Inlet Nodes,  !- Name
    14_RearStairsFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_RearStairsFlr3 Exhaust Nodes,  !- Name
    14_RearStairsFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_RearStairsFlr3 Inlet Nodes,  !- Name
    14_RearStairsFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_RearStairsFlr4 Exhaust Nodes,  !- Name
    14_RearStairsFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_RearStairsFlr4 Inlet Nodes,  !- Name
    14_RearStairsFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_RearStorageFlr1 Exhaust Nodes,  !- Name
    14_RearStorageFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_RearStorageFlr1 Inlet Nodes,  !- Name
    14_RearStorageFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_RearStorageFlr2 Exhaust Nodes,  !- Name
    14_RearStorageFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_RearStorageFlr2 Inlet Nodes,  !- Name
    14_RearStorageFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_RearStorageFlr3 Exhaust Nodes,  !- Name
    14_RearStorageFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_RearStorageFlr3 Inlet Nodes,  !- Name
    14_RearStorageFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_RearStorageFlr4 Exhaust Nodes,  !- Name
    14_RearStorageFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    14_RearStorageFlr4 Inlet Nodes,  !- Name
    14_RearStorageFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    14_RestroomFlr1 Inlet Nodes,  !- Name
    14_RestroomFlr1 Direct Air Inlet Node Name;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    14_GuestRoom101 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom102 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom103 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom104 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom105 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom201 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom202_205 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom206_208 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom209_212 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom213 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom214 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom215_218 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom219 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom220_223 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom224 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom301 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom302_305 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom306_308 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom309_312 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom313 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom314 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom315_318 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom319 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom320_323 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom324 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom401 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom402_405 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom406_408 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom409_412 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom413 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom414 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom415_418 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom419 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom420_423 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_GuestRoom424 PTAC OA node;  !- Name

OutdoorAir:Node,
    14_PSZ-HEATCOOL:10_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    14_PSZ-HEATCOOL:11_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    14_PSZ-HEATCOOL:12_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    14_PSZ-HEATCOOL:1_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    14_PSZ-HEATCOOL:2_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    14_PSZ-HEATCOOL:3_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    14_PSZ-HEATCOOL:4_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    14_PSZ-HEATCOOL:5_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    14_PSZ-HEATCOOL:6_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    14_PSZ-HEATCOOL:7_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    14_PSZ-HEATCOOL:8_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    14_PSZ-HEATCOOL:9_CoolCOA Ref node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    14_PSZ-HEATCOOL:10_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    14_PSZ-HEATCOOL:11_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    14_PSZ-HEATCOOL:12_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    14_PSZ-HEATCOOL:1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    14_PSZ-HEATCOOL:2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    14_PSZ-HEATCOOL:3_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    14_PSZ-HEATCOOL:4_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    14_PSZ-HEATCOOL:5_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    14_PSZ-HEATCOOL:6_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    14_PSZ-HEATCOOL:7_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    14_PSZ-HEATCOOL:8_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    14_PSZ-HEATCOOL:9_OANode List;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    14_SWHSys1 Demand Bypass Pipe,  !- Name
    14_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    14_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    14_SWHSys1 Demand Inlet Pipe,  !- Name
    14_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    14_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    14_SWHSys1 Demand Outlet Pipe,  !- Name
    14_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    14_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    14_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    14_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    14_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    14_SWHSys1 Supply Outlet Pipe,  !- Name
    14_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    14_SWHSys1 Supply Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    14_SWHSys1 Pump,         !- Name
    14_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    14_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

! ***SWH EQUIPMENT***
WaterHeater:Mixed,
    14_SWHSys1 Water Heater, !- Name
    2.0,                     !- Tank Volume {m3}
    14_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    14_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    14_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

! ***SWH LOOP***
PlantLoop,
    14_SWHSys1,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    14_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    14_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    14_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    14_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    14_SWHSys1 Supply Branches,  !- Plant Side Branch List Name
    14_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    14_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    14_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    14_SWHSys1 Demand Branches,  !- Demand Side Branch List Name
    14_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    14_SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    14_SWHSys1 Water Heater; !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    14_SWHSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    14_SWHSys1 Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    14_SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    14_SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
    ALWAYS_ON;               !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    14_PSZ-HEATCOOL:1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    14_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    14_PSZ-HEATCOOL:10 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    14_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    14_PSZ-HEATCOOL:11 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    14_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    14_PSZ-HEATCOOL:12 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    14_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    14_PSZ-HEATCOOL:2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    14_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    14_PSZ-HEATCOOL:3 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    14_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    14_PSZ-HEATCOOL:4 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    14_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    14_PSZ-HEATCOOL:5 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    14_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    14_PSZ-HEATCOOL:6 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    14_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    14_PSZ-HEATCOOL:7 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    14_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    14_PSZ-HEATCOOL:8 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    14_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    14_PSZ-HEATCOOL:9 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    14_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    14_PSZ-HEATCOOL:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    14_PSZ-HEATCOOL:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    14_PSZ-HEATCOOL:10 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    14_PSZ-HEATCOOL:10 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    14_PSZ-HEATCOOL:11 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    14_PSZ-HEATCOOL:11 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    14_PSZ-HEATCOOL:12 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    14_PSZ-HEATCOOL:12 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    14_PSZ-HEATCOOL:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    14_PSZ-HEATCOOL:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    14_PSZ-HEATCOOL:3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    14_PSZ-HEATCOOL:3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    14_PSZ-HEATCOOL:4 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    14_PSZ-HEATCOOL:4 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    14_PSZ-HEATCOOL:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    14_PSZ-HEATCOOL:5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    14_PSZ-HEATCOOL:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    14_PSZ-HEATCOOL:6 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    14_PSZ-HEATCOOL:7 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    14_PSZ-HEATCOOL:7 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    14_PSZ-HEATCOOL:8 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    14_PSZ-HEATCOOL:8 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    14_PSZ-HEATCOOL:9 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    14_PSZ-HEATCOOL:9 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    14_SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    14_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    14_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    14_SupAirTemp MngrCorridorFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    14_CorridorFlr1,         !- Control Zone Name
    14_CorridorFlr1 Air Node,!- Zone Node Name
    14_CorridorFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    14_PSZ-HEATCOOL:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    14_SupAirTemp MngrCorridorFlr2,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    14_CorridorFlr2,         !- Control Zone Name
    14_CorridorFlr2 Air Node,!- Zone Node Name
    14_CorridorFlr2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    14_PSZ-HEATCOOL:10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    14_SupAirTemp MngrCorridorFlr3,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    14_CorridorFlr3,         !- Control Zone Name
    14_CorridorFlr3 Air Node,!- Zone Node Name
    14_CorridorFlr3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    14_PSZ-HEATCOOL:11 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    14_SupAirTemp MngrCorridorFlr4,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    14_CorridorFlr4,         !- Control Zone Name
    14_CorridorFlr4 Air Node,!- Zone Node Name
    14_CorridorFlr4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    14_PSZ-HEATCOOL:12 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    14_SupAirTemp MngrEmployeeLoungeFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    14_EmployeeLoungeFlr1,   !- Control Zone Name
    14_EmployeeLoungeFlr1 Air Node,  !- Zone Node Name
    14_EmployeeLoungeFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    14_PSZ-HEATCOOL:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    14_SupAirTemp MngrExerciseCenterFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    14_ExerciseCenterFlr1,   !- Control Zone Name
    14_ExerciseCenterFlr1 Air Node,  !- Zone Node Name
    14_ExerciseCenterFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    14_PSZ-HEATCOOL:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    14_SupAirTemp MngrFrontLoungeFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    14_FrontLoungeFlr1,      !- Control Zone Name
    14_FrontLoungeFlr1 Air Node,  !- Zone Node Name
    14_FrontLoungeFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    14_PSZ-HEATCOOL:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    14_SupAirTemp MngrFrontOfficeFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    14_FrontOfficeFlr1,      !- Control Zone Name
    14_FrontOfficeFlr1 Air Node,  !- Zone Node Name
    14_FrontOfficeFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    14_PSZ-HEATCOOL:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    14_SupAirTemp MngrLaundryRoomFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    14_LaundryRoomFlr1,      !- Control Zone Name
    14_LaundryRoomFlr1 Air Node,  !- Zone Node Name
    14_LaundryRoomFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    14_PSZ-HEATCOOL:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    14_SupAirTemp MngrMechanicalRoomFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    14_MechanicalRoomFlr1,   !- Control Zone Name
    14_MechanicalRoomFlr1 Air Node,  !- Zone Node Name
    14_MechanicalRoomFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    14_PSZ-HEATCOOL:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    14_SupAirTemp MngrMeetingRoomFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    14_MeetingRoomFlr1,      !- Control Zone Name
    14_MeetingRoomFlr1 Air Node,  !- Zone Node Name
    14_MeetingRoomFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    14_PSZ-HEATCOOL:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    14_SupAirTemp MngrRestroomFlr1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    14_RestroomFlr1,         !- Control Zone Name
    14_RestroomFlr1 Air Node,!- Zone Node Name
    14_RestroomFlr1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    14_PSZ-HEATCOOL:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:10_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:10_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:10_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:11_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:11_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:11_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:12_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:12_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:12_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:3_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:4_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:4_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:5_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:5_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:6_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:6_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:7_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:7_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:7_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:8_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:8_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:8_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:9_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:9_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    14_PSZ-HEATCOOL:9_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    14_PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    14_PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Fan Inlet Node Name
    14_PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    14_PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    14_GuestRoom101 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom101,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom102 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom102,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom103 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom103,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom104 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom104,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom105 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom105,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom201 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom201,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom202_205 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom202_205,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom206_208 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    5.49e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom206_208,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom209_212 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom209_212,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom213 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom213,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom214 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom214,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom215_218 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom215_218,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom219 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom219,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom220_223 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom220_223,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom224 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom224,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom301 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom301,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom302_305 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom302_305,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom306_308 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    5.49e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom306_308,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom309_312 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom309_312,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom313 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom313,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom314 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom314,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom315_318 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom315_318,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom319 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom319,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom320_323 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom320_323,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom324 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom324,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom401 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom401,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom402_405 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom402_405,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom406_408 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    5.49e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom406_408,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom409_412 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom409_412,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom413 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom413,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom414 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom414,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom415_418 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom415_418,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom419 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom419,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom420_423 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom420_423,     !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_GuestRoom424 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    14_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    14_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_GuestRoom424,         !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    14_LaundryRoomFlr1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.1e-005,                !- Peak Flow Rate {m3/s}
    14_LaundryRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
    14_Laundry Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    14_Laundry Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    14_LaundryRoomFlr1,      !- Zone Name
    14_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    14_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    14_GuestRoom101 Water Equipment,  !- Name
    14_GuestRoom101 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom101 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom101 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom102 Water Equipment,  !- Name
    14_GuestRoom102 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom102 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom102 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom103 Water Equipment,  !- Name
    14_GuestRoom103 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom103 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom103 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom104 Water Equipment,  !- Name
    14_GuestRoom104 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom104 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom104 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom105 Water Equipment,  !- Name
    14_GuestRoom105 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom105 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom105 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom201 Water Equipment,  !- Name
    14_GuestRoom201 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom201 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom201 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom202_205 Water Equipment,  !- Name
    14_GuestRoom202_205 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom202_205 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom202_205 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom206_208 Water Equipment,  !- Name
    14_GuestRoom206_208 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom206_208 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom206_208 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom209_212 Water Equipment,  !- Name
    14_GuestRoom209_212 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom209_212 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom209_212 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom213 Water Equipment,  !- Name
    14_GuestRoom213 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom213 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom213 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom214 Water Equipment,  !- Name
    14_GuestRoom214 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom214 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom214 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom215_218 Water Equipment,  !- Name
    14_GuestRoom215_218 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom215_218 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom215_218 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom219 Water Equipment,  !- Name
    14_GuestRoom219 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom219 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom219 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom220_223 Water Equipment,  !- Name
    14_GuestRoom220_223 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom220_223 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom220_223 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom224 Water Equipment,  !- Name
    14_GuestRoom224 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom224 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom224 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom301 Water Equipment,  !- Name
    14_GuestRoom301 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom301 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom301 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom302_305 Water Equipment,  !- Name
    14_GuestRoom302_305 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom302_305 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom302_305 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom306_308 Water Equipment,  !- Name
    14_GuestRoom306_308 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom306_308 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom306_308 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom309_312 Water Equipment,  !- Name
    14_GuestRoom309_312 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom309_312 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom309_312 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom313 Water Equipment,  !- Name
    14_GuestRoom313 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom313 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom313 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom314 Water Equipment,  !- Name
    14_GuestRoom314 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom314 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom314 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom315_318 Water Equipment,  !- Name
    14_GuestRoom315_318 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom315_318 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom315_318 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom319 Water Equipment,  !- Name
    14_GuestRoom319 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom319 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom319 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom320_323 Water Equipment,  !- Name
    14_GuestRoom320_323 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom320_323 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom320_323 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom324 Water Equipment,  !- Name
    14_GuestRoom324 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom324 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom324 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom401 Water Equipment,  !- Name
    14_GuestRoom401 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom401 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom401 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom402_405 Water Equipment,  !- Name
    14_GuestRoom402_405 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom402_405 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom402_405 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom406_408 Water Equipment,  !- Name
    14_GuestRoom406_408 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom406_408 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom406_408 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom409_412 Water Equipment,  !- Name
    14_GuestRoom409_412 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom409_412 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom409_412 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom413 Water Equipment,  !- Name
    14_GuestRoom413 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom413 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom413 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom414 Water Equipment,  !- Name
    14_GuestRoom414 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom414 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom414 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom415_418 Water Equipment,  !- Name
    14_GuestRoom415_418 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom415_418 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom415_418 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom419 Water Equipment,  !- Name
    14_GuestRoom419 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom419 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom419 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom420_423 Water Equipment,  !- Name
    14_GuestRoom420_423 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom420_423 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom420_423 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_GuestRoom424 Water Equipment,  !- Name
    14_GuestRoom424 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_GuestRoom424 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_GuestRoom424 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    14_LaundryRoomFlr1 Water Equipment,  !- Name
    14_LaundryRoomFlr1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    14_LaundryRoomFlr1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    14_LaundryRoomFlr1 Water Equipment;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    14_PTACHPACCoolCapFFF,   !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    14_PTACHPACEIRFFF,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    14_PTACHPACPLFFPLR,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    14_CoolCStandard10Ton_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    14_CoolCStandard10Ton_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    14_CoolCStandard10Ton_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    14_PTACHPACCoolCapFT,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.3,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    14_PTACHPACEIRFT,        !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.3,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    14_CoolCStandard10Ton_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    14_CoolCStandard10Ton_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

! ***ECONOMICS***
!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

!end  PSI_LLF_LowLoadFactorService
UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    9.40,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:QUALIFY ===========

UtilityCost:Qualify,
    MinDemand75kw,           !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

UtilityCost:Qualify,
    MaxDemand75kw,           !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000370;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000031;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000216;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000833;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000021;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000034;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000203;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000807;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:BLOCK ===========

UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.108222,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.087021,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.078420,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.058320;                !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    190,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    110,                     !- Block Size 2 Value or Variable Name
    0.051773,                !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.046965;                !- Block 3 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.082409,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.072873,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.061696,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.041179;                !- Block 4 Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:VARIABLE ===========

UtilityCost:Variable,
    IN_MonthlyGasRates,      !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    8.22,                    !- January Value
    7.51,                    !- February Value
    8.97,                    !- March Value
    9.01,                    !- April Value
    9.16,                    !- May Value
    10.44,                   !- June Value
    10.32,                   !- July Value
    10.13,                   !- August Value
    9.20,                    !- September Value
    8.18,                    !- October Value
    7.83,                    !- November Value
    7.63;                    !- December Value


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    HVACSizingSummary,       !- Report 7 Name
    SystemSummary;           !- Report 8 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:TIMEBINS ===========

Output:Table:TimeBins,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    60,                      !- Interval Start
    10,                      !- Interval Size
    4;                       !- Interval Count

Output:Table:TimeBins,
    *,                       !- Key Value
    Air System Outdoor Air Flow Fraction,  !- Variable Name
    0.00,                    !- Interval Start
    0.20,                    !- Interval Size
    5;                       !- Interval Count

Output:Table:TimeBins,
    *,                       !- Key Value
    Availability Manager Night Cycle Control Status,  !- Variable Name
    0,                       !- Interval Start
    1,                       !- Interval Size
    4;                       !- Interval Count


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Heating Part Load Performance,  !- Name
    0,                       !- Digits After Decimal
    Heating Coil Gas Rate,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Gas Rate,   !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Cooling Part Load Performance,  !- Name
    0,                       !- Digits After Decimal
    Cooling Coil Electric Power,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling Coil Electric Power,  !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Fan Part Load Performance,  !- Name
    0,                       !- Digits After Decimal
    Fan Electric Power,      !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Fan Electric Power,      !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

! ***REPORT TABLES***
OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

! ***GENERAL REPORTING***
OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Humidity Ratio,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Flow Fraction,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Simulation Cycle On Off Status,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Economizer Status,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Total Heating Energy,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Total Cooling Energy,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Fan Electric Energy,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

! ***REPORT METERS/VARIABLES***
Output:Meter,
    Electricity:Facility,    !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Fans:Electricity,        !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,     !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Heating:Electricity,     !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Heating:Gas,             !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Gas,   !- Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Water Heater:WaterSystems:Gas,  !- Name
    HOURLY;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    Simple;                  !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

! ***ENVIRONMENTAL FACTORS REPORTING***
Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

! Indiana electricity source and emission factors based on Deru and Torcellini 2007
FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.546,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    3.417E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.186E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.472E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.222E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    8.028E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.872E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.739E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.019E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.639E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.778E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
