    12_Corridor_NW_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Corridor_NW_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_Corridor_NW_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Corridor_SE_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_Corridor_SE_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Corridor_SE_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_Corridor_SE_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Dining_Flr_5 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    12_Dining_Flr_5 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    12_Dining_Flr_5 VAV Box, !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_ER_Exam1_Mult4_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_ER_Exam1_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_ER_Exam3_Mult4_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_ER_Exam3_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_ER_NurseStn_Lobby_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_ER_NurseStn_Lobby_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_ER_Trauma1_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_ER_Trauma1_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_ER_Trauma2_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_ER_Trauma2_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_ER_Triage_Mult4_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_ER_Triage_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_ICU_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_ICU_Flr_2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_ICU_NurseStn_Lobby_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_ICU_NurseStn_Lobby_Flr_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_IC_PatRoom1_Mult5_Flr_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_IC_PatRoom2_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_IC_PatRoom2_Flr_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_IC_PatRoom3_Mult6_Flr_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Kitchen_Flr_5 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    12_Kitchen_Flr_5 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    12_Kitchen_Flr_5 VAV Box,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Lab_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_Lab_Flr_3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Lab_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_Lab_Flr_4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Lobby_Records_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_Lobby_Records_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_NurseStn_Lobby_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_NurseStn_Lobby_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_NurseStn_Lobby_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_NurseStn_Lobby_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_NurseStn_Lobby_Flr_5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_NurseStn_Lobby_Flr_5 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_OR1_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_OR1_Flr_2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_OR2_Mult5_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_OR2_Mult5_Flr_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_OR3_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_OR3_Flr_2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_OR4_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_OR4_Flr_2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_OR_NurseStn_Lobby_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_OR_NurseStn_Lobby_Flr_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Office1_Flr_5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_Office1_Flr_5 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Office1_Mult4_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_Office1_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Office2_Mult5_Flr_5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_Office2_Mult5_Flr_5 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Office3_Flr_5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_Office3_Flr_5 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Office4_Mult6_Flr_5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_Office4_Mult6_Flr_5 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom1_Mult10_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom1_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom1_Mult10_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom1_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom2_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom2_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom2_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom2_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom3_Mult10_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom3_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom3_Mult10_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom3_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom4_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom4_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom4_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom4_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom5_Mult10_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom5_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom5_Mult10_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom5_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom6_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom6_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom6_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom6_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom7_Mult10_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom7_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom7_Mult10_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom7_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom8_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom8_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PatRoom8_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PatRoom8_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_PhysTherapy_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_PhysTherapy_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    12_Radiology_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    12_Radiology_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! ***SIZING & CONTROLS***
Sizing:Zone,
    12_Basement,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Basement,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Basement,     !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

Sizing:Zone,
    12_Corridor_Flr_1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Corridor_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Corridor_Flr_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_Corridor_Flr_2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Corridor_Flr_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.349328,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Corridor_Flr_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

Sizing:Zone,
    12_Corridor_Flr_5,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Corridor_Flr_5,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Corridor_Flr_5,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_Corridor_NW_Flr_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Corridor_NW_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.343822,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Corridor_NW_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_Corridor_NW_Flr_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Corridor_NW_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.343822,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Corridor_NW_Flr_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_Corridor_SE_Flr_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Corridor_SE_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.343822,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Corridor_SE_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

! Cooling min. flow = 2 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_Corridor_SE_Flr_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Corridor_SE_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.343822,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Corridor_SE_Flr_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

Sizing:Zone,
    12_Dining_Flr_5,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Dining_Flr_5, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Dining_Flr_5, !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_ER_Exam1_Mult4_Flr_1, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA ER_Exam1_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.396533,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA ER_Exam1_Mult4_Flr_1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066089;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_ER_Exam3_Mult4_Flr_1, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA ER_Exam3_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.396533,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA ER_Exam3_Mult4_Flr_1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066089;                !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    12_ER_NurseStn_Lobby_Flr_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA ER_NurseStn_Lobby_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA ER_NurseStn_Lobby_Flr_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_ER_Trauma1_Flr_1,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA ER_Trauma1_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.396533,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA ER_Trauma1_Flr_1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066089;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_ER_Trauma2_Flr_1,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA ER_Trauma2_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.396533,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA ER_Trauma2_Flr_1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066089;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 12 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_ER_Triage_Mult4_Flr_1,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA ER_Triage_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.396533,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA ER_Triage_Mult4_Flr_1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066089;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_ICU_Flr_2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA ICU_Flr_2,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    4.39605,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA ICU_Flr_2,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.46535;                 !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    12_ICU_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA ICU_NurseStn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA ICU_NurseStn_Lobby_Flr_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_IC_PatRoom1_Mult5_Flr_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA IC_PatRoom1_Mult5_Flr_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.148683,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA IC_PatRoom1_Mult5_Flr_2,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.049561;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_IC_PatRoom2_Flr_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA IC_PatRoom2_Flr_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.198267,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA IC_PatRoom2_Flr_2,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066089;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_IC_PatRoom3_Mult6_Flr_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA IC_PatRoom3_Mult6_Flr_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.148683,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA IC_PatRoom3_Mult6_Flr_2,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.049561;                !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    12_Kitchen_Flr_5,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Kitchen_Flr_5,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Kitchen_Flr_5,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.75102958993727;        !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    12_Lab_Flr_3,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Lab_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.882,                   !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Lab_Flr_3,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.882;                   !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    12_Lab_Flr_4,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Lab_Flr_4,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.882,                   !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Lab_Flr_4,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.882;                   !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    12_Lobby_Records_Flr_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Lobby_Records_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Lobby_Records_Flr_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

Sizing:Zone,
    12_NurseStn_Lobby_Flr_3, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA NurseStn_Lobby_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA NurseStn_Lobby_Flr_3,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

Sizing:Zone,
    12_NurseStn_Lobby_Flr_4, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA NurseStn_Lobby_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA NurseStn_Lobby_Flr_4,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

Sizing:Zone,
    12_NurseStn_Lobby_Flr_5, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA NurseStn_Lobby_Flr_5,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA NurseStn_Lobby_Flr_5,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_OR1_Flr_2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA OR1_Flr_2,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.991292,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA OR1_Flr_2,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.198258;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_OR2_Mult5_Flr_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA OR2_Mult5_Flr_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.991292,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA OR2_Mult5_Flr_2,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.198258;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_OR3_Flr_2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA OR3_Flr_2,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.991292,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA OR3_Flr_2,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.198258;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_OR4_Flr_2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA OR4_Flr_2,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    3.965417,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA OR4_Flr_2,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.793083;                !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    12_OR_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA OR_NurseStn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA OR_NurseStn_Lobby_Flr_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

Sizing:Zone,
    12_Office1_Flr_5,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Office1_Flr_5,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Office1_Flr_5,!- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

Sizing:Zone,
    12_Office1_Mult4_Flr_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Office1_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Office1_Mult4_Flr_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

Sizing:Zone,
    12_Office2_Mult5_Flr_5,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Office2_Mult5_Flr_5,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Office2_Mult5_Flr_5,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

Sizing:Zone,
    12_Office3_Flr_5,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Office3_Flr_5,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Office3_Flr_5,!- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

Sizing:Zone,
    12_Office4_Mult6_Flr_5,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Office4_Mult6_Flr_5,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Office4_Mult6_Flr_5,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom1_Mult10_Flr_3,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom1_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.148683,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom1_Mult10_Flr_3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.049561;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom1_Mult10_Flr_4,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom1_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.148683,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom1_Mult10_Flr_4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.049561;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom2_Flr_3,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom2_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.24785,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom2_Flr_3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.082617;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom2_Flr_4,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom2_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.24785,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom2_Flr_4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.082617;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom3_Mult10_Flr_3,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom3_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.143767,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom3_Mult10_Flr_3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.047922;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom3_Mult10_Flr_4,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom3_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.143767,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom3_Mult10_Flr_4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.047922;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom4_Flr_3,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom4_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.24785,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom4_Flr_3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.082617;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom4_Flr_4,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom4_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.24785,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom4_Flr_4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.082617;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom5_Mult10_Flr_3,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom5_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.148683,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom5_Mult10_Flr_3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.049561;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom5_Mult10_Flr_4,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom5_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.148683,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom5_Mult10_Flr_4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.049561;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom6_Flr_3,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom6_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.198267,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom6_Flr_3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066089;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom6_Flr_4,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom6_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.198267,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom6_Flr_4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066089;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom7_Mult10_Flr_3,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom7_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.143767,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom7_Mult10_Flr_3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.047922;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom7_Mult10_Flr_4,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom7_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.143767,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom7_Mult10_Flr_4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.047922;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom8_Flr_3,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom8_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.198267,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom8_Flr_3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066089;                !- Outdoor Air Flow per Zone {m3/s}

! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PatRoom8_Flr_4,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PatRoom8_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.198267,                !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PatRoom8_Flr_4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066089;                !- Outdoor Air Flow per Zone {m3/s}

! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_PhysTherapy_Flr_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA PhysTherapy_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    3.4697,                  !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA PhysTherapy_Flr_3,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008;                   !- Outdoor Air Flow per Person {m3/s-person}

! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
Sizing:Zone,
    12_Radiology_Flr_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    12_SZ DSOA Radiology_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    8.67425,                 !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

DesignSpecification:OutdoorAir,
    12_SZ DSOA Radiology_Flr_4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.73485;                 !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
    12_Basement Thermostat,  !- Name
    12_Basement,             !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Basement DualSPSched; !- Control 1 Name

ZoneControl:Thermostat,
    12_Corridor_Flr_1 Thermostat,  !- Name
    12_Corridor_Flr_1,       !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Corridor_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Corridor_Flr_2 Thermostat,  !- Name
    12_Corridor_Flr_2,       !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Corridor_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Corridor_Flr_5 Thermostat,  !- Name
    12_Corridor_Flr_5,       !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Corridor_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Corridor_NW_Flr_3 Thermostat,  !- Name
    12_Corridor_NW_Flr_3,    !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Corridor_NW_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Corridor_NW_Flr_4 Thermostat,  !- Name
    12_Corridor_NW_Flr_4,    !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Corridor_NW_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Corridor_SE_Flr_3 Thermostat,  !- Name
    12_Corridor_SE_Flr_3,    !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Corridor_SE_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Corridor_SE_Flr_4 Thermostat,  !- Name
    12_Corridor_SE_Flr_4,    !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Corridor_SE_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Dining_Flr_5 Thermostat,  !- Name
    12_Dining_Flr_5,         !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Dining_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_ER_Exam1_Mult4_Flr_1 Thermostat,  !- Name
    12_ER_Exam1_Mult4_Flr_1, !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_ER_Exam1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_ER_Exam3_Mult4_Flr_1 Thermostat,  !- Name
    12_ER_Exam3_Mult4_Flr_1, !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_ER_Exam3_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_ER_NurseStn_Lobby_Flr_1 Thermostat,  !- Name
    12_ER_NurseStn_Lobby_Flr_1,  !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_ER_NurseStn_Lobby_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_ER_Trauma1_Flr_1 Thermostat,  !- Name
    12_ER_Trauma1_Flr_1,     !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_ER_Trauma1_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_ER_Trauma2_Flr_1 Thermostat,  !- Name
    12_ER_Trauma2_Flr_1,     !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_ER_Trauma2_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_ER_Triage_Mult4_Flr_1 Thermostat,  !- Name
    12_ER_Triage_Mult4_Flr_1,!- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_ER_Triage_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_ICU_Flr_2 Thermostat, !- Name
    12_ICU_Flr_2,            !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_ICU_Flr_2 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    12_ICU_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
    12_ICU_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_ICU_NurseStn_Lobby_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_IC_PatRoom1_Mult5_Flr_2 Thermostat,  !- Name
    12_IC_PatRoom1_Mult5_Flr_2,  !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_IC_PatRoom1_Mult5_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_IC_PatRoom2_Flr_2 Thermostat,  !- Name
    12_IC_PatRoom2_Flr_2,    !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_IC_PatRoom2_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_IC_PatRoom3_Mult6_Flr_2 Thermostat,  !- Name
    12_IC_PatRoom3_Mult6_Flr_2,  !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_IC_PatRoom3_Mult6_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Kitchen_Flr_5 Thermostat,  !- Name
    12_Kitchen_Flr_5,        !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Kitchen_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Lab_Flr_3 Thermostat, !- Name
    12_Lab_Flr_3,            !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Lab_Flr_3 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    12_Lab_Flr_4 Thermostat, !- Name
    12_Lab_Flr_4,            !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Lab_Flr_4 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    12_Lobby_Records_Flr_1 Thermostat,  !- Name
    12_Lobby_Records_Flr_1,  !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Lobby_Records_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_NurseStn_Lobby_Flr_3 Thermostat,  !- Name
    12_NurseStn_Lobby_Flr_3, !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_NurseStn_Lobby_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_NurseStn_Lobby_Flr_4 Thermostat,  !- Name
    12_NurseStn_Lobby_Flr_4, !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_NurseStn_Lobby_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_NurseStn_Lobby_Flr_5 Thermostat,  !- Name
    12_NurseStn_Lobby_Flr_5, !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_NurseStn_Lobby_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_OR1_Flr_2 Thermostat, !- Name
    12_OR1_Flr_2,            !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_OR1_Flr_2 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    12_OR2_Mult5_Flr_2 Thermostat,  !- Name
    12_OR2_Mult5_Flr_2,      !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_OR2_Mult5_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_OR3_Flr_2 Thermostat, !- Name
    12_OR3_Flr_2,            !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_OR3_Flr_2 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    12_OR4_Flr_2 Thermostat, !- Name
    12_OR4_Flr_2,            !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_OR4_Flr_2 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    12_OR_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
    12_OR_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_OR_NurseStn_Lobby_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Office1_Flr_5 Thermostat,  !- Name
    12_Office1_Flr_5,        !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Office1_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Office1_Mult4_Flr_1 Thermostat,  !- Name
    12_Office1_Mult4_Flr_1,  !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Office1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Office2_Mult5_Flr_5 Thermostat,  !- Name
    12_Office2_Mult5_Flr_5,  !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Office2_Mult5_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Office3_Flr_5 Thermostat,  !- Name
    12_Office3_Flr_5,        !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Office3_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Office4_Mult6_Flr_5 Thermostat,  !- Name
    12_Office4_Mult6_Flr_5,  !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Office4_Mult6_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom1_Mult10_Flr_3 Thermostat,  !- Name
    12_PatRoom1_Mult10_Flr_3,!- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom1_Mult10_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom1_Mult10_Flr_4 Thermostat,  !- Name
    12_PatRoom1_Mult10_Flr_4,!- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom1_Mult10_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom2_Flr_3 Thermostat,  !- Name
    12_PatRoom2_Flr_3,       !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom2_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom2_Flr_4 Thermostat,  !- Name
    12_PatRoom2_Flr_4,       !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom2_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom3_Mult10_Flr_3 Thermostat,  !- Name
    12_PatRoom3_Mult10_Flr_3,!- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom3_Mult10_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom3_Mult10_Flr_4 Thermostat,  !- Name
    12_PatRoom3_Mult10_Flr_4,!- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom3_Mult10_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom4_Flr_3 Thermostat,  !- Name
    12_PatRoom4_Flr_3,       !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom4_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom4_Flr_4 Thermostat,  !- Name
    12_PatRoom4_Flr_4,       !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom4_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom5_Mult10_Flr_3 Thermostat,  !- Name
    12_PatRoom5_Mult10_Flr_3,!- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom5_Mult10_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom5_Mult10_Flr_4 Thermostat,  !- Name
    12_PatRoom5_Mult10_Flr_4,!- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom5_Mult10_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom6_Flr_3 Thermostat,  !- Name
    12_PatRoom6_Flr_3,       !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom6_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom6_Flr_4 Thermostat,  !- Name
    12_PatRoom6_Flr_4,       !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom6_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom7_Mult10_Flr_3 Thermostat,  !- Name
    12_PatRoom7_Mult10_Flr_3,!- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom7_Mult10_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom7_Mult10_Flr_4 Thermostat,  !- Name
    12_PatRoom7_Mult10_Flr_4,!- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom7_Mult10_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom8_Flr_3 Thermostat,  !- Name
    12_PatRoom8_Flr_3,       !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom8_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PatRoom8_Flr_4 Thermostat,  !- Name
    12_PatRoom8_Flr_4,       !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PatRoom8_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_PhysTherapy_Flr_3 Thermostat,  !- Name
    12_PhysTherapy_Flr_3,    !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_PhysTherapy_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    12_Radiology_Flr_4 Thermostat,  !- Name
    12_Radiology_Flr_4,      !- Zone or ZoneList Name
    12_Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    12_Radiology_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
    12_ER_Exam3_Mult4_Flr_1 Humidistat,  !- Name
    12_ER_Exam3_Mult4_Flr_1, !- Zone Name
    12_MinRelHumSetSch,      !- Humidifying Relative Humidity Setpoint Schedule Name
    12_MaxRelHumSetSch;      !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    12_OR2_Mult5_Flr_2 Humidistat,  !- Name
    12_OR2_Mult5_Flr_2,      !- Zone Name
    12_MinRelHumSetSch,      !- Humidifying Relative Humidity Setpoint Schedule Name
    12_MaxRelHumSetSch;      !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Basement DualSPSched, !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Corridor_Flr_1 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Corridor_Flr_2 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Corridor_Flr_5 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Corridor_NW_Flr_3 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Corridor_NW_Flr_4 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Corridor_SE_Flr_3 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Corridor_SE_Flr_4 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Dining_Flr_5 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_ER_Exam1_Mult4_Flr_1 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_ER_Exam3_Mult4_Flr_1 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_ER_NurseStn_Lobby_Flr_1 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_ER_Trauma1_Flr_1 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_ER_Trauma2_Flr_1 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_ER_Triage_Mult4_Flr_1 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_ICU_Flr_2 DualSPSched,!- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_ICU_NurseStn_Lobby_Flr_2 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_IC_PatRoom1_Mult5_Flr_2 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_IC_PatRoom2_Flr_2 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_IC_PatRoom3_Mult6_Flr_2 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Kitchen_Flr_5 DualSPSched,  !- Name
    12_Kitchen_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
    12_Kitchen_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Lab_Flr_3 DualSPSched,!- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Lab_Flr_4 DualSPSched,!- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Lobby_Records_Flr_1 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_NurseStn_Lobby_Flr_3 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_NurseStn_Lobby_Flr_4 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_NurseStn_Lobby_Flr_5 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_OR1_Flr_2 DualSPSched,!- Name
    12_OR_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
    12_OR_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_OR2_Mult5_Flr_2 DualSPSched,  !- Name
    12_OR_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
    12_OR_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_OR3_Flr_2 DualSPSched,!- Name
    12_OR_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
    12_OR_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_OR4_Flr_2 DualSPSched,!- Name
    12_OR_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
    12_OR_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_OR_NurseStn_Lobby_Flr_2 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Office1_Flr_5 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Office1_Mult4_Flr_1 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Office2_Mult5_Flr_5 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Office3_Flr_5 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Office4_Mult6_Flr_5 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom1_Mult10_Flr_3 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom1_Mult10_Flr_4 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom2_Flr_3 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom2_Flr_4 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom3_Mult10_Flr_3 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom3_Mult10_Flr_4 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom4_Flr_3 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom4_Flr_4 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom5_Mult10_Flr_3 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom5_Mult10_Flr_4 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom6_Flr_3 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom6_Flr_4 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom7_Mult10_Flr_3 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom7_Mult10_Flr_4 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom8_Flr_3 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PatRoom8_Flr_4 DualSPSched,  !- Name
    12_CRITICAL_HTGSETP_SCH, !- Heating Setpoint Temperature Schedule Name
    12_CRITICAL_CLGSETP_SCH; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_PhysTherapy_Flr_3 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    12_Radiology_Flr_4 DualSPSched,  !- Name
    12_ADMIN_HTGSETP_SCH,    !- Heating Setpoint Temperature Schedule Name
    12_ADMIN_CLGSETP_SCH;    !- Cooling Setpoint Temperature Schedule Name

Sizing:System,
    12_CAV_1,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    7.2000,                  !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    7.2,                     !- Central Cooling Design Supply Air Temperature {C}
    16.0000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.007,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
    12_CAV_2,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    7.2000,                  !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    7.2,                     !- Central Cooling Design Supply Air Temperature {C}
    16.0000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.007,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
    12_VAV_1,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    7.2,                     !- Central Cooling Design Supply Air Temperature {C}
    16.0000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.007,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
    12_VAV_2,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    7.2,                     !- Central Cooling Design Supply Air Temperature {C}
    16.0000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.007,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

Controller:OutdoorAir,
    12_CAV_1_OA_Controller,  !- Name
    12_CAV_1_OARelief Node,  !- Relief Air Outlet Node Name
    12_CAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    12_CAV_1_OA-CAV_1 HumidifierNode,  !- Mixed Air Node Name
    12_CAV_1_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
    12_CAV_OAminFracSchedule;!- Minimum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
    12_CAV_2_OA_Controller,  !- Name
    12_CAV_2_OARelief Node,  !- Relief Air Outlet Node Name
    12_CAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
    12_CAV_2_OA-CAV_2 HumidifierNode,  !- Mixed Air Node Name
    12_CAV_2_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
    12_CAV_OAminFracSchedule;!- Minimum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
    12_VAV_1_OA_Controller,  !- Name
    12_VAV_1_OARelief Node,  !- Relief Air Outlet Node Name
    12_VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    12_VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
    12_VAV_1_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
    12_VAV_OAminFracSchedule;!- Minimum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
    12_VAV_2_OA_Controller,  !- Name
    12_VAV_2_OARelief Node,  !- Relief Air Outlet Node Name
    12_VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
    12_VAV_2_OA-VAV_2_CoolCNode,  !- Mixed Air Node Name
    12_VAV_2_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
    12_VAV_OAminFracSchedule;!- Minimum Fraction of Outdoor Air Schedule Name

Controller:WaterCoil,
    12_CAV_1_CoolC_Controller,  !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    12_CAV_1_CoolC-CAV_1_HeatCNode,  !- Sensor Node Name
    12_CAV_1_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    12_CAV_1_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    12_CAV_1_HeatC-CAV_1_FanNode,  !- Sensor Node Name
    12_CAV_1_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    12_CAV_2_CoolC_Controller,  !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    12_CAV_2_CoolC-CAV_2_HeatCNode,  !- Sensor Node Name
    12_CAV_2_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    12_CAV_2_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    12_CAV_2_HeatC-CAV_2_FanNode,  !- Sensor Node Name
    12_CAV_2_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    12_VAV_1_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    12_VAV_1_CoolC-VAV_1_HeatCNode,  !- Sensor Node Name
    12_VAV_1_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    12_VAV_1_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    12_VAV_1_HeatC-VAV_1_FanNode,  !- Sensor Node Name
    12_VAV_1_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    12_VAV_2_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    12_VAV_2_CoolC-VAV_2_HeatCNode,  !- Sensor Node Name
    12_VAV_2_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    12_VAV_2_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    12_VAV_2_HeatC-VAV_2_FanNode,  !- Sensor Node Name
    12_VAV_2_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

! ***AIR LOOPS***
AirLoopHVAC,
    12_CAV_1,                !- Name
    12_CAV_1_Controllers,    !- Controller List Name
    12_CAV_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    12_CAV_1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    12_CAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    12_CAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    12_CAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    12_CAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    12_CAV_2,                !- Name
    12_CAV_2_Controllers,    !- Controller List Name
    12_CAV_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    12_CAV_2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    12_CAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    12_CAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    12_CAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    12_CAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    12_VAV_1,                !- Name
    12_VAV_1_Controllers,    !- Controller List Name
    12_VAV_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    12_VAV_1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    12_VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    12_VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    12_VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    12_VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    12_VAV_2,                !- Name
    12_VAV_2_Controllers,    !- Controller List Name
    12_VAV_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    12_VAV_2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    12_VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    12_VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    12_VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    12_VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
    12_Basement,             !- Zone Name
    12_Basement Equipment,   !- Zone Conditioning Equipment List Name
    12_Basement Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Basement Air Node,    !- Zone Air Node Name
    12_Basement Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Corridor_Flr_1,       !- Zone Name
    12_Corridor_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    12_Corridor_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Corridor_Flr_1 Air Node,  !- Zone Air Node Name
    12_Corridor_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Corridor_Flr_2,       !- Zone Name
    12_Corridor_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    12_Corridor_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Corridor_Flr_2 Air Node,  !- Zone Air Node Name
    12_Corridor_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Corridor_Flr_5,       !- Zone Name
    12_Corridor_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    12_Corridor_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Corridor_Flr_5 Air Node,  !- Zone Air Node Name
    12_Corridor_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Corridor_NW_Flr_3,    !- Zone Name
    12_Corridor_NW_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    12_Corridor_NW_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Corridor_NW_Flr_3 Air Node,  !- Zone Air Node Name
    12_Corridor_NW_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Corridor_NW_Flr_4,    !- Zone Name
    12_Corridor_NW_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    12_Corridor_NW_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Corridor_NW_Flr_4 Air Node,  !- Zone Air Node Name
    12_Corridor_NW_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Corridor_SE_Flr_3,    !- Zone Name
    12_Corridor_SE_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    12_Corridor_SE_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Corridor_SE_Flr_3 Air Node,  !- Zone Air Node Name
    12_Corridor_SE_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Corridor_SE_Flr_4,    !- Zone Name
    12_Corridor_SE_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    12_Corridor_SE_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Corridor_SE_Flr_4 Air Node,  !- Zone Air Node Name
    12_Corridor_SE_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Dining_Flr_5,         !- Zone Name
    12_Dining_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    12_Dining_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    12_Dining_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    12_Dining_Flr_5 Air Node,!- Zone Air Node Name
    12_Dining_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_ER_Exam1_Mult4_Flr_1, !- Zone Name
    12_ER_Exam1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    12_ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_ER_Exam1_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
    12_ER_Exam1_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_ER_Exam3_Mult4_Flr_1, !- Zone Name
    12_ER_Exam3_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    12_ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_ER_Exam3_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
    12_ER_Exam3_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_ER_NurseStn_Lobby_Flr_1,  !- Zone Name
    12_ER_NurseStn_Lobby_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    12_ER_NurseStn_Lobby_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_ER_NurseStn_Lobby_Flr_1 Air Node,  !- Zone Air Node Name
    12_ER_NurseStn_Lobby_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_ER_Trauma1_Flr_1,     !- Zone Name
    12_ER_Trauma1_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    12_ER_Trauma1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_ER_Trauma1_Flr_1 Air Node,  !- Zone Air Node Name
    12_ER_Trauma1_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_ER_Trauma2_Flr_1,     !- Zone Name
    12_ER_Trauma2_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    12_ER_Trauma2_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_ER_Trauma2_Flr_1 Air Node,  !- Zone Air Node Name
    12_ER_Trauma2_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_ER_Triage_Mult4_Flr_1,!- Zone Name
    12_ER_Triage_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    12_ER_Triage_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_ER_Triage_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
    12_ER_Triage_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_ICU_Flr_2,            !- Zone Name
    12_ICU_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    12_ICU_Flr_2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_ICU_Flr_2 Air Node,   !- Zone Air Node Name
    12_ICU_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
    12_ICU_NurseStn_Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    12_ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_ICU_NurseStn_Lobby_Flr_2 Air Node,  !- Zone Air Node Name
    12_ICU_NurseStn_Lobby_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
    12_IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    12_IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_IC_PatRoom1_Mult5_Flr_2 Air Node,  !- Zone Air Node Name
    12_IC_PatRoom1_Mult5_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_IC_PatRoom2_Flr_2,    !- Zone Name
    12_IC_PatRoom2_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    12_IC_PatRoom2_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_IC_PatRoom2_Flr_2 Air Node,  !- Zone Air Node Name
    12_IC_PatRoom2_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
    12_IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    12_IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_IC_PatRoom3_Mult6_Flr_2 Air Node,  !- Zone Air Node Name
    12_IC_PatRoom3_Mult6_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Kitchen_Flr_5,        !- Zone Name
    12_Kitchen_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    12_Kitchen_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    12_Kitchen_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    12_Kitchen_Flr_5 Air Node,  !- Zone Air Node Name
    12_Kitchen_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Lab_Flr_3,            !- Zone Name
    12_Lab_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    12_Lab_Flr_3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Lab_Flr_3 Air Node,   !- Zone Air Node Name
    12_Lab_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Lab_Flr_4,            !- Zone Name
    12_Lab_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    12_Lab_Flr_4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Lab_Flr_4 Air Node,   !- Zone Air Node Name
    12_Lab_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Lobby_Records_Flr_1,  !- Zone Name
    12_Lobby_Records_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    12_Lobby_Records_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Lobby_Records_Flr_1 Air Node,  !- Zone Air Node Name
    12_Lobby_Records_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_NurseStn_Lobby_Flr_3, !- Zone Name
    12_NurseStn_Lobby_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    12_NurseStn_Lobby_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_NurseStn_Lobby_Flr_3 Air Node,  !- Zone Air Node Name
    12_NurseStn_Lobby_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_NurseStn_Lobby_Flr_4, !- Zone Name
    12_NurseStn_Lobby_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    12_NurseStn_Lobby_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_NurseStn_Lobby_Flr_4 Air Node,  !- Zone Air Node Name
    12_NurseStn_Lobby_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_NurseStn_Lobby_Flr_5, !- Zone Name
    12_NurseStn_Lobby_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    12_NurseStn_Lobby_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_NurseStn_Lobby_Flr_5 Air Node,  !- Zone Air Node Name
    12_NurseStn_Lobby_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_OR1_Flr_2,            !- Zone Name
    12_OR1_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    12_OR1_Flr_2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_OR1_Flr_2 Air Node,   !- Zone Air Node Name
    12_OR1_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_OR2_Mult5_Flr_2,      !- Zone Name
    12_OR2_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    12_OR2_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_OR2_Mult5_Flr_2 Air Node,  !- Zone Air Node Name
    12_OR2_Mult5_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_OR3_Flr_2,            !- Zone Name
    12_OR3_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    12_OR3_Flr_2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_OR3_Flr_2 Air Node,   !- Zone Air Node Name
    12_OR3_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_OR4_Flr_2,            !- Zone Name
    12_OR4_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    12_OR4_Flr_2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_OR4_Flr_2 Air Node,   !- Zone Air Node Name
    12_OR4_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_OR_NurseStn_Lobby_Flr_2,  !- Zone Name
    12_OR_NurseStn_Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    12_OR_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_OR_NurseStn_Lobby_Flr_2 Air Node,  !- Zone Air Node Name
    12_OR_NurseStn_Lobby_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Office1_Flr_5,        !- Zone Name
    12_Office1_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    12_Office1_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Office1_Flr_5 Air Node,  !- Zone Air Node Name
    12_Office1_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Office1_Mult4_Flr_1,  !- Zone Name
    12_Office1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    12_Office1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Office1_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
    12_Office1_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Office2_Mult5_Flr_5,  !- Zone Name
    12_Office2_Mult5_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    12_Office2_Mult5_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Office2_Mult5_Flr_5 Air Node,  !- Zone Air Node Name
    12_Office2_Mult5_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Office3_Flr_5,        !- Zone Name
    12_Office3_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    12_Office3_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Office3_Flr_5 Air Node,  !- Zone Air Node Name
    12_Office3_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Office4_Mult6_Flr_5,  !- Zone Name
    12_Office4_Mult6_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    12_Office4_Mult6_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Office4_Mult6_Flr_5 Air Node,  !- Zone Air Node Name
    12_Office4_Mult6_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom1_Mult10_Flr_3,!- Zone Name
    12_PatRoom1_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom1_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom1_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
    12_PatRoom1_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom1_Mult10_Flr_4,!- Zone Name
    12_PatRoom1_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom1_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom1_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
    12_PatRoom1_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom2_Flr_3,       !- Zone Name
    12_PatRoom2_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom2_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom2_Flr_3 Air Node,  !- Zone Air Node Name
    12_PatRoom2_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom2_Flr_4,       !- Zone Name
    12_PatRoom2_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom2_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom2_Flr_4 Air Node,  !- Zone Air Node Name
    12_PatRoom2_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom3_Mult10_Flr_3,!- Zone Name
    12_PatRoom3_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom3_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom3_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
    12_PatRoom3_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom3_Mult10_Flr_4,!- Zone Name
    12_PatRoom3_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom3_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom3_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
    12_PatRoom3_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom4_Flr_3,       !- Zone Name
    12_PatRoom4_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom4_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom4_Flr_3 Air Node,  !- Zone Air Node Name
    12_PatRoom4_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom4_Flr_4,       !- Zone Name
    12_PatRoom4_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom4_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom4_Flr_4 Air Node,  !- Zone Air Node Name
    12_PatRoom4_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom5_Mult10_Flr_3,!- Zone Name
    12_PatRoom5_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom5_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom5_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
    12_PatRoom5_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom5_Mult10_Flr_4,!- Zone Name
    12_PatRoom5_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom5_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom5_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
    12_PatRoom5_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom6_Flr_3,       !- Zone Name
    12_PatRoom6_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom6_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom6_Flr_3 Air Node,  !- Zone Air Node Name
    12_PatRoom6_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom6_Flr_4,       !- Zone Name
    12_PatRoom6_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom6_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom6_Flr_4 Air Node,  !- Zone Air Node Name
    12_PatRoom6_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom7_Mult10_Flr_3,!- Zone Name
    12_PatRoom7_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom7_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom7_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
    12_PatRoom7_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom7_Mult10_Flr_4,!- Zone Name
    12_PatRoom7_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom7_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom7_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
    12_PatRoom7_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom8_Flr_3,       !- Zone Name
    12_PatRoom8_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom8_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom8_Flr_3 Air Node,  !- Zone Air Node Name
    12_PatRoom8_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PatRoom8_Flr_4,       !- Zone Name
    12_PatRoom8_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    12_PatRoom8_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PatRoom8_Flr_4 Air Node,  !- Zone Air Node Name
    12_PatRoom8_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_PhysTherapy_Flr_3,    !- Zone Name
    12_PhysTherapy_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    12_PhysTherapy_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_PhysTherapy_Flr_3 Air Node,  !- Zone Air Node Name
    12_PhysTherapy_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    12_Radiology_Flr_4,      !- Zone Name
    12_Radiology_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    12_Radiology_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    12_Radiology_Flr_4 Air Node,  !- Zone Air Node Name
    12_Radiology_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:AirDistributionUnit,
    12_Basement VAV Box,     !- Name
    12_Basement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Basement VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Corridor_Flr_1 VAV Box,  !- Name
    12_Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Corridor_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Corridor_Flr_2 VAV Box,  !- Name
    12_Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Corridor_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Corridor_Flr_5 VAV Box,  !- Name
    12_Corridor_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Corridor_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Corridor_NW_Flr_3 VAV Box,  !- Name
    12_Corridor_NW_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Corridor_NW_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Corridor_NW_Flr_4 VAV Box,  !- Name
    12_Corridor_NW_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Corridor_NW_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Corridor_SE_Flr_3 VAV Box,  !- Name
    12_Corridor_SE_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Corridor_SE_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Corridor_SE_Flr_4 VAV Box,  !- Name
    12_Corridor_SE_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Corridor_SE_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Dining_Flr_5 VAV Box, !- Name
    12_Dining_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Dining_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_ER_Exam1_Mult4_Flr_1 VAV Box,  !- Name
    12_ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_ER_Exam1_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_ER_Exam3_Mult4_Flr_1 VAV Box,  !- Name
    12_ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_ER_Exam3_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_ER_NurseStn_Lobby_Flr_1 VAV Box,  !- Name
    12_ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_ER_NurseStn_Lobby_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_ER_Trauma1_Flr_1 VAV Box,  !- Name
    12_ER_Trauma1_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_ER_Trauma1_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_ER_Trauma2_Flr_1 VAV Box,  !- Name
    12_ER_Trauma2_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_ER_Trauma2_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_ER_Triage_Mult4_Flr_1 VAV Box,  !- Name
    12_ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_ER_Triage_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_ICU_Flr_2 VAV Box,    !- Name
    12_ICU_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_ICU_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_ICU_NurseStn_Lobby_Flr_2 VAV Box,  !- Name
    12_ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_ICU_NurseStn_Lobby_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_IC_PatRoom1_Mult5_Flr_2 VAV Box,  !- Name
    12_IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_IC_PatRoom1_Mult5_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_IC_PatRoom2_Flr_2 VAV Box,  !- Name
    12_IC_PatRoom2_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_IC_PatRoom2_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_IC_PatRoom3_Mult6_Flr_2 VAV Box,  !- Name
    12_IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_IC_PatRoom3_Mult6_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Kitchen_Flr_5 VAV Box,!- Name
    12_Kitchen_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Kitchen_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Lab_Flr_3 VAV Box,    !- Name
    12_Lab_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Lab_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Lab_Flr_4 VAV Box,    !- Name
    12_Lab_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Lab_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Lobby_Records_Flr_1 VAV Box,  !- Name
    12_Lobby_Records_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Lobby_Records_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_NurseStn_Lobby_Flr_3 VAV Box,  !- Name
    12_NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_NurseStn_Lobby_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_NurseStn_Lobby_Flr_4 VAV Box,  !- Name
    12_NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_NurseStn_Lobby_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_NurseStn_Lobby_Flr_5 VAV Box,  !- Name
    12_NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_NurseStn_Lobby_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_OR1_Flr_2 VAV Box,    !- Name
    12_OR1_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_OR1_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_OR2_Mult5_Flr_2 VAV Box,  !- Name
    12_OR2_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_OR2_Mult5_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_OR3_Flr_2 VAV Box,    !- Name
    12_OR3_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_OR3_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_OR4_Flr_2 VAV Box,    !- Name
    12_OR4_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_OR4_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_OR_NurseStn_Lobby_Flr_2 VAV Box,  !- Name
    12_OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_OR_NurseStn_Lobby_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Office1_Flr_5 VAV Box,!- Name
    12_Office1_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Office1_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Office1_Mult4_Flr_1 VAV Box,  !- Name
    12_Office1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Office1_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Office2_Mult5_Flr_5 VAV Box,  !- Name
    12_Office2_Mult5_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Office2_Mult5_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Office3_Flr_5 VAV Box,!- Name
    12_Office3_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Office3_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Office4_Mult6_Flr_5 VAV Box,  !- Name
    12_Office4_Mult6_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Office4_Mult6_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom1_Mult10_Flr_3 VAV Box,  !- Name
    12_PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom1_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom1_Mult10_Flr_4 VAV Box,  !- Name
    12_PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom1_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom2_Flr_3 VAV Box,  !- Name
    12_PatRoom2_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom2_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom2_Flr_4 VAV Box,  !- Name
    12_PatRoom2_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom2_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom3_Mult10_Flr_3 VAV Box,  !- Name
    12_PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom3_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom3_Mult10_Flr_4 VAV Box,  !- Name
    12_PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom3_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom4_Flr_3 VAV Box,  !- Name
    12_PatRoom4_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom4_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom4_Flr_4 VAV Box,  !- Name
    12_PatRoom4_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom4_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom5_Mult10_Flr_3 VAV Box,  !- Name
    12_PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom5_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom5_Mult10_Flr_4 VAV Box,  !- Name
    12_PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom5_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom6_Flr_3 VAV Box,  !- Name
    12_PatRoom6_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom6_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom6_Flr_4 VAV Box,  !- Name
    12_PatRoom6_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom6_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom7_Mult10_Flr_3 VAV Box,  !- Name
    12_PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom7_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom7_Mult10_Flr_4 VAV Box,  !- Name
    12_PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom7_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom8_Flr_3 VAV Box,  !- Name
    12_PatRoom8_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom8_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PatRoom8_Flr_4 VAV Box,  !- Name
    12_PatRoom8_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PatRoom8_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_PhysTherapy_Flr_3 VAV Box,  !- Name
    12_PhysTherapy_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_PhysTherapy_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    12_Radiology_Flr_4 VAV Box,  !- Name
    12_Radiology_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    12_Radiology_Flr_4 VAV Box Component;  !- Air Terminal Name

NodeList,
    12_Basement Inlet Nodes, !- Name
    12_Basement VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_CAV_1_OANode List,    !- Name
    12_CAV_1_OAInlet Node;   !- Node 1 Name

NodeList,
    12_CAV_2_OANode List,    !- Name
    12_CAV_2_OAInlet Node;   !- Node 1 Name

NodeList,
    12_Corridor_Flr_1 Inlet Nodes,  !- Name
    12_Corridor_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Corridor_Flr_2 Inlet Nodes,  !- Name
    12_Corridor_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Corridor_Flr_5 Inlet Nodes,  !- Name
    12_Corridor_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Corridor_NW_Flr_3 Inlet Nodes,  !- Name
    12_Corridor_NW_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Corridor_NW_Flr_4 Inlet Nodes,  !- Name
    12_Corridor_NW_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Corridor_SE_Flr_3 Inlet Nodes,  !- Name
    12_Corridor_SE_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Corridor_SE_Flr_4 Inlet Nodes,  !- Name
    12_Corridor_SE_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Dining_Flr_5 Exhaust Nodes,  !- Name
    12_Dining_Flr_5 Exhaust Fan Node;  !- Node 1 Name

NodeList,
    12_Dining_Flr_5 Inlet Nodes,  !- Name
    12_Dining_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Name
    12_ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Name
    12_ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_ER_NurseStn_Lobby_Flr_1 Inlet Nodes,  !- Name
    12_ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_ER_Trauma1_Flr_1 Inlet Nodes,  !- Name
    12_ER_Trauma1_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_ER_Trauma2_Flr_1 Inlet Nodes,  !- Name
    12_ER_Trauma2_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_ER_Triage_Mult4_Flr_1 Inlet Nodes,  !- Name
    12_ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_ICU_Flr_2 Inlet Nodes,!- Name
    12_ICU_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Name
    12_ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Name
    12_IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_IC_PatRoom2_Flr_2 Inlet Nodes,  !- Name
    12_IC_PatRoom2_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Name
    12_IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Kitchen_Flr_5 Exhaust Nodes,  !- Name
    12_Kitchen_Flr_5 Exhaust Fan Node;  !- Node 1 Name

NodeList,
    12_Kitchen_Flr_5 Inlet Nodes,  !- Name
    12_Kitchen_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Lab_Flr_3 Inlet Nodes,!- Name
    12_Lab_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Lab_Flr_4 Inlet Nodes,!- Name
    12_Lab_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Lobby_Records_Flr_1 Inlet Nodes,  !- Name
    12_Lobby_Records_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_NurseStn_Lobby_Flr_3 Inlet Nodes,  !- Name
    12_NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_NurseStn_Lobby_Flr_4 Inlet Nodes,  !- Name
    12_NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_NurseStn_Lobby_Flr_5 Inlet Nodes,  !- Name
    12_NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_OR1_Flr_2 Inlet Nodes,!- Name
    12_OR1_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_OR2_Mult5_Flr_2 Inlet Nodes,  !- Name
    12_OR2_Mult5_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_OR3_Flr_2 Inlet Nodes,!- Name
    12_OR3_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_OR4_Flr_2 Inlet Nodes,!- Name
    12_OR4_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_OR_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Name
    12_OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Office1_Flr_5 Inlet Nodes,  !- Name
    12_Office1_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Office1_Mult4_Flr_1 Inlet Nodes,  !- Name
    12_Office1_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Office2_Mult5_Flr_5 Inlet Nodes,  !- Name
    12_Office2_Mult5_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Office3_Flr_5 Inlet Nodes,  !- Name
    12_Office3_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Office4_Mult6_Flr_5 Inlet Nodes,  !- Name
    12_Office4_Mult6_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom1_Mult10_Flr_3 Inlet Nodes,  !- Name
    12_PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom1_Mult10_Flr_4 Inlet Nodes,  !- Name
    12_PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom2_Flr_3 Inlet Nodes,  !- Name
    12_PatRoom2_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom2_Flr_4 Inlet Nodes,  !- Name
    12_PatRoom2_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom3_Mult10_Flr_3 Inlet Nodes,  !- Name
    12_PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom3_Mult10_Flr_4 Inlet Nodes,  !- Name
    12_PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom4_Flr_3 Inlet Nodes,  !- Name
    12_PatRoom4_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom4_Flr_4 Inlet Nodes,  !- Name
    12_PatRoom4_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom5_Mult10_Flr_3 Inlet Nodes,  !- Name
    12_PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom5_Mult10_Flr_4 Inlet Nodes,  !- Name
    12_PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom6_Flr_3 Inlet Nodes,  !- Name
    12_PatRoom6_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom6_Flr_4 Inlet Nodes,  !- Name
    12_PatRoom6_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom7_Mult10_Flr_3 Inlet Nodes,  !- Name
    12_PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom7_Mult10_Flr_4 Inlet Nodes,  !- Name
    12_PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom8_Flr_3 Inlet Nodes,  !- Name
    12_PatRoom8_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PatRoom8_Flr_4 Inlet Nodes,  !- Name
    12_PatRoom8_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_PhysTherapy_Flr_3 Inlet Nodes,  !- Name
    12_PhysTherapy_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_Radiology_Flr_4 Inlet Nodes,  !- Name
    12_Radiology_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    12_VAV_1_OANode List,    !- Name
    12_VAV_1_OAInlet Node;   !- Node 1 Name

NodeList,
    12_VAV_2_OANode List,    !- Name
    12_VAV_2_OAInlet Node;   !- Node 1 Name

AvailabilityManagerAssignmentList,
    12_CAV_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    12_CAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    12_CAV_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    12_CAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    12_VAV_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    12_VAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    12_VAV_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    12_VAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
    12_CAV_1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    12_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    12_CAV_2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    12_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    12_VAV_1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    12_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    12_VAV_2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    12_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

SetpointManager:Scheduled,
    12_CAV_1 SAT setpoint,   !- Name
    Temperature,             !- Control Variable
    12_CAV_SAT_SCH,          !- Schedule Name
    12_CAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    12_CAV_2 SAT setpoint,   !- Name
    Temperature,             !- Control Variable
    12_CAV_SAT_SCH,          !- Schedule Name
    12_CAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    12_VAV_1 SAT setpoint,   !- Name
    Temperature,             !- Control Variable
    12_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    12_VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    12_VAV_2 SAT setpoint,   !- Name
    Temperature,             !- Control Variable
    12_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    12_VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
    12_CAV_1 Air Loop Branches,  !- Name
    12_CAV_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    12_CAV_2 Air Loop Branches,  !- Name
    12_CAV_2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    12_VAV_1 Air Loop Branches,  !- Name
    12_VAV_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    12_VAV_2 Air Loop Branches,  !- Name
    12_VAV_2 Air Loop Main Branch;  !- Branch 1 Name

Branch,
    12_CAV_1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    12_CAV_1_OA,             !- Component 1 Name
    12_CAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    12_CAV_1_OA-CAV_1 HumidifierNode,  !- Component 1 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 2 Object Type
    12_CAV_1 Humidifier,     !- Component 2 Name
    12_CAV_1_OA-CAV_1 HumidifierNode,  !- Component 2 Inlet Node Name
    12_CAV_1 Humidifier-CAV_1_CoolCNode,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 3 Object Type
    12_CAV_1_CoolC,          !- Component 3 Name
    12_CAV_1 Humidifier-CAV_1_CoolCNode,  !- Component 3 Inlet Node Name
    12_CAV_1_CoolC-CAV_1_HeatCNode,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    12_CAV_1_HeatC,          !- Component 4 Name
    12_CAV_1_CoolC-CAV_1_HeatCNode,  !- Component 4 Inlet Node Name
    12_CAV_1_HeatC-CAV_1_FanNode,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    12_CAV_1_Fan,            !- Component 5 Name
    12_CAV_1_HeatC-CAV_1_FanNode,  !- Component 5 Inlet Node Name
    12_CAV_1 Supply Equipment Outlet Node;  !- Component 5 Outlet Node Name

Branch,
    12_CAV_2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    12_CAV_2_OA,             !- Component 1 Name
    12_CAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    12_CAV_2_OA-CAV_2 HumidifierNode,  !- Component 1 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 2 Object Type
    12_CAV_2 Humidifier,     !- Component 2 Name
    12_CAV_2_OA-CAV_2 HumidifierNode,  !- Component 2 Inlet Node Name
    12_CAV_2 Humidifier-CAV_2_CoolCNode,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 3 Object Type
    12_CAV_2_CoolC,          !- Component 3 Name
    12_CAV_2 Humidifier-CAV_2_CoolCNode,  !- Component 3 Inlet Node Name
    12_CAV_2_CoolC-CAV_2_HeatCNode,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    12_CAV_2_HeatC,          !- Component 4 Name
    12_CAV_2_CoolC-CAV_2_HeatCNode,  !- Component 4 Inlet Node Name
    12_CAV_2_HeatC-CAV_2_FanNode,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    12_CAV_2_Fan,            !- Component 5 Name
    12_CAV_2_HeatC-CAV_2_FanNode,  !- Component 5 Inlet Node Name
    12_CAV_2 Supply Equipment Outlet Node;  !- Component 5 Outlet Node Name

Branch,
    12_VAV_1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    12_VAV_1_OA,             !- Component 1 Name
    12_VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    12_VAV_1_OA-VAV_1_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
    12_VAV_1_CoolC,          !- Component 2 Name
    12_VAV_1_OA-VAV_1_CoolCNode,  !- Component 2 Inlet Node Name
    12_VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    12_VAV_1_HeatC,          !- Component 3 Name
    12_VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name
    12_VAV_1_HeatC-VAV_1_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    12_VAV_1_Fan,            !- Component 4 Name
    12_VAV_1_HeatC-VAV_1_FanNode,  !- Component 4 Inlet Node Name
    12_VAV_1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    12_VAV_2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    12_VAV_2_OA,             !- Component 1 Name
    12_VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    12_VAV_2_OA-VAV_2_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
    12_VAV_2_CoolC,          !- Component 2 Name
    12_VAV_2_OA-VAV_2_CoolCNode,  !- Component 2 Inlet Node Name
    12_VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    12_VAV_2_HeatC,          !- Component 3 Name
    12_VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name
    12_VAV_2_HeatC-VAV_2_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    12_VAV_2_Fan,            !- Component 4 Name
    12_VAV_2_HeatC-VAV_2_FanNode,  !- Component 4 Inlet Node Name
    12_VAV_2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

AirLoopHVAC:ControllerList,
    12_CAV_1_Controllers,    !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    12_CAV_1_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    12_CAV_1_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    12_CAV_1_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    12_CAV_1_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    12_CAV_2_Controllers,    !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    12_CAV_2_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    12_CAV_2_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    12_CAV_2_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    12_CAV_2_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    12_VAV_1_Controllers,    !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    12_VAV_1_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    12_VAV_1_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    12_VAV_1_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    12_VAV_1_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    12_VAV_2_Controllers,    !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    12_VAV_2_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    12_VAV_2_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    12_VAV_2_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    12_VAV_2_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    12_CAV_1_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    12_CAV_1_OAMixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    12_CAV_2_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    12_CAV_2_OAMixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    12_VAV_1_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    12_VAV_1_OAMixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    12_VAV_2_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    12_VAV_2_OAMixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    12_CAV_1_OA,             !- Name
    12_CAV_1_OA_Controllers, !- Controller List Name
    12_CAV_1_OA_Equipment,   !- Outdoor Air Equipment List Name
    12_CAV_1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    12_CAV_2_OA,             !- Name
    12_CAV_2_OA_Controllers, !- Controller List Name
    12_CAV_2_OA_Equipment,   !- Outdoor Air Equipment List Name
    12_CAV_2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    12_VAV_1_OA,             !- Name
    12_VAV_1_OA_Controllers, !- Controller List Name
    12_VAV_1_OA_Equipment,   !- Outdoor Air Equipment List Name
    12_VAV_1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    12_VAV_2_OA,             !- Name
    12_VAV_2_OA_Controllers, !- Controller List Name
    12_VAV_2_OA_Equipment,   !- Outdoor Air Equipment List Name
    12_VAV_2 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
    12_CAV_1_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    12_CAV_2_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    12_VAV_1_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    12_VAV_2_OANode List;    !- Node or NodeList Name 1

OutdoorAir:Mixer,
    12_CAV_1_OAMixing Box,   !- Name
    12_CAV_1_OA-CAV_1 HumidifierNode,  !- Mixed Air Node Name
    12_CAV_1_OAInlet Node,   !- Outdoor Air Stream Node Name
    12_CAV_1_OARelief Node,  !- Relief Air Stream Node Name
    12_CAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    12_CAV_2_OAMixing Box,   !- Name
    12_CAV_2_OA-CAV_2 HumidifierNode,  !- Mixed Air Node Name
    12_CAV_2_OAInlet Node,   !- Outdoor Air Stream Node Name
    12_CAV_2_OARelief Node,  !- Relief Air Stream Node Name
    12_CAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    12_VAV_1_OAMixing Box,   !- Name
    12_VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
    12_VAV_1_OAInlet Node,   !- Outdoor Air Stream Node Name
    12_VAV_1_OARelief Node,  !- Relief Air Stream Node Name
    12_VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    12_VAV_2_OAMixing Box,   !- Name
    12_VAV_2_OA-VAV_2_CoolCNode,  !- Mixed Air Node Name
    12_VAV_2_OAInlet Node,   !- Outdoor Air Stream Node Name
    12_VAV_2_OARelief Node,  !- Relief Air Stream Node Name
    12_VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
    12_CAV_1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    12_CAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    12_CAV_1_HeatC-CAV_1_FanNode,  !- Fan Inlet Node Name
    12_CAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    12_CAV_1_CoolC-CAV_1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    12_CAV_1_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    12_CAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    12_CAV_1_HeatC-CAV_1_FanNode,  !- Fan Inlet Node Name
    12_CAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    12_CAV_1_HeatC-CAV_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    12_CAV_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12_CAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    12_CAV_1_HeatC-CAV_1_FanNode,  !- Fan Inlet Node Name
    12_CAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    12_CAV_1_OA-CAV_1 HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    12_CAV_2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    12_CAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    12_CAV_2_HeatC-CAV_2_FanNode,  !- Fan Inlet Node Name
    12_CAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    12_CAV_2_CoolC-CAV_2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    12_CAV_2_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    12_CAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    12_CAV_2_HeatC-CAV_2_FanNode,  !- Fan Inlet Node Name
    12_CAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    12_CAV_2_HeatC-CAV_2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    12_CAV_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12_CAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    12_CAV_2_HeatC-CAV_2_FanNode,  !- Fan Inlet Node Name
    12_CAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    12_CAV_2_OA-CAV_2 HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    12_VAV_1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    12_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    12_VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    12_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    12_VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    12_VAV_1_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    12_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    12_VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    12_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    12_VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    12_VAV_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    12_VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    12_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    12_VAV_1_OA-VAV_1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    12_VAV_2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    12_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    12_VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    12_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    12_VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    12_VAV_2_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    12_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    12_VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    12_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    12_VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    12_VAV_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    12_VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    12_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    12_VAV_2_OA-VAV_2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
    12_CAV_1 Humidifier HUMRAT setpoint,  !- Name
    12_CAV_1 Humidifier-CAV_1_CoolCNode,  !- Setpoint Node or NodeList Name
    12_ER_EXAM3_MULT4_FLR_1 Air Node;  !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Minimum,
    12_CAV_2 Humidifier HUMRAT setpoint,  !- Name
    12_CAV_2 Humidifier-CAV_2_CoolCNode,  !- Setpoint Node or NodeList Name
    12_OR2_MULT5_FLR_2 Air Node;  !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Maximum,
    12_CAV_1_CoolC HUMRAT setpoint,  !- Name
    12_CAV_1_CoolC-CAV_1_HeatCNode,  !- Setpoint Node or NodeList Name
    12_ER_EXAM3_MULT4_FLR_1 Air Node;  !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Maximum,
    12_CAV_2_CoolC HUMRAT setpoint,  !- Name
    12_CAV_2_CoolC-CAV_2_HeatCNode,  !- Setpoint Node or NodeList Name
    12_OR2_MULT5_FLR_2 Air Node;  !- Control Zone Air Node Name

AirLoopHVAC:SupplyPath,
    12_CAV_1,                !- Name
    12_CAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    12_CAV_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    12_CAV_2,                !- Name
    12_CAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    12_CAV_2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    12_VAV_1,                !- Name
    12_VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    12_VAV_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    12_VAV_2,                !- Name
    12_VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    12_VAV_2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    12_CAV_1 Supply Air Splitter,  !- Name
    12_CAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    12_ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    12_ER_Trauma1_Flr_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    12_ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    12_ER_Trauma2_Flr_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    12_ER_Triage_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    12_IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    12_PatRoom1_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    12_PatRoom5_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    12_PatRoom7_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    12_PatRoom3_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    12_PatRoom5_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    12_PatRoom6_Flr_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    12_PatRoom7_Mult10_Flr_4 VAV Box Inlet Node Name;  !- Outlet 13 Node Name

AirLoopHVAC:ZoneSplitter,
    12_CAV_2 Supply Air Splitter,  !- Name
    12_CAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    12_OR1_Flr_2 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    12_OR2_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    12_OR3_Flr_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    12_OR4_Flr_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    12_IC_PatRoom2_Flr_2 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    12_PatRoom2_Flr_3 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    12_PatRoom6_Flr_3 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    12_PatRoom8_Flr_3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    12_PatRoom4_Flr_4 VAV Box Inlet Node Name;  !- Outlet 9 Node Name

AirLoopHVAC:ZoneSplitter,
    12_VAV_1 Supply Air Splitter,  !- Name
    12_VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    12_Basement VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    12_Office1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    12_Lobby_Records_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    12_Corridor_Flr_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    12_ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    12_IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    12_ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    12_Corridor_Flr_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    12_OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    12_PatRoom3_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    12_Lab_Flr_3 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    12_PatRoom1_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    12_PatRoom8_Flr_4 VAV Box Inlet Node Name;  !- Outlet 13 Node Name

AirLoopHVAC:ZoneSplitter,
    12_VAV_2 Supply Air Splitter,  !- Name
    12_VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    12_ICU_Flr_2 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    12_PatRoom4_Flr_3 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    12_PhysTherapy_Flr_3 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    12_NurseStn_Lobby_Flr_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    12_Corridor_SE_Flr_3 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    12_Corridor_NW_Flr_3 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    12_PatRoom2_Flr_4 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    12_Radiology_Flr_4 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    12_NurseStn_Lobby_Flr_4 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    12_Lab_Flr_4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    12_Corridor_SE_Flr_4 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    12_Corridor_NW_Flr_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    12_Dining_Flr_5 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    12_NurseStn_Lobby_Flr_5 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    12_Kitchen_Flr_5 VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    12_Office1_Flr_5 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    12_Office2_Mult5_Flr_5 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    12_Office3_Flr_5 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    12_Office4_Mult6_Flr_5 VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    12_Corridor_Flr_5 VAV Box Inlet Node Name;  !- Outlet 20 Node Name

AirLoopHVAC:ReturnPath,
    12_CAV_1 Return Air Path,!- Name
    12_CAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    12_CAV_1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    12_CAV_2 Return Air Path,!- Name
    12_CAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    12_CAV_2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    12_VAV_1 Return Air Path,!- Name
    12_VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    12_VAV_1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    12_VAV_2 Return Air Path,!- Name
    12_VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    12_VAV_2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    12_CAV_1 Return Air Mixer,  !- Name
    12_CAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    12_ER_Exam1_Mult4_Flr_1 Return Air Node Name,  !- Inlet 1 Node Name
    12_ER_Trauma1_Flr_1 Return Air Node Name,  !- Inlet 2 Node Name
    12_ER_Exam3_Mult4_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name
    12_ER_Trauma2_Flr_1 Return Air Node Name,  !- Inlet 4 Node Name
    12_ER_Triage_Mult4_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name
    12_IC_PatRoom1_Mult5_Flr_2 Return Air Node Name,  !- Inlet 6 Node Name
    12_PatRoom1_Mult10_Flr_3 Return Air Node Name,  !- Inlet 7 Node Name
    12_PatRoom5_Mult10_Flr_3 Return Air Node Name,  !- Inlet 8 Node Name
    12_PatRoom7_Mult10_Flr_3 Return Air Node Name,  !- Inlet 9 Node Name
    12_PatRoom3_Mult10_Flr_4 Return Air Node Name,  !- Inlet 10 Node Name
    12_PatRoom5_Mult10_Flr_4 Return Air Node Name,  !- Inlet 11 Node Name
    12_PatRoom6_Flr_4 Return Air Node Name,  !- Inlet 12 Node Name
    12_PatRoom7_Mult10_Flr_4 Return Air Node Name;  !- Inlet 13 Node Name

AirLoopHVAC:ZoneMixer,
    12_CAV_2 Return Air Mixer,  !- Name
    12_CAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    12_OR1_Flr_2 Return Air Node Name,  !- Inlet 1 Node Name
    12_OR2_Mult5_Flr_2 Return Air Node Name,  !- Inlet 2 Node Name
    12_OR3_Flr_2 Return Air Node Name,  !- Inlet 3 Node Name
    12_OR4_Flr_2 Return Air Node Name,  !- Inlet 4 Node Name
    12_IC_PatRoom2_Flr_2 Return Air Node Name,  !- Inlet 5 Node Name
    12_PatRoom2_Flr_3 Return Air Node Name,  !- Inlet 6 Node Name
    12_PatRoom6_Flr_3 Return Air Node Name,  !- Inlet 7 Node Name
    12_PatRoom8_Flr_3 Return Air Node Name,  !- Inlet 8 Node Name
    12_PatRoom4_Flr_4 Return Air Node Name;  !- Inlet 9 Node Name

AirLoopHVAC:ZoneMixer,
    12_VAV_1 Return Air Mixer,  !- Name
    12_VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    12_Basement Return Air Node Name,  !- Inlet 1 Node Name
    12_Office1_Mult4_Flr_1 Return Air Node Name,  !- Inlet 2 Node Name
    12_Lobby_Records_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name
    12_Corridor_Flr_1 Return Air Node Name,  !- Inlet 4 Node Name
    12_ER_NurseStn_Lobby_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name
    12_IC_PatRoom3_Mult6_Flr_2 Return Air Node Name,  !- Inlet 6 Node Name
    12_ICU_NurseStn_Lobby_Flr_2 Return Air Node Name,  !- Inlet 7 Node Name
    12_Corridor_Flr_2 Return Air Node Name,  !- Inlet 8 Node Name
    12_OR_NurseStn_Lobby_Flr_2 Return Air Node Name,  !- Inlet 9 Node Name
    12_PatRoom3_Mult10_Flr_3 Return Air Node Name,  !- Inlet 10 Node Name
    12_Lab_Flr_3 Return Air Node Name,  !- Inlet 11 Node Name
    12_PatRoom1_Mult10_Flr_4 Return Air Node Name,  !- Inlet 12 Node Name
    12_PatRoom8_Flr_4 Return Air Node Name;  !- Inlet 13 Node Name

AirLoopHVAC:ZoneMixer,
    12_VAV_2 Return Air Mixer,  !- Name
    12_VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    12_ICU_Flr_2 Return Air Node Name,  !- Inlet 1 Node Name
    12_PatRoom4_Flr_3 Return Air Node Name,  !- Inlet 2 Node Name
    12_PhysTherapy_Flr_3 Return Air Node Name,  !- Inlet 3 Node Name
    12_NurseStn_Lobby_Flr_3 Return Air Node Name,  !- Inlet 4 Node Name
    12_Corridor_SE_Flr_3 Return Air Node Name,  !- Inlet 5 Node Name
    12_Corridor_NW_Flr_3 Return Air Node Name,  !- Inlet 6 Node Name
    12_PatRoom2_Flr_4 Return Air Node Name,  !- Inlet 7 Node Name
    12_Radiology_Flr_4 Return Air Node Name,  !- Inlet 8 Node Name
    12_NurseStn_Lobby_Flr_4 Return Air Node Name,  !- Inlet 9 Node Name
    12_Lab_Flr_4 Return Air Node Name,  !- Inlet 10 Node Name
    12_Corridor_SE_Flr_4 Return Air Node Name,  !- Inlet 11 Node Name
    12_Corridor_NW_Flr_4 Return Air Node Name,  !- Inlet 12 Node Name
    12_Dining_Flr_5 Return Air Node Name,  !- Inlet 13 Node Name
    12_NurseStn_Lobby_Flr_5 Return Air Node Name,  !- Inlet 14 Node Name
    12_Kitchen_Flr_5 Return Air Node Name,  !- Inlet 15 Node Name
    12_Office1_Flr_5 Return Air Node Name,  !- Inlet 16 Node Name
    12_Office2_Mult5_Flr_5 Return Air Node Name,  !- Inlet 17 Node Name
    12_Office3_Flr_5 Return Air Node Name,  !- Inlet 18 Node Name
    12_Office4_Mult6_Flr_5 Return Air Node Name,  !- Inlet 19 Node Name
    12_Corridor_Flr_5 Return Air Node Name;  !- Inlet 20 Node Name

! ***SCHEDULES***
Schedule:Compact,
    12_ADMIN_CLGSETP_SCH,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00, 26,        !- Field 4
    Until: 18:00, 25,        !- Field 6
    Until: 24:00, 26,        !- Field 8
    For: SummerDesignDay,    !- Field 9
    Until: 05:00, 26,        !- Field 11
    Until: 18:00, 25,        !- Field 13
    Until: 24:00, 26,        !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 07:00, 26,        !- Field 18
    Until: 15:00, 25,        !- Field 20
    Until: 24:00, 26,        !- Field 22
    For: Saturdays,          !- Field 23
    Until: 07:00, 26,        !- Field 25
    Until: 15:00, 25,        !- Field 27
    Until: 24:00, 26,        !- Field 29
    For: AllOtherDays,       !- Field 30
    Until: 24:00, 26;        !- Field 32

Schedule:Compact,
    12_ADMIN_HTGSETP_SCH,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00, 18.3,      !- Field 4
    Until: 18:00, 20,        !- Field 6
    Until: 24:00, 18.3,      !- Field 8
    For: SummerDesignDay,    !- Field 9
    Until: 05:00, 18.3,      !- Field 11
    Until: 18:00, 20,        !- Field 13
    Until: 24:00, 18.3,      !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 07:00, 18.3,      !- Field 18
    Until: 15:00, 20,        !- Field 20
    Until: 24:00, 18.3,      !- Field 22
    For: Saturdays,          !- Field 23
    Until: 07:00, 18.3,      !- Field 25
    Until: 15:00, 20,        !- Field 27
    Until: 24:00, 18.3,      !- Field 29
    For: AllOtherDays,       !- Field 30
    Until: 24:00, 18.3;      !- Field 32

Schedule:Compact,
    12_Kitchen_CLGSETP_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00, 30,        !- Field 4
    Until: 18:00, 26,        !- Field 6
    Until: 24:00, 30,        !- Field 8
    For: SummerDesignDay,    !- Field 9
    Until: 05:00, 30,        !- Field 11
    Until: 18:00, 26,        !- Field 13
    Until: 24:00, 30,        !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 07:00, 30,        !- Field 18
    Until: 15:00, 26,        !- Field 20
    Until: 24:00, 30,        !- Field 22
    For: Saturdays,          !- Field 23
    Until: 07:00, 30,        !- Field 25
    Until: 15:00, 26,        !- Field 27
    Until: 24:00, 30,        !- Field 29
    For: AllOtherDays,       !- Field 30
    Until: 24:00, 30;        !- Field 32

Schedule:Compact,
    12_Kitchen_HTGSETP_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00, 15.6,      !- Field 4
    Until: 18:00, 19,        !- Field 6
    Until: 24:00, 15.6,      !- Field 8
    For: SummerDesignDay,    !- Field 9
    Until: 05:00, 15.6,      !- Field 11
    Until: 18:00, 19,        !- Field 13
    Until: 24:00, 15.6,      !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 07:00, 15.6,      !- Field 18
    Until: 15:00, 19,        !- Field 20
    Until: 24:00, 15.6,      !- Field 22
    For: Saturdays,          !- Field 23
    Until: 07:00, 15.6,      !- Field 25
    Until: 15:00, 19,        !- Field 27
    Until: 24:00, 15.6,      !- Field 29
    For: AllOtherDays,       !- Field 30
    Until: 24:00, 15.6;      !- Field 32

Schedule:Compact,
    12_CRITICAL_CLGSETP_SCH, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 22.2;      !- Field 4

Schedule:Compact,
    12_CRITICAL_HTGSETP_SCH, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: ALLDays,            !- Field 2
    Until: 24:00, 21.1;      !- Field 4

Schedule:Compact,
    12_OR_CLGSETP_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00, 22.2,      !- Field 4
    Until: 17:00, 18.3,      !- Field 6
    Until: 24:00, 22.2;      !- Field 8

Schedule:Compact,
    12_OR_HTGSETP_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 18.3;      !- Field 4

Schedule:Compact,
    12_Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    12_MaxRelHumSetSch,      !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60;        !- Field 4

Schedule:Compact,
    12_MinRelHumSetSch,      !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 40;        !- Field 4

Schedule:Compact,
    12_CAV_SAT_SCH,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 11.1;      !- Field 4

Schedule:Compact,
    12_Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 16.0;      !- Field 4

Schedule:Compact,
    12_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 11.1;      !- Field 4

Schedule:Compact,
    12_HVACOperationSchd,    !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    12_CAV_OAminFracSchedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.33;      !- Field 4

Schedule:Compact,
    12_VAV_OAminFracSchedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.25;      !- Field 4

! ***EQUIPMENT***
Boiler:HotWater,
    12_HeatSys1 Boiler,      !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    0.786,                   !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    82.2000,                 !- Design Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    12_HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    12_HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1.0000;                  !- Sizing Factor

SetpointManager:Scheduled,
    12_HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    12_HW-Loop-Temp-Schedule,!- Schedule Name
    12_HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Chiller:Electric:ReformulatedEIR,
    12_CoolSys1 Chiller,     !- Name
    AUTOSIZE,                !- Reference Capacity {W}
    6.1,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    35,                      !- Reference Leaving Condenser Water Temperature {C}
    AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
    12_WC Centrifugal Default 90.1-2004 Cap_fT,  !- Cooling Capacity Function of Temperature Curve Name
    12_WC Centrifugal Default 90.1-2004 EIR_fT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ,                        !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    12_ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    12_CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Inlet Node Name
    12_CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name
    12_CoolSys1 Chiller Water Inlet Node,  !- Condenser Inlet Node Name
    12_CoolSys1 Chiller Water Outlet Node,  !- Condenser Outlet Node Name
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode Type
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.0;                     !- Sizing Factor

SetpointManager:Scheduled,
    12_CoolSys1 Chiller Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    12_CW-Loop-Temp-Schedule,!- Schedule Name
    12_CoolSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

CoolingTower:SingleSpeed,
    12_TowerWaterSys CoolTower,  !- Name
    12_TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
    12_TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Fan Power {W}
    AUTOSIZE,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,                        !- Free Convection Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
    ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
    ,                        !- Design Approach Temperature {deltaC}
    ,                        !- Design Range Temperature {deltaC}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.0080,                  !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3.0000,                  !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    12_TowerWaterSys CoolTower OA ref Node,  !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    ,                        !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.0000;                  !- Sizing Factor

Pump:ConstantSpeed,
    12_TowerWaterSys Pump,   !- Name
    12_TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
    12_TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    12_CoolSys1 Pump,        !- Name
    12_CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    12_CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    12_HeatSys1 Pump,        !- Name
    12_HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    12_HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

PlantEquipmentList,
    12_CoolSys1 Equipment List,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    12_CoolSys1 Chiller;     !- Equipment 1 Name

PlantEquipmentList,
    12_HeatSys1 Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    12_HeatSys1 Boiler;      !- Equipment 1 Name

! ***SIZING & CONTROLS***
Sizing:Plant,
    12_CoolSys1,             !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    12_HeatSys1,             !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2,                    !- Design Loop Exit Temperature {C}
    11.1;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    12_TowerWaterSys,        !- Plant or Condenser Loop Name
    CONDENSER,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

SetpointManager:Scheduled,
    12_CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    12_CW-Loop-Temp-Schedule,!- Schedule Name
    12_CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    12_HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    12_HW-Loop-Temp-Schedule,!- Schedule Name
    12_HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

PlantEquipmentOperationSchemes,
    12_CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    12_CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    12_PlantOnSched;         !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    12_HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    12_HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    12_PlantOnSched;         !- Control Scheme 1 Schedule Name

CondenserEquipmentOperationSchemes,
    12_TowerWaterSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    12_TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
    12_PlantOnSched;         !- Control Scheme 1 Schedule Name

CondenserEquipmentList,
    12_TowerWaterSys Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    12_TowerWaterSys CoolTower;  !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    12_HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    12_HeatSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    12_CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000000000000,         !- Load Range 1 Upper Limit {W}
    12_CoolSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    12_TowerWaterSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    12_TowerWaterSys Equipment List;  !- Range 1 Equipment List Name

! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
! for a water-cooled, centrifugal chiller
Curve:Biquadratic,
    12_WC Centrifugal Default 90.1-2004 Cap_fT,  !- Name
    0.7446451,               !- Coefficient1 Constant
    0.0114858,               !- Coefficient2 x
    0.0000148,               !- Coefficient3 x**2
    0.0224010,               !- Coefficient4 y
    -0.0006880,              !- Coefficient5 y**2
    0.0009839,               !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
! for a water-cooled, centrifugal chiller
Curve:Biquadratic,
    12_WC Centrifugal Default 90.1-2004 EIR_fT,  !- Name
    0.7728770,               !- Coefficient1 Constant
    0.0221010,               !- Coefficient2 x
    -0.0000799,              !- Coefficient3 x**2
    -0.0070045,              !- Coefficient4 y
    0.0004763,               !- Coefficient5 y**2
    -0.0010612,              !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

!Curve from EnergyPlus Chiller dataset
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    12_ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Name
    4.602131E-02,            !- Coefficient1 Constant
    2.433945E-02,            !- Coefficient2 x
    6.394526E-05,            !- Coefficient3 x**2
    -3.648563E-01,           !- Coefficient4 y
    1.854759E+00,            !- Coefficient5 y**2
    -2.809346E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.821515E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.56,                   !- Minimum Value of x
    34.97,                   !- Maximum Value of x
    0.18,                    !- Minimum Value of y
    1.03,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! ***LOOP***
PlantLoop,
    12_CoolSys1,             !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    12_CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    12_CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    12_CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    12_CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    12_CoolSys1 Supply Branches,  !- Plant Side Branch List Name
    12_CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    12_CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    12_CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    12_CoolSys1 Demand Branches,  !- Demand Side Branch List Name
    12_CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    12_HeatSys1,             !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    12_HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    12_HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    12_HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    12_HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    12_HeatSys1 Supply Branches,  !- Plant Side Branch List Name
    12_HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    12_HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    12_HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    12_HeatSys1 Demand Branches,  !- Demand Side Branch List Name
    12_HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

CondenserLoop,
    12_TowerWaterSys,        !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    12_TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    12_TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    12_TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    12_TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    12_TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
    12_TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
    12_TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    12_TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    12_TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
    12_TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

SetpointManager:FollowOutdoorAirTemperature,
    12_MyCondenserControl,   !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    5,                       !- Minimum Setpoint Temperature {C}
    12_TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

! ***CONNECTIONS***
BranchList,
    12_CoolSys1 Demand Branches,  !- Name
    12_CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    12_CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    12_CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    12_CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    12_CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
    12_CoolSys1 Demand Bypass Branch,  !- Branch 6 Name
    12_CoolSys1 Demand Outlet Branch;  !- Branch 7 Name

BranchList,
    12_CoolSys1 Supply Branches,  !- Name
    12_CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    12_CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
    12_CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    12_CoolSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    12_HeatSys1 Demand Branches,  !- Name
    12_HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    12_HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    12_HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    12_HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    12_HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    12_HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    12_HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    12_HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    12_HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    12_HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    12_HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    12_HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    12_HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    12_HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    12_HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    12_HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    12_HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
    12_HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
    12_HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
    12_HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
    12_HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
    12_HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
    12_HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
    12_HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
    12_HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
    12_HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
    12_HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
    12_HeatSys1 Demand Load Branch 27,  !- Branch 28 Name
    12_HeatSys1 Demand Load Branch 28,  !- Branch 29 Name
    12_HeatSys1 Demand Load Branch 29,  !- Branch 30 Name
    12_HeatSys1 Demand Load Branch 30,  !- Branch 31 Name
    12_HeatSys1 Demand Load Branch 31,  !- Branch 32 Name
    12_HeatSys1 Demand Load Branch 32,  !- Branch 33 Name
    12_HeatSys1 Demand Load Branch 33,  !- Branch 34 Name
    12_HeatSys1 Demand Load Branch 34,  !- Branch 35 Name
    12_HeatSys1 Demand Load Branch 35,  !- Branch 36 Name
    12_HeatSys1 Demand Load Branch 36,  !- Branch 37 Name
    12_HeatSys1 Demand Load Branch 37,  !- Branch 38 Name
    12_HeatSys1 Demand Load Branch 38,  !- Branch 39 Name
    12_HeatSys1 Demand Load Branch 39,  !- Branch 40 Name
    12_HeatSys1 Demand Load Branch 40,  !- Branch 41 Name
    12_HeatSys1 Demand Load Branch 41,  !- Branch 42 Name
    12_HeatSys1 Demand Load Branch 42,  !- Branch 43 Name
    12_HeatSys1 Demand Load Branch 43,  !- Branch 44 Name
    12_HeatSys1 Demand Load Branch 44,  !- Branch 45 Name
    12_HeatSys1 Demand Load Branch 45,  !- Branch 46 Name
    12_HeatSys1 Demand Load Branch 46,  !- Branch 47 Name
    12_HeatSys1 Demand Load Branch 47,  !- Branch 48 Name
    12_HeatSys1 Demand Load Branch 48,  !- Branch 49 Name
    12_HeatSys1 Demand Load Branch 49,  !- Branch 50 Name
    12_HeatSys1 Demand Load Branch 50,  !- Branch 51 Name
    12_HeatSys1 Demand Load Branch 51,  !- Branch 52 Name
    12_HeatSys1 Demand Load Branch 52,  !- Branch 53 Name
    12_HeatSys1 Demand Load Branch 53,  !- Branch 54 Name
    12_HeatSys1 Demand Load Branch 54,  !- Branch 55 Name
    12_HeatSys1 Demand Load Branch 55,  !- Branch 56 Name
    12_HeatSys1 Demand Load Branch 56,  !- Branch 57 Name
    12_HeatSys1 Demand Load Branch 57,  !- Branch 58 Name
    12_HeatSys1 Demand Load Branch 58,  !- Branch 59 Name
    12_HeatSys1 Demand Load Branch 59,  !- Branch 60 Name
    12_HeatSys1 Demand Bypass Branch,  !- Branch 61 Name
    12_HeatSys1 Demand Outlet Branch;  !- Branch 62 Name

BranchList,
    12_HeatSys1 Supply Branches,  !- Name
    12_HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    12_HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    12_HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    12_HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    12_TowerWaterSys Demand Branches,  !- Name
    12_TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
    12_TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
    12_TowerWaterSys Demand Bypass Branch,  !- Branch 3 Name
    12_TowerWaterSys Demand Outlet Branch;  !- Branch 4 Name

BranchList,
    12_TowerWaterSys Supply Branches,  !- Name
    12_TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
    12_TowerWaterSys Supply Equipment Branch,  !- Branch 2 Name
    12_TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 3 Name
    12_TowerWaterSys Supply Outlet Branch;  !- Branch 4 Name

Branch,
    12_CoolSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
    12_CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    12_CoolSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
    12_CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    12_CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
    12_CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    12_VAV_1_CoolC,          !- Component 1 Name
    12_VAV_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_VAV_1_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_CoolSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    12_CAV_1_CoolC,          !- Component 1 Name
    12_CAV_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_CAV_1_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_CoolSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    12_CAV_2_CoolC,          !- Component 1 Name
    12_CAV_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_CAV_2_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_CoolSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    12_VAV_2_CoolC,          !- Component 1 Name
    12_VAV_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_VAV_2_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    12_CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    12_CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_CoolSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    12_CoolSys1 Chiller,     !- Component 1 Name
    12_CoolSys1 Pump-CoolSys1 ChillerNode,  !- Component 1 Inlet Node Name
    12_CoolSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    12_CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    12_CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    12_CoolSys1 Pump,        !- Component 1 Name
    12_CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    12_CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
    12_CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    12_CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    12_CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    12_HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    12_HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    12_HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    12_HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Basement VAV Box Reheat Coil,  !- Component 1 Name
    12_Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Basement VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    12_ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_OR1_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    12_OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    12_OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_OR3_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    12_OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_OR4_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    12_OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    12_IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    12_IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    12_IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_ICU_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    12_ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    12_ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    12_ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Corridor_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    12_Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    12_OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom2_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom4_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    12_PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom6_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    12_ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom8_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    12_NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Lab_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    12_Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Lab_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    12_Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    12_Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom2_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom4_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    12_ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Radiology_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    12_Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Radiology_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom6_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    12_PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom8_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    12_NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Lab_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    12_Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Lab_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    12_Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    12_Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 48,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Dining_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    12_Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Dining_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 49,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    12_NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    12_ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 50,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Kitchen_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    12_Kitchen_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Kitchen_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Office1_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    12_Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Office1_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    12_Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 53,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Office3_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    12_Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Office3_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 54,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    12_Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Corridor_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    12_Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Corridor_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_VAV_1_HeatC,          !- Component 1 Name
    12_VAV_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_VAV_1_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 57,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_CAV_1_HeatC,          !- Component 1 Name
    12_CAV_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_CAV_1_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 58,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_CAV_2_HeatC,          !- Component 1 Name
    12_CAV_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_CAV_2_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 59,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_VAV_2_HeatC,          !- Component 1 Name
    12_VAV_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_VAV_2_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    12_ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    12_Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    12_Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    12_Corridor_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    12_Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    12_Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    12_HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    12_HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    12_HeatSys1 Boiler,      !- Component 1 Name
    12_HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    12_HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    12_HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    12_HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    12_HeatSys1 Pump,        !- Component 1 Name
    12_HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    12_HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
    12_HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    12_HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    12_HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_TowerWaterSys Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
    12_TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    12_TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_TowerWaterSys Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
    12_TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
    12_TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
    12_TowerWaterSys Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    12_CoolSys1 Chiller,     !- Component 1 Name
    12_CoolSys1 Chiller Water Inlet Node,  !- Component 1 Inlet Node Name
    12_CoolSys1 Chiller Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_TowerWaterSys Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
    12_TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    12_TowerWaterSys Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_TowerWaterSys Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    12_TowerWaterSys CoolTower,  !- Component 1 Name
    12_TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Component 1 Inlet Node Name
    12_TowerWaterSys Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_TowerWaterSys Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
    12_TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    12_TowerWaterSys Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_TowerWaterSys Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    12_TowerWaterSys Pump,   !- Component 1 Name
    12_TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
    12_TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
    12_TowerWaterSys Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
    12_TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    12_TowerWaterSys Supply Outlet Node;  !- Component 1 Outlet Node Name

OutdoorAir:Node,
    12_TowerWaterSys CoolTower OA ref Node;  !- Name

ConnectorList,
    12_CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    12_CoolSys1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    12_CoolSys1 Demand Mixer;!- Connector 2 Name

ConnectorList,
    12_CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    12_CoolSys1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    12_CoolSys1 Supply Mixer;!- Connector 2 Name

ConnectorList,
    12_HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    12_HeatSys1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    12_HeatSys1 Demand Mixer;!- Connector 2 Name

ConnectorList,
    12_HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    12_HeatSys1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    12_HeatSys1 Supply Mixer;!- Connector 2 Name

ConnectorList,
    12_TowerWaterSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    12_TowerWaterSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    12_TowerWaterSys Demand Mixer;  !- Connector 2 Name

ConnectorList,
    12_TowerWaterSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    12_TowerWaterSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    12_TowerWaterSys Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
    12_CoolSys1 Demand Splitter,  !- Name
    12_CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    12_CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    12_CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    12_CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    12_CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    12_CoolSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name

Connector:Splitter,
    12_CoolSys1 Supply Splitter,  !- Name
    12_CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    12_CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    12_CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    12_HeatSys1 Demand Splitter,  !- Name
    12_HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    12_HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    12_HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    12_HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    12_HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    12_HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    12_HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    12_HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    12_HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    12_HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    12_HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    12_HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    12_HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    12_HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    12_HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    12_HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    12_HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    12_HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    12_HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    12_HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    12_HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    12_HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    12_HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    12_HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    12_HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    12_HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    12_HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    12_HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    12_HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    12_HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    12_HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    12_HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
    12_HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
    12_HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
    12_HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
    12_HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
    12_HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
    12_HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
    12_HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
    12_HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
    12_HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
    12_HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
    12_HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
    12_HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
    12_HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
    12_HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
    12_HeatSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name
    12_HeatSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name
    12_HeatSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name
    12_HeatSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name
    12_HeatSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name
    12_HeatSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name
    12_HeatSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name
    12_HeatSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name
    12_HeatSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name
    12_HeatSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name
    12_HeatSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name
    12_HeatSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name
    12_HeatSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name
    12_HeatSys1 Demand Load Branch 59,  !- Outlet Branch 59 Name
    12_HeatSys1 Demand Bypass Branch;  !- Outlet Branch 60 Name

Connector:Splitter,
    12_HeatSys1 Supply Splitter,  !- Name
    12_HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    12_HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    12_HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    12_TowerWaterSys Demand Splitter,  !- Name
    12_TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
    12_TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
    12_TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    12_TowerWaterSys Supply Splitter,  !- Name
    12_TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
    12_TowerWaterSys Supply Equipment Branch,  !- Outlet Branch 1 Name
    12_TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
    12_CoolSys1 Demand Mixer,!- Name
    12_CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    12_CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    12_CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    12_CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    12_CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    12_CoolSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name

Connector:Mixer,
    12_CoolSys1 Supply Mixer,!- Name
    12_CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    12_CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    12_CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    12_HeatSys1 Demand Mixer,!- Name
    12_HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    12_HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    12_HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    12_HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    12_HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    12_HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    12_HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    12_HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    12_HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    12_HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    12_HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    12_HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    12_HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    12_HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    12_HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    12_HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    12_HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    12_HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    12_HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    12_HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    12_HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    12_HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    12_HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    12_HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    12_HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    12_HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    12_HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    12_HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    12_HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    12_HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    12_HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    12_HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
    12_HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
    12_HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
    12_HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
    12_HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
    12_HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
    12_HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
    12_HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
    12_HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
    12_HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
    12_HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
    12_HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
    12_HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
    12_HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
    12_HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
    12_HeatSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
    12_HeatSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
    12_HeatSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
    12_HeatSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
    12_HeatSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name
    12_HeatSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
    12_HeatSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
    12_HeatSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name
    12_HeatSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name
    12_HeatSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
    12_HeatSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
    12_HeatSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
    12_HeatSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name
    12_HeatSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name
    12_HeatSys1 Demand Bypass Branch;  !- Inlet Branch 60 Name

Connector:Mixer,
    12_HeatSys1 Supply Mixer,!- Name
    12_HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    12_HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    12_HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    12_TowerWaterSys Demand Mixer,  !- Name
    12_TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
    12_TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
    12_TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    12_TowerWaterSys Supply Mixer,  !- Name
    12_TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
    12_TowerWaterSys Supply Equipment Branch,  !- Inlet Branch 1 Name
    12_TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
    12_CoolSys1 Demand Bypass Pipe,  !- Name
    12_CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    12_CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_CoolSys1 Demand Inlet Pipe,  !- Name
    12_CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    12_CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    12_CoolSys1 Demand Outlet Pipe,  !- Name
    12_CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    12_CoolSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    12_CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    12_CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_CoolSys1 Supply Outlet Pipe,  !- Name
    12_CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    12_CoolSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_HeatSys1 Demand Bypass Pipe,  !- Name
    12_HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    12_HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_HeatSys1 Demand Inlet Pipe,  !- Name
    12_HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    12_HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    12_HeatSys1 Demand Outlet Pipe,  !- Name
    12_HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    12_HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    12_HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    12_HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_HeatSys1 Supply Outlet Pipe,  !- Name
    12_HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    12_HeatSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_TowerWaterSys Demand Bypass Pipe,  !- Name
    12_TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    12_TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_TowerWaterSys Demand Inlet Pipe,  !- Name
    12_TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
    12_TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    12_TowerWaterSys Demand Outlet Pipe,  !- Name
    12_TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
    12_TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
    12_TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    12_TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_TowerWaterSys Supply Outlet Pipe,  !- Name
    12_TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
    12_TowerWaterSys Supply Outlet Node;  !- Outlet Node Name

! ***SCHEDULES***
Schedule:Compact,
    12_CW-Loop-Temp-Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 6.7;       !- Field 4

Schedule:Compact,
    12_HW-Loop-Temp-Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 82.2;      !- Field 4

Schedule:Compact,
    12_PlantOnSched,         !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Curve:Quadratic,
    12_RACK1_RackCOPfTCurve, !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    12_RACK1_RackCondFanCurve2,  !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    12_RACK2_RackCOPfTCurve, !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

Curve:Cubic,
    12_Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    12_Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

OutdoorAir:Node,
    12_RACK1_condenserInlet; !- Name

OutdoorAir:Node,
    12_RACK2_condenserInlet; !- Name

Refrigeration:Case,
    12_Kitchen_Flr_5_Case:1_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    12_Kitchen_Flr_5,        !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    10.9800,                 !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    12_Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    69.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    69.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    12_BLDG_LIGHT_SCH,       !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    364.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    12_Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    12_Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    12_Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    12_Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    12_Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    12_Kitchen_Flr_5,        !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    886.5000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    8.9300,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    12_Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    67.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    67.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    40.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    12_BLDG_LIGHT_SCH,       !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    12_Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

Refrigeration:CompressorRack,
    12_RACK1,                !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    12_RACK1_RackCOPfTCurve, !- Compressor Rack COP Function of Temperature Curve Name
    1000.0000,               !- Design Condenser Fan Power {W}
    12_RACK1_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    12_RACK1_condenserInlet, !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    12_Kitchen_Flr_5_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    12_RACK2,                !- Name
    OUTDOORS,                !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    12_RACK2_RackCOPfTCurve, !- Compressor Rack COP Function of Temperature Curve Name
    1000.0000,               !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    12_RACK2_condenserInlet, !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    12_Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Schedule:Compact,
    12_Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00, 0.2,        !- Field 5
    Until: 21:00, 0.4,       !- Field 7
    Until: 24:00, 0.2;       !- Field 9

Schedule:Compact,
    12_Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00, 0,         !- Field 5
    Until: 11:20, 1,         !- Field 7
    Until: 23:00, 0,         !- Field 9
    Until: 23:20, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    12_Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00, 0,         !- Field 5
    Until: 11:30, 1,         !- Field 7
    Until: 23:00, 0,         !- Field 9
    Until: 23:30, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    12_Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00, 0.0,        !- Field 4
    Until: 5:00, 725.0,      !- Field 6
    Until: 6:00, 417.0,      !- Field 8
    Until: 7:00, 290.0,      !- Field 10
    Until: 24:00, 0.0,       !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 4:00, 0.0,        !- Field 15
    Until: 5:00, 125.0,      !- Field 17
    Until: 6:00, 117.0,      !- Field 19
    Until: 7:00, 90.0,       !- Field 21
    Until: 19:00, 0.0,       !- Field 23
    Until: 20:00, 125.0,     !- Field 25
    Until: 21:00, 117.0,     !- Field 27
    Until: 22:00, 90.0,      !- Field 29
    Until: 24:00, 0.0;       !- Field 31

Schedule:Compact,
    12_Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00, 0.0,        !- Field 4
    Until: 7:00, 50.0,       !- Field 6
    Until: 9:00, 70.0,       !- Field 8
    Until: 10:00, 80.0,      !- Field 10
    Until: 11:00, 70.0,      !- Field 12
    Until: 13:00, 50.0,      !- Field 14
    Until: 14:00, 80.0,      !- Field 16
    Until: 15:00, 90.0,      !- Field 18
    Until: 16:00, 80.0,      !- Field 20
    Until: 24:00, 0.0;       !- Field 22

! ***SWH EQUIPMENT***
Pump:VariableSpeed,
    12_SWHSys1 Pump,         !- Name
    12_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    12_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

WaterHeater:Mixed,
    12_SWHSys1 Water Heater, !- Name
    3.0,                     !- Tank Volume {m3}
    12_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    12_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    12_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterUse:Equipment,
    12_ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_ER_Exam1_Mult4_Flr_1, !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_ER_Exam3_Mult4_Flr_1, !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_ER_Trauma1_Flr_1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_ER_Trauma1_Flr_1,     !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_ER_Trauma2_Flr_1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_ER_Trauma2_Flr_1,     !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_ER_Triage_Mult4_Flr_1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_ER_Triage_Mult4_Flr_1,!- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_Kitchen_Flr_5 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0.0001577,               !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_Kitchen_Flr_5,        !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_Lab_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.1111e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_Lab_Flr_3,            !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_Lab_Flr_4 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.1111e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_Lab_Flr_4,            !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_OR1_Flr_2 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.1111e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_OR1_Flr_2,            !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_OR2_Mult5_Flr_2 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.1111e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_OR2_Mult5_Flr_2,      !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_OR3_Flr_2 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.1111e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_OR3_Flr_2,            !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_OR4_Flr_2 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.1111e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_OR4_Flr_2,            !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom1_Mult10_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom1_Mult10_Flr_3,!- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom1_Mult10_Flr_4 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom1_Mult10_Flr_4,!- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom2_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom2_Flr_3,       !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom2_Flr_4 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom2_Flr_4,       !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom3_Mult10_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom3_Mult10_Flr_3,!- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom3_Mult10_Flr_4 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom3_Mult10_Flr_4,!- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom4_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom4_Flr_3,       !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom4_Flr_4 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom4_Flr_4,       !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom5_Mult10_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom5_Mult10_Flr_3,!- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom5_Mult10_Flr_4 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom5_Mult10_Flr_4,!- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom6_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom6_Flr_3,       !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom6_Flr_4 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom6_Flr_4,       !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom7_Mult10_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom7_Mult10_Flr_3,!- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom7_Mult10_Flr_4 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom7_Mult10_Flr_4,!- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom8_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom8_Flr_3,       !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PatRoom8_Flr_4 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PatRoom8_Flr_4,       !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_PhysTherapy_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_PhysTherapy_Flr_3,    !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    12_Radiology_Flr_4 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.0556e-006,             !- Peak Flow Rate {m3/s}
    12_BLDG_SWH_EXTD_SCH,    !- Flow Rate Fraction Schedule Name
    12_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    12_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    12_Radiology_Flr_4,      !- Zone Name
    12_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    12_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

PlantEquipmentList,
    12_SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    12_SWHSys1 Water Heater; !- Equipment 1 Name

! ***SWH SIZING & CONTROLS***
Sizing:Plant,
    12_SWHSys1,              !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

SetpointManager:Scheduled,
    12_SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    12_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    12_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

PlantEquipmentOperationSchemes,
    12_SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    12_SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
    12_PlantOnSched;         !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
    12_SWHSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    12_SWHSys1 Equipment List;  !- Range 1 Equipment List Name

! ***SWH LOOP***
PlantLoop,
    12_SWHSys1,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    12_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    12_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    12_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    12_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    12_SWHSys1 Supply Branches,  !- Plant Side Branch List Name
    12_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    12_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    12_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    12_SWHSys1 Demand Branches,  !- Demand Side Branch List Name
    12_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH CONNECTIONS***
BranchList,
    12_SWHSys1 Demand Branches,  !- Name
    12_SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    12_SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    12_SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    12_SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    12_SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
    12_SWHSys1 Demand Load Branch 5,  !- Branch 6 Name
    12_SWHSys1 Demand Load Branch 6,  !- Branch 7 Name
    12_SWHSys1 Demand Load Branch 7,  !- Branch 8 Name
    12_SWHSys1 Demand Load Branch 8,  !- Branch 9 Name
    12_SWHSys1 Demand Load Branch 9,  !- Branch 10 Name
    12_SWHSys1 Demand Load Branch 10,  !- Branch 11 Name
    12_SWHSys1 Demand Load Branch 11,  !- Branch 12 Name
    12_SWHSys1 Demand Load Branch 12,  !- Branch 13 Name
    12_SWHSys1 Demand Load Branch 13,  !- Branch 14 Name
    12_SWHSys1 Demand Load Branch 14,  !- Branch 15 Name
    12_SWHSys1 Demand Load Branch 15,  !- Branch 16 Name
    12_SWHSys1 Demand Load Branch 16,  !- Branch 17 Name
    12_SWHSys1 Demand Load Branch 17,  !- Branch 18 Name
    12_SWHSys1 Demand Load Branch 18,  !- Branch 19 Name
    12_SWHSys1 Demand Load Branch 19,  !- Branch 20 Name
    12_SWHSys1 Demand Load Branch 20,  !- Branch 21 Name
    12_SWHSys1 Demand Load Branch 21,  !- Branch 22 Name
    12_SWHSys1 Demand Load Branch 22,  !- Branch 23 Name
    12_SWHSys1 Demand Load Branch 23,  !- Branch 24 Name
    12_SWHSys1 Demand Load Branch 24,  !- Branch 25 Name
    12_SWHSys1 Demand Load Branch 25,  !- Branch 26 Name
    12_SWHSys1 Demand Load Branch 26,  !- Branch 27 Name
    12_SWHSys1 Demand Load Branch 27,  !- Branch 28 Name
    12_SWHSys1 Demand Load Branch 28,  !- Branch 29 Name
    12_SWHSys1 Demand Load Branch 29,  !- Branch 30 Name
    12_SWHSys1 Demand Load Branch 30,  !- Branch 31 Name
    12_SWHSys1 Demand Bypass Branch,  !- Branch 32 Name
    12_SWHSys1 Demand Outlet Branch;  !- Branch 33 Name

BranchList,
    12_SWHSys1 Supply Branches,  !- Name
    12_SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    12_SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    12_SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    12_SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

Branch,
    12_SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    12_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    12_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    12_SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    12_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Component 1 Name
    12_ER_Exam1_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_ER_Exam1_Mult4_Flr_1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom1_Mult10_Flr_3 Water Equipment,  !- Component 1 Name
    12_PatRoom1_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom1_Mult10_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom2_Flr_3 Water Equipment,  !- Component 1 Name
    12_PatRoom2_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom2_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom3_Mult10_Flr_3 Water Equipment,  !- Component 1 Name
    12_PatRoom3_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom3_Mult10_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom4_Flr_3 Water Equipment,  !- Component 1 Name
    12_PatRoom4_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom4_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom5_Mult10_Flr_3 Water Equipment,  !- Component 1 Name
    12_PatRoom5_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom5_Mult10_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PhysTherapy_Flr_3 Water Equipment,  !- Component 1 Name
    12_PhysTherapy_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PhysTherapy_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom6_Flr_3 Water Equipment,  !- Component 1 Name
    12_PatRoom6_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom6_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom7_Mult10_Flr_3 Water Equipment,  !- Component 1 Name
    12_PatRoom7_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom7_Mult10_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom8_Flr_3 Water Equipment,  !- Component 1 Name
    12_PatRoom8_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom8_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_Lab_Flr_3 Water Equipment,  !- Component 1 Name
    12_Lab_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_Lab_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_ER_Trauma1_Flr_1 Water Equipment,  !- Component 1 Name
    12_ER_Trauma1_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_ER_Trauma1_Flr_1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom1_Mult10_Flr_4 Water Equipment,  !- Component 1 Name
    12_PatRoom1_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom1_Mult10_Flr_4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom2_Flr_4 Water Equipment,  !- Component 1 Name
    12_PatRoom2_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom2_Flr_4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom3_Mult10_Flr_4 Water Equipment,  !- Component 1 Name
    12_PatRoom3_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom3_Mult10_Flr_4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom4_Flr_4 Water Equipment,  !- Component 1 Name
    12_PatRoom4_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom4_Flr_4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom5_Mult10_Flr_4 Water Equipment,  !- Component 1 Name
    12_PatRoom5_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom5_Mult10_Flr_4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_Radiology_Flr_4 Water Equipment,  !- Component 1 Name
    12_Radiology_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_Radiology_Flr_4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom6_Flr_4 Water Equipment,  !- Component 1 Name
    12_PatRoom6_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom6_Flr_4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom7_Mult10_Flr_4 Water Equipment,  !- Component 1 Name
    12_PatRoom7_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom7_Mult10_Flr_4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_PatRoom8_Flr_4 Water Equipment,  !- Component 1 Name
    12_PatRoom8_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_PatRoom8_Flr_4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_Lab_Flr_4 Water Equipment,  !- Component 1 Name
    12_Lab_Flr_4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_Lab_Flr_4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Component 1 Name
    12_ER_Exam3_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_ER_Exam3_Mult4_Flr_1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_Kitchen_Flr_5 Water Equipment,  !- Component 1 Name
    12_Kitchen_Flr_5 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_Kitchen_Flr_5 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_ER_Trauma2_Flr_1 Water Equipment,  !- Component 1 Name
    12_ER_Trauma2_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_ER_Trauma2_Flr_1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_ER_Triage_Mult4_Flr_1 Water Equipment,  !- Component 1 Name
    12_ER_Triage_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_ER_Triage_Mult4_Flr_1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_OR1_Flr_2 Water Equipment,  !- Component 1 Name
    12_OR1_Flr_2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_OR1_Flr_2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_OR2_Mult5_Flr_2 Water Equipment,  !- Component 1 Name
    12_OR2_Mult5_Flr_2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_OR2_Mult5_Flr_2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_OR3_Flr_2 Water Equipment,  !- Component 1 Name
    12_OR3_Flr_2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_OR3_Flr_2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    12_OR4_Flr_2 Water Equipment,  !- Component 1 Name
    12_OR4_Flr_2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    12_OR4_Flr_2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    12_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    12_SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    12_SWHSys1 Water Heater, !- Component 1 Name
    12_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    12_SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    12_SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    12_SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    12_SWHSys1 Pump,         !- Component 1 Name
    12_SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    12_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
    12_SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    12_SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    12_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    12_SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

ConnectorList,
    12_SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    12_SWHSys1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    12_SWHSys1 Demand Mixer; !- Connector 2 Name

ConnectorList,
    12_SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    12_SWHSys1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    12_SWHSys1 Supply Mixer; !- Connector 2 Name

WaterUse:Connections,
    12_ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Name
    12_ER_Exam1_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_ER_Exam1_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_ER_Exam1_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Name
    12_ER_Exam3_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_ER_Exam3_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_ER_Exam3_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_ER_Trauma1_Flr_1 Water Equipment,  !- Name
    12_ER_Trauma1_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_ER_Trauma1_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_ER_Trauma1_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_ER_Trauma2_Flr_1 Water Equipment,  !- Name
    12_ER_Trauma2_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_ER_Trauma2_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_ER_Trauma2_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_ER_Triage_Mult4_Flr_1 Water Equipment,  !- Name
    12_ER_Triage_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_ER_Triage_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_ER_Triage_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_Kitchen_Flr_5 Water Equipment,  !- Name
    12_Kitchen_Flr_5 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_Kitchen_Flr_5 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_Kitchen_Flr_5 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_Lab_Flr_3 Water Equipment,  !- Name
    12_Lab_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_Lab_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_Lab_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_Lab_Flr_4 Water Equipment,  !- Name
    12_Lab_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_Lab_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_Lab_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_OR1_Flr_2 Water Equipment,  !- Name
    12_OR1_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_OR1_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_OR1_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_OR2_Mult5_Flr_2 Water Equipment,  !- Name
    12_OR2_Mult5_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_OR2_Mult5_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_OR2_Mult5_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_OR3_Flr_2 Water Equipment,  !- Name
    12_OR3_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_OR3_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_OR3_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_OR4_Flr_2 Water Equipment,  !- Name
    12_OR4_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_OR4_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_OR4_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom1_Mult10_Flr_3 Water Equipment,  !- Name
    12_PatRoom1_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom1_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom1_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom1_Mult10_Flr_4 Water Equipment,  !- Name
    12_PatRoom1_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom1_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom1_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom2_Flr_3 Water Equipment,  !- Name
    12_PatRoom2_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom2_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom2_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom2_Flr_4 Water Equipment,  !- Name
    12_PatRoom2_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom2_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom2_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom3_Mult10_Flr_3 Water Equipment,  !- Name
    12_PatRoom3_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom3_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom3_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom3_Mult10_Flr_4 Water Equipment,  !- Name
    12_PatRoom3_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom3_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom3_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom4_Flr_3 Water Equipment,  !- Name
    12_PatRoom4_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom4_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom4_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom4_Flr_4 Water Equipment,  !- Name
    12_PatRoom4_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom4_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom4_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom5_Mult10_Flr_3 Water Equipment,  !- Name
    12_PatRoom5_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom5_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom5_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom5_Mult10_Flr_4 Water Equipment,  !- Name
    12_PatRoom5_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom5_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom5_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom6_Flr_3 Water Equipment,  !- Name
    12_PatRoom6_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom6_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom6_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom6_Flr_4 Water Equipment,  !- Name
    12_PatRoom6_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom6_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom6_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom7_Mult10_Flr_3 Water Equipment,  !- Name
    12_PatRoom7_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom7_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom7_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom7_Mult10_Flr_4 Water Equipment,  !- Name
    12_PatRoom7_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom7_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom7_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom8_Flr_3 Water Equipment,  !- Name
    12_PatRoom8_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom8_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom8_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PatRoom8_Flr_4 Water Equipment,  !- Name
    12_PatRoom8_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PatRoom8_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PatRoom8_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_PhysTherapy_Flr_3 Water Equipment,  !- Name
    12_PhysTherapy_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_PhysTherapy_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_PhysTherapy_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    12_Radiology_Flr_4 Water Equipment,  !- Name
    12_Radiology_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
    12_Radiology_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    12_Radiology_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

Connector:Splitter,
    12_SWHSys1 Demand Splitter,  !- Name
    12_SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    12_SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    12_SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    12_SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    12_SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    12_SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    12_SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    12_SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    12_SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    12_SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    12_SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    12_SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    12_SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    12_SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    12_SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    12_SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    12_SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    12_SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    12_SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    12_SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    12_SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    12_SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    12_SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    12_SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    12_SWHSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    12_SWHSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    12_SWHSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    12_SWHSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    12_SWHSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    12_SWHSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    12_SWHSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    12_SWHSys1 Demand Bypass Branch;  !- Outlet Branch 31 Name

Connector:Splitter,
    12_SWHSys1 Supply Splitter,  !- Name
    12_SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    12_SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    12_SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
    12_SWHSys1 Demand Mixer, !- Name
    12_SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    12_SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    12_SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    12_SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    12_SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    12_SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    12_SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    12_SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    12_SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    12_SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    12_SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    12_SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    12_SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    12_SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    12_SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    12_SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    12_SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    12_SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    12_SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    12_SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    12_SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    12_SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    12_SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    12_SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    12_SWHSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    12_SWHSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    12_SWHSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    12_SWHSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    12_SWHSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    12_SWHSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    12_SWHSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    12_SWHSys1 Demand Bypass Branch;  !- Inlet Branch 31 Name

Connector:Mixer,
    12_SWHSys1 Supply Mixer, !- Name
    12_SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    12_SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    12_SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
    12_SWHSys1 Demand Bypass Pipe,  !- Name
    12_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    12_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_SWHSys1 Demand Inlet Pipe,  !- Name
    12_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    12_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    12_SWHSys1 Demand Outlet Pipe,  !- Name
    12_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    12_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    12_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    12_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    12_SWHSys1 Supply Outlet Pipe,  !- Name
    12_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    12_SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***
Schedule:Compact,
    12_BLDG_SWH_EXTD_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00, 0.3,       !- Field 4
    Until: 08:00, 0.5,       !- Field 6
    Until: 09:00, 0.58,      !- Field 8
    Until: 10:00, 0.66,      !- Field 10
    Until: 11:00, 0.78,      !- Field 12
    Until: 12:00, 0.82,      !- Field 14
    Until: 13:00, 0.71,      !- Field 16
    Until: 14:00, 0.82,      !- Field 18
    Until: 15:00, 0.78,      !- Field 20
    Until: 16:00, 0.74,      !- Field 22
    Until: 17:00, 0.63,      !- Field 24
    Until: 18:00, 0.41,      !- Field 26
    Until: 21:00, 0.35,      !- Field 28
    Until: 24:00, 0.30,      !- Field 30
    For: AllOtherDays,       !- Field 31
    Until: 08:00, 0.3,       !- Field 33
    Until: 09:00, 0.4,       !- Field 35
    Until: 10:00, 0.5,       !- Field 37
    Until: 17:00, 0.6,       !- Field 39
    Until: 18:00, 0.5,       !- Field 41
    Until: 24:00, 0.3;       !- Field 43

Schedule:Compact,
    12_BLDG_SWH_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00, 0.01,      !- Field 4
    Until: 08:00, 0.17,      !- Field 6
    Until: 09:00, 0.58,      !- Field 8
    Until: 10:00, 0.66,      !- Field 10
    Until: 11:00, 0.78,      !- Field 12
    Until: 12:00, 0.82,      !- Field 14
    Until: 13:00, 0.71,      !- Field 16
    Until: 14:00, 0.82,      !- Field 18
    Until: 15:00, 0.78,      !- Field 20
    Until: 16:00, 0.74,      !- Field 22
    Until: 17:00, 0.63,      !- Field 24
    Until: 18:00, 0.41,      !- Field 26
    Until: 21:00, 0.18,      !- Field 28
    Until: 22:00, 0.1,       !- Field 30
    Until: 24:00, 0.01,      !- Field 32
    For: Saturday WinterDesignDay,  !- Field 33
    Until: 08:00, 0.01,      !- Field 35
    Until: 09:00, 0.2,       !- Field 37
    Until: 10:00, 0.28,      !- Field 39
    Until: 12:00, 0.3,       !- Field 41
    Until: 14:00, 0.24,      !- Field 43
    Until: 17:00, 0.23,      !- Field 45
    Until: 18:00, 0.1,       !- Field 47
    Until: 24:00, 0.01,      !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 24:00, 0.01;      !- Field 52

Schedule:Compact,
    12_Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 49.0;      !- Field 4

Schedule:Compact,
    12_Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.05;      !- Field 4

Schedule:Compact,
    12_Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.2;       !- Field 4

Schedule:Compact,
    12_Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 49.0;      !- Field 4

Schedule:Compact,
    12_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 22.0;      !- Field 4

Schedule:Compact,
    12_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60.0;      !- Field 4

Schedule:Compact,
    12_SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60.0;      !- Field 4

! ***ECONOMICS***
!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.108222,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.087021,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.078420,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.058320;                !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    190,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    110,                     !- Block Size 2 Value or Variable Name
    0.051773,                !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.046965;                !- Block 3 Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000370;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000031;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000216;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000833;                !- Cost per Unit Value or Variable Name

UtilityCost:Qualify,
    MinDemand75kw,           !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

!end  PSI_LLF_LowLoadFactorService
UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    9.40,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.082409,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.072873,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.061696,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.041179;                !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000021;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000034;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000203;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000807;                !- Cost per Unit Value or Variable Name

UtilityCost:Qualify,
    MaxDemand75kw,           !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

UtilityCost:Variable,
    IN_MonthlyGasRates,      !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    8.22,                    !- January Value
    7.51,                    !- February Value
    8.97,                    !- March Value
    9.01,                    !- April Value
    9.16,                    !- May Value
    10.44,                   !- June Value
    10.32,                   !- July Value
    10.13,                   !- August Value
    9.20,                    !- September Value
    8.18,                    !- October Value
    7.83,                    !- November Value
    7.63;                    !- December Value

UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

! ***GENERAL REPORTING***
OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:SQLite,
    Simple;                  !- Option Type

Output:VariableDictionary,IDF,Unsorted;
Output:Surfaces:List,Details;
Output:Surfaces:Drawing,DXF;
Output:Constructions,Constructions;
! ***REPORT METERS/VARIABLES***
Output:Meter,Electricity:Facility,HOURLY;
Output:Meter,Fans:Electricity,HOURLY;
Output:Meter,Cooling:Electricity,HOURLY;
Output:Meter,Heating:Electricity,HOURLY;
Output:Meter,InteriorLights:Electricity,HOURLY;
Output:Meter,InteriorEquipment:Electricity,HOURLY;
Output:Meter,Gas:Facility,HOURLY;
Output:Meter,Heating:Gas,HOURLY;
Output:Meter,InteriorEquipment:Gas,HOURLY;
Output:Meter,Water Heater:WaterSystems:Gas,HOURLY;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,HOURLY;
Output:Variable,*,Site Outdoor Air Humidity Ratio,HOURLY;
Output:Variable,*,Site Outdoor Air Relative Humidity,HOURLY;
Output:Variable,*,Boiler Gas Energy,HOURLY;
Output:Variable,*,Boiler Inlet Temperature,HOURLY;
Output:Variable,*,Boiler Outlet Temperature,HOURLY;
Output:Variable,*,Boiler Part Load Ratio,HOURLY;
Output:Variable,*,Chiller Part Load Ratio,HOURLY;
Output:Variable,*,Chiller Electric Energy,HOURLY;
Output:Variable,*,Chiller COP,HOURLY;
Output:Variable,*,Plant System Cycle On Off Status,HOURLY;
Output:Variable,*,Plant Supply Side Cooling Demand Rate,HOURLY;
Output:Variable,*,Plant Supply Side Heating Demand Rate,HOURLY;
Output:Variable,*,Plant Supply Side Inlet Mass Flow Rate,HOURLY;
Output:Variable,*,Plant Supply Side Inlet Temperature,HOURLY;
Output:Variable,*,Plant Supply Side Outlet Temperature,HOURLY;
Output:Variable,*,Plant Supply Side Unmet Demand Rate,HOURLY;
Output:Variable,*,Air System Heating Coil Hot Water Energy,HOURLY;
Output:Variable,*,Air System Outdoor Air Flow Fraction,HOURLY;
Output:Variable,*,Air System Simulation Cycle On Off Status,HOURLY;
Output:Variable,*,Air System Outdoor Air Economizer Status,HOURLY;
Output:Variable,*,Air System Total Heating Energy,HOURLY;
Output:Variable,*,Air System Total Cooling Energy,HOURLY;
Output:Variable,*,Air System Fan Electric Energy,HOURLY;
Output:Variable,*,Zone Mean Air Temperature,hourly;

! ***REPORT TABLES***
OutputControl:Table:Style,
    HTML;                    !- Column Separator

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    HVACSizingSummary,       !- Report 7 Name
    SystemSummary;           !- Report 8 Name

Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Boiler Part Load Performance,  !- Name
    2,                       !- Digits After Decimal
    Boiler Part Load Ratio,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Boiler Part Load Ratio,  !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Chiller Part Load Performance,  !- Name
    2,                       !- Digits After Decimal
    Chiller Part Load Ratio, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Chiller Part Load Ratio, !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Fan Part Load Performance,  !- Name
    0,                       !- Digits After Decimal
    Fan Electric Power,      !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Fan Electric Power,      !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:TimeBins,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    60,                      !- Interval Start
    10,                      !- Interval Size
    4;                       !- Interval Count

Output:Table:TimeBins,
    *,                       !- Key Value
    Air System Outdoor Air Flow Fraction,  !- Variable Name
    0.00,                    !- Interval Start
    0.20,                    !- Interval Size
    5;                       !- Interval Count

Output:Table:TimeBins,
    *,                       !- Key Value
    Availability Manager Night Cycle Control Status,  !- Variable Name
    0,                       !- Interval Start
    1,                       !- Interval Size
    4;                       !- Interval Count

! ***ENVIRONMENTAL FACTORS REPORTING***
Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

! Indiana electricity source and emission factors based on Deru and Torcellini 2007
FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.546,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    3.417E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.186E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.472E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.222E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    8.028E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.872E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.739E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.019E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.639E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.778E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

