!-Generator IDFEditor 1.49
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! RefBldgQuickServiceRestaurantNew2004_Chicago.idf
!
! This example file is based on Version 1.3_5.0 and was transitioned to Version 6.0 using the transition utility
!
! DOE Commercial Reference Building
! Quick Service Restaurant, new construction 90.1-2004
! Version 1.3_5.0
! EnergyPlus Version 6.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Single story, Two zone building.
! Form:         Area = 232 m2 (2,500 ft2); Number of Stories = 1 plus attic; Shape = rectangle, Aspect ratio = 1.0
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: wood frame walls; attic roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 14%
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              50% of full value when ventilation system on.
! HVAC:         ASHRAE 90.1-2004 PSZ-AC, gas furnace
!               Economizer per 90.1-2004
! Exhaust:      Kitchen exhaust 1557 L/s (3300 cfm), 54% of exhaust make-up air from dining
!               Kitchen exhaust fan modeled to demonstrate new V8 features for Fan:ZoneExhaust (and remove a workaround in the original)
!               The balancing feature is used so that the full 1557 L/s can be exhausted from the kitchen, but only 722L/s is
!               deprecated from the return air flow because 835 L/s is obtained from the Dining zone via ZoneMixing
!
!
!
! Refrigeration: Walk-in cooler and walk-in freezer
!
! Int. gains:   W/m2 (W/ft2)   lights            elec plug       gas plug
!               Kitchen         12.9 (1.2)       301 (28.0)      1292 (120.0)
!               Dining          22.6 (2.1)       129 (12.0)         0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              PSZ-AC:1; PSZ-AC:2
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Cooling:DX:TwoSpeed; Coil:Heating:Fuel
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 3
Version,
8.7;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
YES,                     !- Do Zone Sizing Calculation
YES,                     !- Do System Sizing Calculation
YES,                     !- Do Plant Sizing Calculation
No,                      !- Run Simulation for Sizing Periods
Yes,                     !- Run Simulation for Weather File Run Periods
Yes;                     !- Do HVAC Sizing Simulation for Sizing Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
Ref Bldg Quick Service Restaurant New2004_v1.3_5.0,  !- Name
0.0000,                  !- North Axis {deg}
City,                    !- Terrain
0.0400,                  !- Loads Convergence Tolerance Value
0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
FullInteriorAndExterior, !- Solar Distribution
25,                      !- Maximum Number of Warmup Days
6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
AverageOverDaysInFrequency,  !- Calculation Method
7,                       !- Calculation Frequency
15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

! ***MISC SIMULATION PARAMETERS***
SurfaceConvectionAlgorithm:Inside,
AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
ConductionTransferFunction,  !- Algorithm
200.0000;                !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
AnalyticalSolution;      !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
2,                       !- Minimum System Timestep {minutes}
25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
Site:Location,
USA IL-CHICAGO-OHARE,    !- Name
41.77,                   !- Latitude {deg}
-87.75,                  !- Longitude {deg}
-6.0,                   !- Time Zone {hr}
190;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
HDD,                     !- Name
11,                      !- Begin Month
20,                      !- Begin Day of Month
11,                      !- End Month
20,                      !- End Day of Month
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
CDD,                     !- Name
7,                       !- Begin Month
21,                      !- Begin Day of Month
7,                       !- End Month
21,                      !- End Day of Month
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
HDD3,                    !- Name
12,                      !- Begin Month
20,                      !- Begin Day of Month
12,                      !- End Month
20,                      !- End Day of Month
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
CDD2,                    !- Name
5,                       !- Begin Month
23,                      !- Begin Day of Month
5,                       !- End Month
23,                      !- End Day of Month
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
CDD3,                    !- Name
5,                       !- Begin Month
30,                      !- Begin Day of Month
5,                       !- End Month
30,                      !- End Day of Month
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
Annual,                  !- Name
1,                       !- Begin Month
1,                       !- Begin Day of Month
12,                      !- End Month
31,                      !- End Day of Month
Sunday,                  !- Day of Week for Start Day
No,                      !- Use Weather File Holidays and Special Days
No,                      !- Use Weather File Daylight Saving Period
No,                      !- Apply Weekend Holiday Rule
Yes,                     !- Use Weather File Rain Indicators
Yes,                     !- Use Weather File Snow Indicators
1.0000;                  !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
New Years Day,           !- Name
January 1,               !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Veterans Day,            !- Name
November 11,             !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Christmas,               !- Name
December 25,             !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Independence Day,        !- Name
July 4,                  !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
MLK Day,                 !- Name
3rd Monday in January,   !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Presidents Day,          !- Name
3rd Monday in February,  !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Memorial Day,            !- Name
Last Monday in May,      !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Labor Day,               !- Name
1st Monday in September, !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Columbus Day,            !- Name
2nd Monday in October,   !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
Thanksgiving,            !- Name
4th Thursday in November,!- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! ***HOLIDAYS & DAYLIGHT SAVINGS***
RunPeriodControl:DaylightSavingTime,
2nd Sunday in March,     !- Start Date
1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
4.4,                     !- January Ground Temperature {C}
3.3,                     !- February Ground Temperature {C}
2.3,                     !- March Ground Temperature {C}
1.8,                     !- April Ground Temperature {C}
2,                       !- May Ground Temperature {C}
4,                       !- June Ground Temperature {C}
6.8,                     !- July Ground Temperature {C}
9.3,                     !- August Ground Temperature {C}
10.1,                    !- September Ground Temperature {C}
9.6,                     !- October Ground Temperature {C}
7.8,                     !- November Ground Temperature {C}
6;                       !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.69,                    !- Annual Average Outdoor Air Temperature {C}
28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! ***SCHEDULE TYPES***
ScheduleTypeLimits,
Any Number;              !- Name

ScheduleTypeLimits,
Fraction,                !- Name
0.0,                     !- Lower Limit Value
1.0,                     !- Upper Limit Value
CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
Temperature,             !- Name
-60,                     !- Lower Limit Value
200,                     !- Upper Limit Value
CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
On/Off,                  !- Name
0,                       !- Lower Limit Value
1,                       !- Upper Limit Value
DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
Control Type,            !- Name
0,                       !- Lower Limit Value
4,                       !- Upper Limit Value
DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
Humidity,                !- Name
10,                      !- Lower Limit Value
90,                      !- Upper Limit Value
CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! ***ALWAYS ON SCHEDULE***
Schedule:Compact,
10_ALWAYS_ON,               !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1;                       !- Field 4

! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
10_ACTIVITY_SCH,            !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120.;                    !- Field 4

Schedule:Compact,
10_AIR_VELO_SCH,            !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.2;                     !- Field 4

Schedule:Compact,
10_BLDG_EQUIP_SCH,          !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekday,            !- Field 2
Until: 06:00,            !- Field 3
0.10,                    !- Field 4
Until: 08:00,            !- Field 5
0.35,                    !- Field 6
Until: 10:00,            !- Field 7
0.25,                    !- Field 8
Until: 14:00,            !- Field 9
0.35,                    !- Field 10
Until: 17:00,            !- Field 11
0.25,                    !- Field 12
Until: 20:00,            !- Field 13
0.35,                    !- Field 14
Until: 24:00,            !- Field 15
0.25,                    !- Field 16
For: Saturday,           !- Field 17
Until: 06:00,            !- Field 18
0.10,                    !- Field 19
Until: 08:00,            !- Field 20
0.35,                    !- Field 21
Until: 10:00,            !- Field 22
0.25,                    !- Field 23
Until: 14:00,            !- Field 24
0.35,                    !- Field 25
Until: 17:00,            !- Field 26
0.25,                    !- Field 27
Until: 20:00,            !- Field 28
0.35,                    !- Field 29
Until: 24:00,            !- Field 30
0.25,                    !- Field 31
For: SummerDesignDay,    !- Field 32
Until: 24:00,            !- Field 33
0.35,                    !- Field 34
For: WinterDesignDay,    !- Field 35
Until: 24:00,            !- Field 36
0.0,                     !- Field 37
For: Sunday Holidays AllOtherDays,  !- Field 38
Until: 06:00,            !- Field 39
0.10,                    !- Field 40
Until: 08:00,            !- Field 41
0.35,                    !- Field 42
Until: 10:00,            !- Field 43
0.25,                    !- Field 44
Until: 14:00,            !- Field 45
0.35,                    !- Field 46
Until: 17:00,            !- Field 47
0.25,                    !- Field 48
Until: 20:00,            !- Field 49
0.35,                    !- Field 50
Until: 24:00,            !- Field 51
0.25;                    !- Field 52

Schedule:Compact,
10_BLDG_LIGHT_SCH,          !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: SummerDesignDay,    !- Field 2
Until: 24:00,            !- Field 3
1.0,                     !- Field 4
For: WinterDesignDay,    !- Field 5
Until: 24:00,            !- Field 6
0.0,                     !- Field 7
For: Weekday Saturday Sunday Holidays AllOtherDays,  !- Field 8
Until: 01:00,            !- Field 9
0.45,                    !- Field 10
Until: 05:00,            !- Field 11
0.15,                    !- Field 12
Until: 06:00,            !- Field 13
0.45,                    !- Field 14
Until: 24:00,            !- Field 15
0.90;                    !- Field 16

Schedule:Compact,
10_BLDG_OCC_SCH,            !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays,           !- Field 2
Until: 01:00,            !- Field 3
0.05,                    !- Field 4
Until: 05:00,            !- Field 5
0.0,                     !- Field 6
Until: 06:00,            !- Field 7
0.05,                    !- Field 8
Until: 07:00,            !- Field 9
0.1,                     !- Field 10
Until: 09:00,            !- Field 11
0.4,                     !- Field 12
Until: 10:00,            !- Field 13
0.3,                     !- Field 14
Until: 11:00,            !- Field 15
0.2,                     !- Field 16
Until: 12:00,            !- Field 17
0.5,                     !- Field 18
Until: 13:00,            !- Field 19
0.8,                     !- Field 20
Until: 14:00,            !- Field 21
0.7,                     !- Field 22
Until: 15:00,            !- Field 23
0.4,                     !- Field 24
Until: 16:00,            !- Field 25
0.2,                     !- Field 26
Until: 17:00,            !- Field 27
0.25,                    !- Field 28
Until: 18:00,            !- Field 29
0.5,                     !- Field 30
Until: 21:00,            !- Field 31
0.55,                    !- Field 32
Until: 22:00,            !- Field 33
0.5,                     !- Field 34
Until: 23:00,            !- Field 35
0.35,                    !- Field 36
Until: 24:00,            !- Field 37
0.2,                     !- Field 38
For: SummerDesignDay,    !- Field 39
Until: 24:00,            !- Field 40
1.0,                     !- Field 41
For: WinterDesignDay,    !- Field 42
Until: 24:00,            !- Field 43
0.0,                     !- Field 44
For: Saturday Sunday Holidays AllOtherDays,  !- Field 45
Until: 01:00,            !- Field 46
0.05,                    !- Field 47
Until: 05:00,            !- Field 48
0.0,                     !- Field 49
Until: 07:00,            !- Field 50
0.05,                    !- Field 51
Until: 10:00,            !- Field 52
0.3,                     !- Field 53
Until: 11:00,            !- Field 54
0.2,                     !- Field 55
Until: 12:00,            !- Field 56
0.45,                    !- Field 57
Until: 13:00,            !- Field 58
0.6,                     !- Field 59
Until:14:00,             !- Field 60
0.5,                     !- Field 61
Until: 15:00,            !- Field 62
0.35,                    !- Field 63
Until: 18:00,            !- Field 64
0.3,                     !- Field 65
Until: 21:00,            !- Field 66
0.55,                    !- Field 67
Until: 22:00,            !- Field 68
0.5,                     !- Field 69
Until: 23:00,            !- Field 70
0.35,                    !- Field 71
Until: 24:00,            !- Field 72
0.2;                     !- Field 73

Schedule:Compact,
10_GAS_EQUIP_SCH,           !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: SummerDesignDay,    !- Field 2
Until: 24:00,            !- Field 3
0.25,                    !- Field 4
For: WinterDesignDay,    !- Field 5
Until: 24:00,            !- Field 6
0.0,                     !- Field 7
For: AllOtherDays,       !- Field 8
Until: 05:00,            !- Field 9
0.02,                    !- Field 10
Until: 06:00,            !- Field 11
0.03,                    !- Field 12
Until: 07:00,            !- Field 13
0.09,                    !- Field 14
Until: 08:00,            !- Field 15
0.14,                    !- Field 16
Until: 10:00,            !- Field 17
0.10,                    !- Field 18
Until: 11:00,            !- Field 19
0.22,                    !- Field 20
Until: 12:00,            !- Field 21
0.27,                    !- Field 22
Until: 13:00,            !- Field 23
0.24,                    !- Field 24
Until: 14:00,            !- Field 25
0.21,                    !- Field 26
Until: 15:00,            !- Field 27
0.14,                    !- Field 28
Until:16:00,             !- Field 29
0.13,                    !- Field 30
Until:17:00,             !- Field 31
0.15,                    !- Field 32
Until: 20:00,            !- Field 33
0.17,                    !- Field 34
Until: 21:00,            !- Field 35
0.15,                    !- Field 36
Until: 22:00,            !- Field 37
0.14,                    !- Field 38
Until: 23:00,            !- Field 39
0.12,                    !- Field 40
Until: 24:00,            !- Field 41
0.02;                    !- Field 42

Schedule:Compact,
10_INFIL_HALF_ON_SCH,       !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 05:00,            !- Field 3
1.0,                     !- Field 4
Until: 24:00,            !- Field 5
0.5,                     !- Field 6
For: Saturday WinterDesignDay,  !- Field 7
Until: 05:00,            !- Field 8
1.0,                     !- Field 9
Until: 24:00,            !- Field 10
0.5,                     !- Field 11
For: Sunday Holidays AllOtherDays,  !- Field 12
Until: 05:00,            !- Field 13
1.0,                     !- Field 14
Until: 24:00,            !- Field 15
0.5;                     !- Field 16

Schedule:Compact,
10_Kitchen_Exhaust_SCH,     !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 01:00,            !- Field 3
1.0,                     !- Field 4
Until: 05:00,            !- Field 5
0.0,                     !- Field 6
Until: 24:00,            !- Field 7
1.0;                     !- Field 8

Schedule:Compact,
10_WORK_EFF_SCH,            !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.0;                     !- Field 4

Schedule:Compact,
10_CLOTHING_SCH,            !- Name
Any Number,              !- Schedule Type Limits Name
Through: 04/30,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1.0,                     !- Field 4
Through: 09/30,          !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
0.5,                     !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1.0;                     !- Field 12

! ***SCHEDULES***
Schedule:Compact,
10_Dual Zone Control Type Sched,  !- Name
Control Type,            !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
4;                       !- Field 4

Schedule:Compact,
10_CLGSETP_KITCHEN_SCH,     !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: WinterDesignDay,    !- Field 2
Until: 24:00,            !- Field 3
30,                      !- Field 4
For: AllOtherDays,       !- Field 5
Until: 01:00,            !- Field 6
26,                      !- Field 7
Until: 05:00,            !- Field 8
30,                      !- Field 9
Until: 24:00,            !- Field 10
26;                      !- Field 11

Schedule:Compact,
10_HTGSETP_KITCHEN_SCH,     !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: SummerDesignDay,    !- Field 2
Until: 24:00,            !- Field 3
15.6,                    !- Field 4
For: WinterDesignDay,    !- Field 5
Until: 24:00,            !- Field 6
19,                      !- Field 7
For: AllOtherDays,       !- Field 8
Until: 01:00,            !- Field 9
19,                      !- Field 10
Until: 05:00,            !- Field 11
15.6,                    !- Field 12
Until: 24:00,            !- Field 13
19;                      !- Field 14

Schedule:Compact,
10_CLGSETP_SCH,             !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: WinterDesignDay,    !- Field 2
Until: 24:00,            !- Field 3
30,                      !- Field 4
For: AllOtherDays,       !- Field 5
Until: 01:00,            !- Field 6
25,                      !- Field 7
Until: 05:00,            !- Field 8
30,                      !- Field 9
Until: 24:00,            !- Field 10
25;                      !- Field 11

Schedule:Compact,
10_HTGSETP_SCH,             !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: SummerDesignDay,    !- Field 2
Until: 24:00,            !- Field 3
15.6,                    !- Field 4
For: WinterDesignDay,    !- Field 5
Until: 24:00,            !- Field 6
20,                      !- Field 7
For: AllOtherDays,       !- Field 8
Until: 01:00,            !- Field 9
20,                      !- Field 10
Until: 05:00,            !- Field 11
15.6,                    !- Field 12
Until: 24:00,            !- Field 13
20;                      !- Field 14

Schedule:Compact,
10_HVACOperationSchd,       !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 01:00,            !- Field 3
1.0,                     !- Field 4
Until: 05:00,            !- Field 5
0.0,                     !- Field 6
Until: 24:00,            !- Field 7
1.0;                     !- Field 8

Schedule:Compact,
10_MinOA_Sched,             !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 01:00,            !- Field 3
1.0,                     !- Field 4
Until: 05:00,            !- Field 5
0.0,                     !- Field 6
Until: 24:00,            !- Field 7
1.0;                     !- Field 8

Schedule:Compact,
10_Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For:AllDays,             !- Field 2
Interpolate:No,          !- Field 3
Until: 7:00,             !- Field 4
0.2,                     !- Field 5
Until: 21:00,            !- Field 6
0.4,                     !- Field 7
Until: 24:00,            !- Field 8
0.2;                     !- Field 9

Schedule:Compact,
10_Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For:AllDays,             !- Field 2
Interpolate:Yes,         !- Field 3
Until: 11:00,            !- Field 4
0,                       !- Field 5
Until: 11:20,            !- Field 6
1,                       !- Field 7
Until: 23:00,            !- Field 8
0,                       !- Field 9
Until: 23:20,            !- Field 10
1,                       !- Field 11
Until: 24:00,            !- Field 12
0;                       !- Field 13

Schedule:Compact,
10_Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For:AllDays,             !- Field 2
Interpolate:Yes,         !- Field 3
Until: 11:00,            !- Field 4
0,                       !- Field 5
Until: 11:30,            !- Field 6
1,                       !- Field 7
Until: 23:00,            !- Field 8
0,                       !- Field 9
Until: 23:30,            !- Field 10
1,                       !- Field 11
Until: 24:00,            !- Field 12
0;                       !- Field 13

Schedule:Compact,
10_Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Tuesday Friday,     !- Field 2
Until: 4:00,             !- Field 3
0.0,                     !- Field 4
Until: 5:00,             !- Field 5
725.0,                   !- Field 6
Until: 6:00,             !- Field 7
417.0,                   !- Field 8
Until: 7:00,             !- Field 9
290.0,                   !- Field 10
Until: 24:00,            !- Field 11
0.0,                     !- Field 12
For: AllOtherDays,       !- Field 13
Until: 4:00,             !- Field 14
0.0,                     !- Field 15
Until: 5:00,             !- Field 16
125.0,                   !- Field 17
Until: 6:00,             !- Field 18
117.0,                   !- Field 19
Until: 7:00,             !- Field 20
90.0,                    !- Field 21
Until: 19:00,            !- Field 22
0.0,                     !- Field 23
Until: 20:00,            !- Field 24
125.0,                   !- Field 25
Until: 21:00,            !- Field 26
117.0,                   !- Field 27
Until: 22:00,            !- Field 28
90.0,                    !- Field 29
Until: 24:00,            !- Field 30
0.0;                     !- Field 31

Schedule:Compact,
10_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For:AllDays,             !- Field 2
Until: 6:00,             !- Field 3
0.0,                     !- Field 4
Until: 7:00,             !- Field 5
50.0,                    !- Field 6
Until: 9:00,             !- Field 7
70.0,                    !- Field 8
Until: 10:00,            !- Field 9
80.0,                    !- Field 10
Until: 11:00,            !- Field 11
70.0,                    !- Field 12
Until: 13:00,            !- Field 13
50.0,                    !- Field 14
Until: 14:00,            !- Field 15
80.0,                    !- Field 16
Until: 15:00,            !- Field 17
90.0,                    !- Field 18
Until: 16:00,            !- Field 19
80.0,                    !- Field 20
Until: 24:00,            !- Field 21
0.0;                     !- Field 22

! ***SWH SCHEDULES***
Schedule:Compact,
10_BLDG_SWH_SCH,            !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 01:00,            !- Field 3
0.2,                     !- Field 4
Until: 06:00,            !- Field 5
0.0,                     !- Field 6
Until: 07:00,            !- Field 7
0.15,                    !- Field 8
Until: 08:00,            !- Field 9
0.6,                     !- Field 10
Until: 09:00,            !- Field 11
0.55,                    !- Field 12
Until: 10:00,            !- Field 13
0.45,                    !- Field 14
Until: 11:00,            !- Field 15
0.4,                     !- Field 16
Until: 12:00,            !- Field 17
0.45,                    !- Field 18
Until: 13:00,            !- Field 19
0.4,                     !- Field 20
Until: 14:00,            !- Field 21
0.35,                    !- Field 22
Until: 17:00,            !- Field 23
0.3,                     !- Field 24
Until: 18:00,            !- Field 25
0.4,                     !- Field 26
Until: 19:00,            !- Field 27
0.55,                    !- Field 28
Until: 20:00,            !- Field 29
0.6,                     !- Field 30
Until: 21:00,            !- Field 31
0.5,                     !- Field 32
Until: 22:00,            !- Field 33
0.55,                    !- Field 34
Until: 23:00,            !- Field 35
0.45,                    !- Field 36
Until: 24:00,            !- Field 37
0.25,                    !- Field 38
For: Saturday WinterDesignDay,  !- Field 39
Until: 01:00,            !- Field 40
0.2,                     !- Field 41
Until: 06:00,            !- Field 42
0.0,                     !- Field 43
Until: 09:00,            !- Field 44
0.15,                    !- Field 45
Until: 10:00,            !- Field 46
0.5,                     !- Field 47
Until: 11:00,            !- Field 48
0.45,                    !- Field 49
Until: 13:00,            !- Field 50
0.5,                     !- Field 51
Until: 14:00,            !- Field 52
0.45,                    !- Field 53
Until: 16:00,            !- Field 54
0.4,                     !- Field 55
Until: 17:00,            !- Field 56
0.35,                    !- Field 57
Until: 18:00,            !- Field 58
0.4,                     !- Field 59
Until: 20:00,            !- Field 60
0.55,                    !- Field 61
Until: 21:00,            !- Field 62
0.5,                     !- Field 63
Until: 22:00,            !- Field 64
0.55,                    !- Field 65
Until: 23:00,            !- Field 66
0.4,                     !- Field 67
Until: 24:00,            !- Field 68
0.3,                     !- Field 69
For: Sunday Holidays AllOtherDays,  !- Field 70
Until: 01:00,            !- Field 71
0.25,                    !- Field 72
Until: 06:00,            !- Field 73
0.0,                     !- Field 74
Until: 10:00,            !- Field 75
0.15,                    !- Field 76
Until: 12:00,            !- Field 77
0.5,                     !- Field 78
Until: 14:00,            !- Field 79
0.4,                     !- Field 80
Until: 17:00,            !- Field 81
0.3,                     !- Field 82
Until: 18:00,            !- Field 83
0.4,                     !- Field 84
Until: 20:00,            !- Field 85
0.5,                     !- Field 86
Until: 21:00,            !- Field 87
0.4,                     !- Field 88
Until: 22:00,            !- Field 89
0.5,                     !- Field 90
Until: 23:00,            !- Field 91
0.4,                     !- Field 92
Until: 24:00,            !- Field 93
0.2;                     !- Field 94

Schedule:Compact,
10_Kitchen Water Equipment Hot Supply Temp Sched,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
49.0;                    !- Field 4

Schedule:Compact,
10_Kitchen Water Equipment Latent fract sched,  !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.05;                    !- Field 4

Schedule:Compact,
10_Kitchen Water Equipment Sensible fract sched,  !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.2;                     !- Field 4

Schedule:Compact,
10_Kitchen Water Equipment Temp Sched,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
49.0;                    !- Field 4

Schedule:Compact,
10_PlantOnSched,            !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1.0;                     !- Field 4

Schedule:Compact,
10_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
22.0;                    !- Field 4

Schedule:Compact,
10_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
60.0;                    !- Field 4

Schedule:Compact,
10_SWHSys1-Loop-Temp-Schedule,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
60.0;                    !- Field 4

Schedule:Compact,
10_WindowVentSched,         !- Name
Any Number,              !- Schedule Type Limits Name
Through: 6/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
25.55,                   !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
21,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
25.55;                   !- Field 12

Schedule:Compact,
10_CoolingCoilAvailSched,   !- Name
Fraction,                !- Schedule Type Limits Name
Through: 6/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
Through: 9/30,           !- Field 5
For: WeekDays,           !- Field 6
Until: 1:00,             !- Field 7
1,                       !- Field 8
Until: 5:00,             !- Field 9
0,                       !- Field 10
Until: 24:00,            !- Field 11
1,                       !- Field 12
For: SummerDesignDay WinterDesignDay,  !- Field 13
Until: 24:00,            !- Field 14
1.0,                     !- Field 15
For: AllOtherDays,       !- Field 16
Until: 24:00,            !- Field 17
1,                       !- Field 18
Through: 12/31,          !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
0;                       !- Field 22

Schedule:Compact,
10_ReheatCoilAvailSched,    !- Name
Fraction,                !- Schedule Type Limits Name
Through: 6/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1.0,                     !- Field 4
Through: 9/15,           !- Field 5
For: AllDays,            !- Field 6
Until: 1:00,             !- Field 7
0,                       !- Field 8
Until: 5:00,             !- Field 9
0,                       !- Field 10
Until: 24:00,            !- Field 11
0,                       !- Field 12
Through: 12/31,          !- Field 13
For: AllDays,            !- Field 14
Until: 24:00,            !- Field 15
1;                       !- Field 16

Schedule:Compact,
10_VentingSched,            !- Name
Fraction,                !- Schedule Type Limits Name
Through: 6/30,           !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
1,                       !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
0;                       !- Field 12


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
10_FlowUnbalancedSched,     !- Name
Fraction,                !- Schedule Type Limits Name
0.0;                     !- Hourly Value

Schedule:Constant,
10_FlowBalancedSched,       !- Name
Fraction,                !- Schedule Type Limits Name
0.535987;                !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
Wood Frame NonRes Wall Insulation,  !- Name
MediumRough,             !- Roughness
0.0812847864409827,      !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
AtticFloor NonRes Insulation,  !- Name
MediumRough,             !- Roughness
0.236804989096202,       !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Std Wood 6inch,          !- Name
MediumSmooth,            !- Roughness
0.15,                    !- Thickness {m}
0.12,                    !- Conductivity {W/m-K}
540.0000,                !- Density {kg/m3}
1210,                    !- Specific Heat {J/kg-K}
0.9000000,               !- Thermal Absorptance
0.7000000,               !- Solar Absorptance
0.7000000;               !- Visible Absorptance

Material,
Wood Siding,             !- Name
MediumSmooth,            !- Roughness
0.0100,                  !- Thickness {m}
0.1100,                  !- Conductivity {W/m-K}
544.6200,                !- Density {kg/m3}
1210.0000,               !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7800,                  !- Solar Absorptance
0.7800;                  !- Visible Absorptance

Material,
1/2IN Gypsum,            !- Name
Smooth,                  !- Roughness
0.0127,                  !- Thickness {m}
0.1600,                  !- Conductivity {W/m-K}
784.9000,                !- Density {kg/m3}
830.0000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.9200,                  !- Solar Absorptance
0.9200;                  !- Visible Absorptance

Material,
1IN Stucco,              !- Name
Smooth,                  !- Roughness
0.0253,                  !- Thickness {m}
0.6918,                  !- Conductivity {W/m-K}
1858.0000,               !- Density {kg/m3}
837.0000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.9200,                  !- Solar Absorptance
0.9200;                  !- Visible Absorptance

Material,
8IN CONCRETE HW,         !- Name
Rough,                   !- Roughness
0.2032,                  !- Thickness {m}
1.3110,                  !- Conductivity {W/m-K}
2240.0000,               !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Metal Siding,            !- Name
Smooth,                  !- Roughness
0.0015,                  !- Thickness {m}
44.9600,                 !- Conductivity {W/m-K}
7688.8600,               !- Density {kg/m3}
410.0000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.2000,                  !- Solar Absorptance
0.2000;                  !- Visible Absorptance

Material,
HW CONCRETE,             !- Name
Rough,                   !- Roughness
0.1016,                  !- Thickness {m}
1.3110,                  !- Conductivity {W/m-K}
2240.0000,               !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Roof Membrane,           !- Name
VeryRough,               !- Roughness
0.0095,                  !- Thickness {m}
0.1600,                  !- Conductivity {W/m-K}
1121.2900,               !- Density {kg/m3}
1460.0000,               !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Metal Decking,           !- Name
MediumSmooth,            !- Roughness
0.0015,                  !- Thickness {m}
45.0060,                 !- Conductivity {W/m-K}
7680.0000,               !- Density {kg/m3}
418.4000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.3000;                  !- Visible Absorptance

Material,
Metal Roofing,           !- Name
MediumSmooth,            !- Roughness
0.0015,                  !- Thickness {m}
45.0060,                 !- Conductivity {W/m-K}
7680.0000,               !- Density {kg/m3}
418.4000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.3000;                  !- Visible Absorptance

Material,
MAT-CC05 4 HW CONCRETE,  !- Name
Rough,                   !- Roughness
0.1016,                  !- Thickness {m}
1.3110,                  !- Conductivity {W/m-K}
2240.0000,               !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
Std AC02,                !- Name
MediumSmooth,            !- Roughness
1.2700000E-02,           !- Thickness {m}
5.7000000E-02,           !- Conductivity {W/m-K}
288.0000,                !- Density {kg/m3}
1339.000,                !- Specific Heat {J/kg-K}
0.9000000,               !- Thermal Absorptance
0.7000000,               !- Solar Absorptance
0.2000000;               !- Visible Absorptance

Material,
Wall Insulation HP,      !- Name
MediumRough,             !- Roughness
0.32972,                 !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Roof Insulation HP,      !- Name
MediumRough,             !- Roughness
0.68799,                 !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Slab Insulation HP,      !- Name
MediumRough,             !- Roughness
0.04439,                 !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance

Material,
Slab Peri Insulation HP, !- Name
MediumRough,             !- Roughness
0.27959,                 !- Thickness {m}
0.049,                   !- Conductivity {W/m-K}
265.0000,                !- Density {kg/m3}
836.8000,                !- Specific Heat {J/kg-K}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.7000;                  !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
CP02 CARPET PAD,         !- Name
VeryRough,               !- Roughness
0.2165,                  !- Thermal Resistance {m2-K/W}
0.9000,                  !- Thermal Absorptance
0.7000,                  !- Solar Absorptance
0.8000;                  !- Visible Absorptance

Material:NoMass,
MAT-AIR-WALL,            !- Name
Rough,                   !- Roughness
0.2079491,               !- Thermal Resistance {m2-K/W}
0.9,                     !- Thermal Absorptance
0.7;                     !- Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
NonRes Fixed Assembly Window,  !- Name
3.23646,                 !- U-Factor {W/m2-K}
0.39;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
HPWindowAssem,           !- Name
0.92593,                 !- U-Factor {W/m2-K}
0.57;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
ECABS-1 BLEACHED 6MM,    !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.814,                   !- Solar Transmittance at Normal Incidence
0.086,                   !- Front Side Solar Reflectance at Normal Incidence
0.086,                   !- Back Side Solar Reflectance at Normal Incidence
0.847,                   !- Visible Transmittance at Normal Incidence
0.099,                   !- Front Side Visible Reflectance at Normal Incidence
0.099,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
ECABS-1 COLORED 6MM,     !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.111,                   !- Solar Transmittance at Normal Incidence
0.179,                   !- Front Side Solar Reflectance at Normal Incidence
0.179,                   !- Back Side Solar Reflectance at Normal Incidence
0.128,                   !- Visible Transmittance at Normal Incidence
0.081,                   !- Front Side Visible Reflectance at Normal Incidence
0.081,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
ECABS-2 BLEACHED 6MM,    !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.814,                   !- Solar Transmittance at Normal Incidence
0.086,                   !- Front Side Solar Reflectance at Normal Incidence
0.086,                   !- Back Side Solar Reflectance at Normal Incidence
0.847,                   !- Visible Transmittance at Normal Incidence
0.099,                   !- Front Side Visible Reflectance at Normal Incidence
0.099,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.10,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
ECABS-2 COLORED 6MM,     !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.111,                   !- Solar Transmittance at Normal Incidence
0.179,                   !- Front Side Solar Reflectance at Normal Incidence
0.179,                   !- Back Side Solar Reflectance at Normal Incidence
0.128,                   !- Visible Transmittance at Normal Incidence
0.081,                   !- Front Side Visible Reflectance at Normal Incidence
0.081,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.10,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
CLEAR 6MM,               !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.006,                   !- Thickness {m}
0.775,                   !- Solar Transmittance at Normal Incidence
0.071,                   !- Front Side Solar Reflectance at Normal Incidence
0.071,                   !- Back Side Solar Reflectance at Normal Incidence
0.881,                   !- Visible Transmittance at Normal Incidence
0.080,                   !- Front Side Visible Reflectance at Normal Incidence
0.080,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
CLEAR 12MM,              !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.012,                   !- Thickness {m}
0.653,                   !- Solar Transmittance at Normal Incidence
0.064,                   !- Front Side Solar Reflectance at Normal Incidence
0.064,                   !- Back Side Solar Reflectance at Normal Incidence
0.841,                   !- Visible Transmittance at Normal Incidence
0.077,                   !- Front Side Visible Reflectance at Normal Incidence
0.077,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
ARGON 13MM,              !- Name
Argon,                   !- Gas Type
0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls
Construction,
Wood Frame Non-res Ext Wall,  !- Name
Wood Siding,             !- Outside Layer
Wood Frame NonRes Wall Insulation,  !- Layer 2
1/2IN Gypsum;            !- Layer 3

! Roof
Construction,
Attic Non-res Floor,     !- Name
1/2IN Gypsum,            !- Outside Layer
AtticFloor NonRes Insulation,  !- Layer 2
1/2IN Gypsum;            !- Layer 3

Construction,
Attic Non-res Roof,      !- Name
Roof Membrane,           !- Outside Layer
Metal Decking;           !- Layer 2

! Slab on grade, unheated
Construction,
ext-slab,                !- Name
HW CONCRETE;             !- Outside Layer

! Interior Walls
Construction,
int-walls,               !- Name
1/2IN Gypsum,            !- Outside Layer
1/2IN Gypsum;            !- Layer 2

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***
Construction,
Window Non-res Fixed,    !- Name
NonRes Fixed Assembly Window;  !- Outside Layer

! ***COMMON CONSTRUCTIONS AND MATERIALS***
Construction,
DropCeiling,             !- Name
Std AC02;                !- Outside Layer

Construction,
AIR-WALL,                !- Name
MAT-AIR-WALL;            !- Outside Layer

Construction,
InteriorFurnishings,     !- Name
Std Wood 6inch;          !- Outside Layer

Construction,
HPWall,                  !- Name
1IN Stucco,              !- Outside Layer
8IN CONCRETE HW,         !- Layer 2
Wall Insulation HP,      !- Layer 3
1/2IN Gypsum;            !- Layer 4

Construction,
HPRoof,                  !- Name
Roof Membrane,           !- Outside Layer
Roof Insulation HP,      !- Layer 2
Metal Decking;           !- Layer 3

Construction,
HPSlab,                  !- Name
HW CONCRETE,             !- Outside Layer
Slab Insulation HP,      !- Layer 2
CP02 CARPET PAD;         !- Layer 3

Construction,
HP Slab Perimeter,       !- Name
HW CONCRETE,             !- Outside Layer
Slab Peri Insulation HP, !- Layer 2
CP02 CARPET PAD;         !- Layer 3

Construction,
HP Window,               !- Name
HPWindowAssem;           !- Outside Layer

Construction,
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Name
ECABS-2 BLEACHED 6MM,    !- Outside Layer
ARGON 13MM,              !- Layer 2
CLEAR 12MM,              !- Layer 3
ARGON 13MM,              !- Layer 4
CLEAR 12MM;              !- Layer 5

Construction,
Dbl Elec Abs Colored 6mm/13mm Air,  !- Name
ECABS-2 COLORED 6MM,     !- Outside Layer
ARGON 13MM,              !- Layer 2
CLEAR 12MM,              !- Layer 3
ARGON 13MM,              !- Layer 4
CLEAR 12MM;              !- Layer 5


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

! ***GEOMETRY RULES***
GlobalGeometryRules,
UpperLeftCorner,         !- Starting Vertex Position
Counterclockwise,        !- Vertex Entry Direction
Relative,                !- Coordinate System
Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! ZONE LIST:
! Dining
! Kitchen
! attic
! ***ZONES***
Zone,
10_Dining,                  !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
10_Kitchen,                 !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
0.0000,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
Yes;                     !- Part of Total Floor Area

Zone,
10_attic,                   !- Name
0.0000,                  !- Direction of Relative North {deg}
0.0000,                  !- X Origin {m}
0.0000,                  !- Y Origin {m}
3.0488,                  !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
,                        !- Volume {m3}
autocalculate,           !- Floor Area {m2}
,                        !- Zone Inside Convection Algorithm
,                        !- Zone Outside Convection Algorithm
No;                      !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! ***WALLS***
BuildingSurface:Detailed,
10_Dining_Ceiling,          !- Name
Ceiling,                 !- Surface Type
Attic Non-res Floor,     !- Construction Name
10_Dining,                  !- Zone Name
Surface,                 !- Outside Boundary Condition
10_attic-floor-dining,      !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-355.520000000000,                  !- Vertex 1 X-coordinate {m}
263.541400000000,                  !- Vertex 1 Y-coordinate {m}
3.048800000000,                  !- Vertex 1 Z-coordinate {m}
-355.520000000000,                  !- Vertex 2 X-coordinate {m}
255.920000000000,                  !- Vertex 2 Y-coordinate {m}
3.048800000000,                  !- Vertex 2 Z-coordinate {m}
-340.277200000000,                 !- Vertex 3 X-coordinate {m}
255.920000000000,                  !- Vertex 3 Y-coordinate {m}
3.048800000000,                  !- Vertex 3 Z-coordinate {m}
-340.277200000000,                 !- Vertex 4 X-coordinate {m}
263.541400000000,                  !- Vertex 4 Y-coordinate {m}
3.048800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_Dining_Floor,            !- Name
Floor,                   !- Surface Type
HPSlab,                  !- Construction Name
10_Dining,                  !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-340.277200000000,                 !- Vertex 1 X-coordinate {m}
263.541400000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
-340.277200000000,                 !- Vertex 2 X-coordinate {m}
255.920000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-355.520000000000,                  !- Vertex 3 X-coordinate {m}
255.920000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-355.520000000000,                  !- Vertex 4 X-coordinate {m}
263.541400000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_Dining_Wall_East,        !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
10_Dining,                  !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-340.277200000000,                 !- Vertex 1 X-coordinate {m}
255.920000000000,                  !- Vertex 1 Y-coordinate {m}
3.048800000000,                  !- Vertex 1 Z-coordinate {m}
-340.277200000000,                 !- Vertex 2 X-coordinate {m}
255.920000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-340.277200000000,                 !- Vertex 3 X-coordinate {m}
263.541400000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-340.277200000000,                 !- Vertex 4 X-coordinate {m}
263.541400000000,                  !- Vertex 4 Y-coordinate {m}
3.048800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_Dining_Wall_North,       !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
10_Dining,                  !- Zone Name
Surface,                 !- Outside Boundary Condition
10_Dining_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-340.277200000000,                 !- Vertex 1 X-coordinate {m}
263.541400000000,                  !- Vertex 1 Y-coordinate {m}
3.048800000000,                  !- Vertex 1 Z-coordinate {m}
-340.277200000000,                 !- Vertex 2 X-coordinate {m}
263.541400000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-355.520000000000,                  !- Vertex 3 X-coordinate {m}
263.541400000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-355.520000000000,                  !- Vertex 4 X-coordinate {m}
263.541400000000,                  !- Vertex 4 Y-coordinate {m}
3.048800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_Dining_Wall_North-PPAutoCreateOther,  !- Name
Wall,                    !- Surface Type
int-walls,               !- Construction Name
10_Kitchen,                 !- Zone Name
Surface,                 !- Outside Boundary Condition
10_Dining_Wall_North,       !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-355.520000000000,                  !- Vertex 1 X-coordinate {m}
263.541400000000,                  !- Vertex 1 Y-coordinate {m}
3.048800000000,                  !- Vertex 1 Z-coordinate {m}
-355.520000000000,                  !- Vertex 2 X-coordinate {m}
263.541400000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-340.277200000000,                 !- Vertex 3 X-coordinate {m}
263.541400000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-340.277200000000,                 !- Vertex 4 X-coordinate {m}
263.541400000000,                  !- Vertex 4 Y-coordinate {m}
3.048800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_Dining_Wall_South,       !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
10_Dining,                  !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-355.520000000000,                  !- Vertex 1 X-coordinate {m}
255.920000000000,                  !- Vertex 1 Y-coordinate {m}
3.048800000000,                  !- Vertex 1 Z-coordinate {m}
-355.520000000000,                  !- Vertex 2 X-coordinate {m}
255.920000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-340.277200000000,                 !- Vertex 3 X-coordinate {m}
255.920000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-340.277200000000,                 !- Vertex 4 X-coordinate {m}
255.920000000000,                  !- Vertex 4 Y-coordinate {m}
3.048800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_Dining_Wall_West,        !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
10_Dining,                  !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-355.520000000000,                  !- Vertex 1 X-coordinate {m}
263.541400000000,                  !- Vertex 1 Y-coordinate {m}
3.048800000000,                  !- Vertex 1 Z-coordinate {m}
-355.520000000000,                  !- Vertex 2 X-coordinate {m}
263.541400000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-355.520000000000,                  !- Vertex 3 X-coordinate {m}
255.920000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-355.520000000000,                  !- Vertex 4 X-coordinate {m}
255.920000000000,                  !- Vertex 4 Y-coordinate {m}
3.048800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_Kitchen_Ceiling,         !- Name
Ceiling,                 !- Surface Type
Attic Non-res Floor,     !- Construction Name
10_Kitchen,                 !- Zone Name
Surface,                 !- Outside Boundary Condition
10_attic-floor-kitchen,     !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-355.520000000000,                  !- Vertex 1 X-coordinate {m}
271.162800000000,                 !- Vertex 1 Y-coordinate {m}
3.048800000000,                  !- Vertex 1 Z-coordinate {m}
-355.520000000000,                  !- Vertex 2 X-coordinate {m}
263.541400000000,                  !- Vertex 2 Y-coordinate {m}
3.048800000000,                  !- Vertex 2 Z-coordinate {m}
-340.277200000000,                 !- Vertex 3 X-coordinate {m}
263.541400000000,                  !- Vertex 3 Y-coordinate {m}
3.048800000000,                  !- Vertex 3 Z-coordinate {m}
-340.277200000000,                 !- Vertex 4 X-coordinate {m}
271.162800000000,                 !- Vertex 4 Y-coordinate {m}
3.048800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_Kitchen_Floor,           !- Name
Floor,                   !- Surface Type
HPSlab,                  !- Construction Name
10_Kitchen,                 !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-340.277200000000,                 !- Vertex 1 X-coordinate {m}
271.162800000000,                 !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
-340.277200000000,                 !- Vertex 2 X-coordinate {m}
263.541400000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-355.520000000000,                  !- Vertex 3 X-coordinate {m}
263.541400000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-355.520000000000,                  !- Vertex 4 X-coordinate {m}
271.162800000000,                 !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_Kitchen_Wall_East,       !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
10_Kitchen,                 !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-340.277200000000,                 !- Vertex 1 X-coordinate {m}
263.541400000000,                  !- Vertex 1 Y-coordinate {m}
3.048800000000,                  !- Vertex 1 Z-coordinate {m}
-340.277200000000,                 !- Vertex 2 X-coordinate {m}
263.541400000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-340.277200000000,                 !- Vertex 3 X-coordinate {m}
271.162800000000,                 !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-340.277200000000,                 !- Vertex 4 X-coordinate {m}
271.162800000000,                 !- Vertex 4 Y-coordinate {m}
3.048800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_Kitchen_Wall_North,      !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
10_Kitchen,                 !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-340.277200000000,                 !- Vertex 1 X-coordinate {m}
271.162800000000,                 !- Vertex 1 Y-coordinate {m}
3.048800000000,                  !- Vertex 1 Z-coordinate {m}
-340.277200000000,                 !- Vertex 2 X-coordinate {m}
271.162800000000,                 !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-355.520000000000,                  !- Vertex 3 X-coordinate {m}
271.162800000000,                 !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-355.520000000000,                  !- Vertex 4 X-coordinate {m}
271.162800000000,                 !- Vertex 4 Y-coordinate {m}
3.048800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_Kitchen_Wall_West,       !- Name
Wall,                    !- Surface Type
HPWall,                  !- Construction Name
10_Kitchen,                 !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-355.520000000000,                  !- Vertex 1 X-coordinate {m}
271.162800000000,                 !- Vertex 1 Y-coordinate {m}
3.048800000000,                  !- Vertex 1 Z-coordinate {m}
-355.520000000000,                  !- Vertex 2 X-coordinate {m}
271.162800000000,                 !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-355.520000000000,                  !- Vertex 3 X-coordinate {m}
263.541400000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-355.520000000000,                  !- Vertex 4 X-coordinate {m}
263.541400000000,                  !- Vertex 4 Y-coordinate {m}
3.048800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_attic-floor-dining,      !- Name
Floor,                   !- Surface Type
Attic Non-res Floor,     !- Construction Name
10_attic,                   !- Zone Name
Surface,                 !- Outside Boundary Condition
10_Dining_Ceiling,          !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-340.277200000000,                  !- Vertex 1 X-coordinate {m}
263.541400000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
-340.277200000000,                  !- Vertex 2 X-coordinate {m}
255.920000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-355.520000000000,                 !- Vertex 3 X-coordinate {m}
255.920000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-355.520000000000,                 !- Vertex 4 X-coordinate {m}
263.541400000000,                  !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_attic-floor-kitchen,     !- Name
Floor,                   !- Surface Type
Attic Non-res Floor,     !- Construction Name
10_attic,                   !- Zone Name
Surface,                 !- Outside Boundary Condition
10_Kitchen_Ceiling,         !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-340.277200000000,                 !- Vertex 1 X-coordinate {m}
271.162800000000,                 !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
-340.277200000000,                 !- Vertex 2 X-coordinate {m}
263.541400000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-355.520000000000,                  !- Vertex 3 X-coordinate {m}
263.541400000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-355.520000000000,                  !- Vertex 4 X-coordinate {m}
271.162800000000,                 !- Vertex 4 Y-coordinate {m}
0.000000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_east-roof,               !- Name
Roof,                    !- Surface Type
HPRoof,                  !- Construction Name
10_attic,                   !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
3,                       !- Number of Vertices
-340.277200000000,                 !- Vertex 1 X-coordinate {m}
255.920000000000,                  !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
-340.277200000000,                 !- Vertex 2 X-coordinate {m}
271.162800000000,                 !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-342.817700000000,                 !- Vertex 3 X-coordinate {m}
263.541400000000,                  !- Vertex 3 Y-coordinate {m}
2.540500000000;                  !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
10_north-roof,              !- Name
Roof,                    !- Surface Type
HPRoof,                  !- Construction Name
10_attic,                   !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-342.817700000000,                 !- Vertex 1 X-coordinate {m}
263.541400000000,                 !- Vertex 1 Y-coordinate {m}
2.540500000000,                  !- Vertex 1 Z-coordinate {m}
-340.277200000000,                  !- Vertex 2 X-coordinate {m}
271.162800000000,                 !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-355.520000000000,                  !- Vertex 3 X-coordinate {m}
271.162800000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-352.979500000000,                 !- Vertex 4 X-coordinate {m}
263.541400000000,                  !- Vertex 4 Y-coordinate {m}
2.540500000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_south-roof,              !- Name
Roof,                    !- Surface Type
HPRoof,                  !- Construction Name
10_attic,                   !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
4,                       !- Number of Vertices
-352.979500000000,                  !- Vertex 1 X-coordinate {m}
263.541400000000,                  !- Vertex 1 Y-coordinate {m}
2.540500000000,                  !- Vertex 1 Z-coordinate {m}
-355.520000000000,                 !- Vertex 2 X-coordinate {m}
255.920000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-340.277200000000,                 !- Vertex 3 X-coordinate {m}
255.920000000000,                  !- Vertex 3 Y-coordinate {m}
0.000000000000,                  !- Vertex 3 Z-coordinate {m}
-342.817700000000,                  !- Vertex 4 X-coordinate {m}
263.541400000000,                  !- Vertex 4 Y-coordinate {m}
2.540500000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
10_west-roof,               !- Name
Roof,                    !- Surface Type
HPRoof,                  !- Construction Name
10_attic,                   !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
AutoCalculate,           !- View Factor to Ground
3,                       !- Number of Vertices
-355.520000000000,                  !- Vertex 1 X-coordinate {m}
271.162800000000,                 !- Vertex 1 Y-coordinate {m}
0.000000000000,                  !- Vertex 1 Z-coordinate {m}
-355.520000000000,                  !- Vertex 2 X-coordinate {m}
255.920000000000,                  !- Vertex 2 Y-coordinate {m}
0.000000000000,                  !- Vertex 2 Z-coordinate {m}
-352.979500000000,                  !- Vertex 3 X-coordinate {m}
263.541400000000,                  !- Vertex 3 Y-coordinate {m}
2.540500000000;                  !- Vertex 3 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
10_Dining_Wall_East_Window, !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
10_Dining_Wall_East,        !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
10_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-340.277200000000,                 !- Vertex 1 X-coordinate {m}
256.174000000000,                  !- Vertex 1 Y-coordinate {m}
1.981700000000,                  !- Vertex 1 Z-coordinate {m}
-340.277200000000,                 !- Vertex 2 X-coordinate {m}
256.174000000000,                  !- Vertex 2 Y-coordinate {m}
1.067100000000,                  !- Vertex 2 Z-coordinate {m}
-340.277200000000,                 !- Vertex 3 X-coordinate {m}
263.287300000000,                  !- Vertex 3 Y-coordinate {m}
1.067100000000,                  !- Vertex 3 Z-coordinate {m}
-340.277200000000,                 !- Vertex 4 X-coordinate {m}
263.287300000000,                  !- Vertex 4 Y-coordinate {m}
1.981700000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
10_Dining_Wall_South_Window,!- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
10_Dining_Wall_South,       !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
10_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-355.012000000000,                  !- Vertex 1 X-coordinate {m}
255.920000000000,                  !- Vertex 1 Y-coordinate {m}
1.981700000000,                  !- Vertex 1 Z-coordinate {m}
-355.012000000000,                  !- Vertex 2 X-coordinate {m}
255.920000000000,                  !- Vertex 2 Y-coordinate {m}
1.067100000000,                  !- Vertex 2 Z-coordinate {m}
-340.785000000000,                 !- Vertex 3 X-coordinate {m}
255.920000000000,                  !- Vertex 3 Y-coordinate {m}
1.067100000000,                  !- Vertex 3 Z-coordinate {m}
-340.785000000000,                 !- Vertex 4 X-coordinate {m}
255.920000000000,                  !- Vertex 4 Y-coordinate {m}
1.981700000000;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
10_Dining_Wall_West_Window, !- Name
Window,                  !- Surface Type
Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
10_Dining_Wall_West,        !- Building Surface Name
,                        !- Outside Boundary Condition Object
AutoCalculate,           !- View Factor to Ground
10_ECW,                     !- Shading Control Name
,                        !- Frame and Divider Name
1.0000,                  !- Multiplier
4,                       !- Number of Vertices
-355.520000000000,                  !- Vertex 1 X-coordinate {m}
263.287300000000,                  !- Vertex 1 Y-coordinate {m}
1.981700000000,                  !- Vertex 1 Z-coordinate {m}
-355.520000000000,                  !- Vertex 2 X-coordinate {m}
263.287300000000,                  !- Vertex 2 Y-coordinate {m}
1.067100000000,                  !- Vertex 2 Z-coordinate {m}
-355.520000000000,                  !- Vertex 3 X-coordinate {m}
256.174000000000,                  !- Vertex 3 Y-coordinate {m}
1.067100000000,                  !- Vertex 3 Z-coordinate {m}
-355.520000000000,                  !- Vertex 4 X-coordinate {m}
256.174000000000,                  !- Vertex 4 Y-coordinate {m}
1.981700000000;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
10_ECW,                     !- Name
SwitchableGlazing,       !- Shading Type
Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
OnIfHighZoneAirTemperature,  !- Shading Control Type
,                        !- Schedule Name
24,                      !- Setpoint {W/m2, W or deg C}
No,                      !- Shading Control Is Scheduled
No,                      !- Glare Control Is Active
,                        !- Shading Device Material Name
,                        !- Type of Slat Angle Control for Blinds
;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

! ***INTERNAL MASS***
InternalMass,
10_Dining Internal Mass,    !- Name
InteriorFurnishings,     !- Construction Name
10_Dining,                  !- Zone Name
232.3430;                !- Surface Area {m2}

InternalMass,
10_Kitchen Internal Mass,   !- Name
InteriorFurnishings,     !- Construction Name
10_Kitchen,                 !- Zone Name
232.3430;                !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

! ***PEOPLE***
People,
10_Dining People,           !- Name
10_Dining,                  !- Zone or ZoneList Name
10_BLDG_OCC_SCH,            !- Number of People Schedule Name
Area/Person,             !- Number of People Calculation Method
,                        !- Number of People
,                        !- People per Zone Floor Area {person/m2}
1.39,                    !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
10_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
10_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
10_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
10_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type

People,
10_Kitchen People,          !- Name
10_Kitchen,                 !- Zone or ZoneList Name
10_BLDG_OCC_SCH,            !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
6.25,                    !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3000,                  !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
10_ACTIVITY_SCH,            !- Activity Level Schedule Name
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
10_WORK_EFF_SCH,            !- Work Efficiency Schedule Name
ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
,                        !- Clothing Insulation Calculation Method Schedule Name
10_CLOTHING_SCH,            !- Clothing Insulation Schedule Name
10_AIR_VELO_SCH,            !- Air Velocity Schedule Name
FANGER;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

! ***LIGHTS***
Lights,
10_Dining_Lights,           !- Name
10_Dining,                  !- Zone or ZoneList Name
10_BLDG_LIGHT_SCH,          !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
13.56,                   !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
10_Kitchen_Lights,          !- Name
10_Kitchen,                 !- Zone or ZoneList Name
10_BLDG_LIGHT_SCH,          !- Schedule Name
Watts/Area,              !- Design Level Calculation Method
,                        !- Lighting Level {W}
7.74,                    !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.0000,                  !- Return Air Fraction
0.2,                     !- Fraction Radiant
0.6,                     !- Fraction Visible
1.0000,                  !- Fraction Replaceable
General,                 !- End-Use Subcategory
No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! ***EQUIPMENT GAINS***
ElectricEquipment,
10_Dining_MiscElec_Equip,   !- Name
10_Dining,                  !- Zone or ZoneList Name
10_BLDG_EQUIP_SCH,          !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
15000,                   !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2500,                  !- Fraction Latent
0.3000,                  !- Fraction Radiant
0.0000,                  !- Fraction Lost
MiscElec;                !- End-Use Subcategory

ElectricEquipment,
10_Kitchen_MiscElec_Equip,  !- Name
10_Kitchen,                 !- Zone or ZoneList Name
10_BLDG_EQUIP_SCH,          !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
35000,                   !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0.2500,                  !- Fraction Latent
0.3000,                  !- Fraction Radiant
0.3000,                  !- Fraction Lost
MiscElec;                !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

GasEquipment,
10_Kitchen_MiscGas_Equip,   !- Name
10_Kitchen,                 !- Zone or ZoneList Name
10_GAS_EQUIP_SCH,           !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
150055,                  !- Design Level {W}
,                        !- Power per Zone Floor Area {W/m2}
,                        !- Power per Person {W/Person}
0.1000,                  !- Fraction Latent
0.2000,                  !- Fraction Radiant
0.7000,                  !- Fraction Lost
,                        !- Carbon Dioxide Generation Rate {m3/s-W}
MiscGas;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
10_attic_Infiltration,      !- Name
10_attic,                   !- Zone or ZoneList Name
10_ALWAYS_ON,               !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
1.0,                     !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
10_Dining_Infiltration,     !- Name
10_Dining,                  !- Zone or ZoneList Name
10_INFIL_HALF_ON_SCH,       !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
10_Kitchen_Infiltration,    !- Name
10_Kitchen,                 !- Zone or ZoneList Name
10_INFIL_HALF_ON_SCH,       !- Schedule Name
Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
,                        !- Air Changes per Hour {1/hr}
1.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.0000,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
10_Dinning South Window,    !- Name
10_Dining,                  !- Zone Name
13.01,                   !- Opening Area {m2}
10_VentingSched,            !- Opening Area Fraction Schedule Name
autocalculate,           !- Opening Effectiveness {dimensionless}
180,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
10_Dinning East Window,     !- Name
10_Dining,                  !- Zone Name
6.51,                    !- Opening Area {m2}
10_VentingSched,            !- Opening Area Fraction Schedule Name
autocalculate,           !- Opening Effectiveness {dimensionless}
90,                      !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
10_Dinning West Window,     !- Name
10_Dining,                  !- Zone Name
6.51,                    !- Opening Area {m2}
10_VentingSched,            !- Opening Area Fraction Schedule Name
autocalculate,           !- Opening Effectiveness {dimensionless}
270,                     !- Effective Angle {deg}
,                        !- Height Difference {m}
autocalculate,           !- Discharge Coefficient for Opening
23,                      !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
25.5,                    !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
0.5,                     !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
-32,                     !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
33,                      !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

! ***EXTERIOR LOADS***
Exterior:Lights,
10_Exterior Facade Lighting,!- Name
10_ALWAYS_ON,               !- Schedule Name
2529,                    !- Design Level {W}
AstronomicalClock,       !- Control Option
Exterior Facade Lighting;!- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
10_SZ DSOA Dining,          !- Name
Flow/Person,             !- Outdoor Air Method
0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
10_SZ DSOA Kitchen,         !- Name
Flow/Zone,               !- Outdoor Air Method
,                        !- Outdoor Air Flow per Person {m3/s-person}
,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.72246762589928;        !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
1.2,                     !- Heating Sizing Factor
1.2,                     !- Cooling Sizing Factor
4;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

! ***SIZING & CONTROLS***
Sizing:Zone,
10_Dining,                  !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
10_SZ DSOA Dining,          !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
10_Kitchen,                 !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
10_SZ DSOA Kitchen,         !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
,                        !- Cooling Minimum Air Flow Fraction
DesignDay;               !- Heating Design Air Flow Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
10_PSZ-AC_1:1,              !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0,                     !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
12.8000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
No,                      !- 100% Outdoor Air in Cooling
No,                      !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
10_PSZ-AC_2:2,              !- AirLoop Name
Sensible,                !- Type of Load to Size On
AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
1.0,                     !- Central Heating Maximum System Air Flow Ratio
7.0,                     !- Preheat Design Temperature {C}
0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
12.8000,                 !- Precool Design Temperature {C}
0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
40.0,                    !- Central Heating Design Supply Air Temperature {C}
NonCoincident,           !- Type of Zone Sum to Use
YES,                     !- 100% Outdoor Air in Cooling
YES,                     !- 100% Outdoor Air in Heating
0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
DesignDay,               !- Cooling Supply Air Flow Rate Method
0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
DesignDay,               !- Heating Supply Air Flow Rate Method
0.0,                     !- Heating Supply Air Flow Rate {m3/s}
,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
,                        !- System Outdoor Air Method
1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
CoolingDesignCapacity,   !- Cooling Design Capacity Method
autosize,                !- Cooling Design Capacity {W}
,                        !- Cooling Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Cooling Design Capacity
HeatingDesignCapacity,   !- Heating Design Capacity Method
autosize,                !- Heating Design Capacity {W}
,                        !- Heating Design Capacity Per Floor Area {W/m2}
,                        !- Fraction of Autosized Heating Design Capacity
VAV;                     !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

! ***SWH SIZING & CONTROLS***
Sizing:Plant,
10_SWHSys1,                 !- Plant or Condenser Loop Name
Heating,                 !- Loop Type
60,                      !- Design Loop Exit Temperature {C}
5.0;                     !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
10_Dining Thermostat,       !- Name
10_Dining,                  !- Zone or ZoneList Name
10_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
10_Dining DualSPSched;      !- Control 1 Name

ZoneControl:Thermostat,
10_Kitchen Thermostat,      !- Name
10_Kitchen,                 !- Zone or ZoneList Name
10_Dual Zone Control Type Sched,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
10_Kitchen DualSPSched;     !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
10_Dining DualSPSched,      !- Name
10_HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
10_CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
10_Kitchen DualSPSched,     !- Name
10_HTGSETP_KITCHEN_SCH,     !- Heating Setpoint Temperature Schedule Name
10_CLGSETP_KITCHEN_SCH;     !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
10_Dining Direct Air,       !- Name
10_ALWAYS_ON,               !- Availability Schedule Name
10_Dining Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
10_Kitchen Direct Air,      !- Name
10_ALWAYS_ON,               !- Availability Schedule Name
10_Kitchen Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
10_Dining Equipment,        !- Name
Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
10_Dining Exhaust Fan,      !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1,                       !- Zone Equipment 1 Heating or No-Load Sequence
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
10_Dining Direct Air,       !- Zone Equipment 2 Name
2,                       !- Zone Equipment 2 Cooling Sequence
2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
10_Kitchen Equipment,       !- Name
Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
10_Kitchen Exhaust Fan,     !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1,                       !- Zone Equipment 1 Heating or No-Load Sequence
AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
10_Kitchen Direct Air,      !- Zone Equipment 2 Name
2,                       !- Zone Equipment 2 Cooling Sequence
2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
10_Dining,                  !- Zone Name
10_Dining Equipment,        !- Zone Conditioning Equipment List Name
10_Dining Inlet Nodes,      !- Zone Air Inlet Node or NodeList Name
10_Dining Exhaust Nodes,    !- Zone Air Exhaust Node or NodeList Name
10_Dining Air Node,         !- Zone Air Node Name
10_Dining Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
10_Kitchen,                 !- Zone Name
10_Kitchen Equipment,       !- Zone Conditioning Equipment List Name
10_Kitchen Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
10_Kitchen Exhaust Nodes,   !- Zone Air Exhaust Node or NodeList Name
10_Kitchen Air Node,        !- Zone Air Node Name
10_Kitchen Return Air Node Name;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
10_PSZ-AC_1:1_Fan,          !- Name
10_HVACOperationSchd,       !- Availability Schedule Name
0.5915,                  !- Fan Total Efficiency
500,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
Fraction,                !- Fan Power Minimum Flow Rate Input Method
,                        !- Fan Power Minimum Flow Fraction
0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
0.91,                    !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
0.0407598940,            !- Fan Power Coefficient 1
0.08804497,              !- Fan Power Coefficient 2
-0.072926120,            !- Fan Power Coefficient 3
0.9437398230,            !- Fan Power Coefficient 4
0,                       !- Fan Power Coefficient 5
10_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Air Inlet Node Name
10_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
Fan Energy;              !- End-Use Subcategory

Fan:VariableVolume,
10_PSZ-AC_2:2_Fan,          !- Name
10_HVACOperationSchd,       !- Availability Schedule Name
0.5915,                  !- Fan Total Efficiency
500,                     !- Pressure Rise {Pa}
AUTOSIZE,                !- Maximum Flow Rate {m3/s}
Fraction,                !- Fan Power Minimum Flow Rate Input Method
,                        !- Fan Power Minimum Flow Fraction
0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
0.91,                    !- Motor Efficiency
1.0,                     !- Motor In Airstream Fraction
0.0407598940,            !- Fan Power Coefficient 1
0.08804497,              !- Fan Power Coefficient 2
-0.072926120,            !- Fan Power Coefficient 3
0.9437398230,            !- Fan Power Coefficient 4
0,                       !- Fan Power Coefficient 5
10_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Air Inlet Node Name
10_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
Fan Energy;              !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

Fan:ZoneExhaust,
10_Dining Exhaust Fan,      !- Name
10_HVACOperationSchd,       !- Availability Schedule Name
1.0,                     !- Fan Total Efficiency
1.0e-006,                !- Pressure Rise {Pa}
0.834532374100719,       !- Maximum Flow Rate {m3/s}
10_Dining Exhaust Fan Node, !- Air Inlet Node Name
10_Dining Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
Zone Exhaust Fans;       !- End-Use Subcategory

Fan:ZoneExhaust,
10_Kitchen Exhaust Fan,     !- Name
10_HVACOperationSchd,       !- Availability Schedule Name
0.5,                     !- Fan Total Efficiency
185,                     !- Pressure Rise {Pa}
1.557,                   !- Maximum Flow Rate {m3/s}
10_Kitchen Exhaust Fan Node,!- Air Inlet Node Name
10_Kitchen Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
Zone Exhaust Fans,       !- End-Use Subcategory
,                        !- Flow Fraction Schedule Name
Decoupled,               !- System Availability Manager Coupling Mode
,                        !- Minimum Zone Temperature Limit Schedule Name
10_FlowBalancedSched;       !- Balanced Exhaust Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
10_PSZ-AC_2:2_CoolC DXCoil, !- Name
10_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.66668442928701,        !- Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
10_PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Air Inlet Node Name
10_PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Air Outlet Node Name
10_Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
10_ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
10_Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
10_ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
10_Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========

Coil:Cooling:DX:TwoSpeed,
10_PSZ-AC_1:1_CoolC DXCoil, !- Name
10_CoolingCoilAvailSched,   !- Availability Schedule Name
AUTOSIZE,                !- High Speed Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- High Speed Rated Sensible Heat Ratio
3.50015986358308,        !- High Speed Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- High Speed Rated Air Flow Rate {m3/s}
,                        !- Unit Internal Static Air Pressure {Pa}
10_PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Air Inlet Node Name
10_PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Air Outlet Node Name
10_Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
10_Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
10_Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
10_Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
10_No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
AUTOSIZE,                !- Low Speed Gross Rated Total Cooling Capacity {W}
AUTOSIZE,                !- Low Speed Gross Rated Sensible Heat Ratio
3.55227142482749,        !- Low Speed Gross Rated Cooling COP {W/W}
AUTOSIZE,                !- Low Speed Rated Air Flow Rate {m3/s}
10_Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
10_Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
10_PSZ-AC_1:1_HeatC,        !- Name
10_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.78,                    !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
10_PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Air Inlet Node Name
10_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Air Outlet Node Name
10_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
10_PSZ-AC_2:2_HeatC,        !- Name
10_ReheatCoilAvailSched,    !- Availability Schedule Name
NaturalGas,              !- Fuel Type
0.8,                     !- Burner Efficiency
AUTOSIZE,                !- Nominal Capacity {W}
10_PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Air Inlet Node Name
10_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Air Outlet Node Name
10_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;  !- Temperature Setpoint Node Name


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
10_PSZ-AC_1:1_CoolC,        !- Name
10_CoolingCoilAvailSched,   !- Availability Schedule Name
10_PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
10_PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
10_PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
10_PSZ-AC_1:1_CoolC DXCoil; !- Cooling Coil Name

CoilSystem:Cooling:DX,
10_PSZ-AC_2:2_CoolC,        !- Name
10_CoolingCoilAvailSched,   !- Availability Schedule Name
10_PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
10_PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
10_PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
10_PSZ-AC_2:2_CoolC DXCoil; !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
10_PSZ-AC_1:1_OA_Controller,!- Name
10_PSZ-AC_1:1_OARelief Node,!- Relief Air Outlet Node Name
10_PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Return Air Node Name
10_PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Mixed Air Node Name
10_PSZ-AC_1:1_OAInlet Node, !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
10_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
10_PSZ-AC_2:2_OA_Controller,!- Name
10_PSZ-AC_2:2_OARelief Node,!- Relief Air Outlet Node Name
10_PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Return Air Node Name
10_PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Mixed Air Node Name
10_PSZ-AC_2:2_OAInlet Node, !- Actuator Node Name
AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer,            !- Economizer Control Type
ModulateFlow,            !- Economizer Control Action Type
28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
,                        !- Electronic Enthalpy Limit Curve Name
-100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
NoLockout,               !- Lockout Type
FixedMinimum,            !- Minimum Limit Type
10_MinOA_Sched;             !- Minimum Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
10_PSZ-AC_1:1_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
10_PSZ-AC_1:1_OA_Controller;!- Controller 1 Name

AirLoopHVAC:ControllerList,
10_PSZ-AC_2:2_OA_Controllers,  !- Name
Controller:OutdoorAir,   !- Controller 1 Object Type
10_PSZ-AC_2:2_OA_Controller;!- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

! ***AIR LOOPS***
AirLoopHVAC,
10_PSZ-AC_1:1,              !- Name
,                        !- Controller List Name
10_PSZ-AC_1:1 Availability Manager List,  !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
10_PSZ-AC_1:1 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
10_PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
10_PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
10_PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
10_PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
10_PSZ-AC_2:2,              !- Name
,                        !- Controller List Name
10_PSZ-AC_2:2 Availability Manager List,  !- Availability Manager List Name
AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
10_PSZ-AC_2:2 Air Loop Branches,  !- Branch List Name
,                        !- Connector List Name
10_PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
10_PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
10_PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
10_PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
10_PSZ-AC_1:1_OA_Equipment, !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
10_PSZ-AC_1:1_OAMixing Box; !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
10_PSZ-AC_2:2_OA_Equipment, !- Name
OutdoorAir:Mixer,        !- Component 1 Object Type
10_PSZ-AC_2:2_OAMixing Box; !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
10_PSZ-AC_1:1_OA,           !- Name
10_PSZ-AC_1:1_OA_Controllers,  !- Controller List Name
10_PSZ-AC_1:1_OA_Equipment, !- Outdoor Air Equipment List Name
10_PSZ-AC_1:1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
10_PSZ-AC_2:2_OA,           !- Name
10_PSZ-AC_2:2_OA_Controllers,  !- Controller List Name
10_PSZ-AC_2:2_OA_Equipment, !- Outdoor Air Equipment List Name
10_PSZ-AC_2:2 Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
10_PSZ-AC_1:1_OAMixing Box, !- Name
10_PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Mixed Air Node Name
10_PSZ-AC_1:1_OAInlet Node, !- Outdoor Air Stream Node Name
10_PSZ-AC_1:1_OARelief Node,!- Relief Air Stream Node Name
10_PSZ-AC_1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
10_PSZ-AC_2:2_OAMixing Box, !- Name
10_PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Mixed Air Node Name
10_PSZ-AC_2:2_OAInlet Node, !- Outdoor Air Stream Node Name
10_PSZ-AC_2:2_OARelief Node,!- Relief Air Stream Node Name
10_PSZ-AC_2:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
10_PSZ-AC_1:1 Supply Air Splitter,  !- Name
10_PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Inlet Node Name
10_Dining Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
10_PSZ-AC_2:2 Supply Air Splitter,  !- Name
10_PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Inlet Node Name
10_Kitchen Direct Air Inlet Node Name;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
10_PSZ-AC_1:1,              !- Name
10_PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
10_PSZ-AC_1:1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
10_PSZ-AC_2:2,              !- Name
10_PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
10_PSZ-AC_2:2 Supply Air Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
10_PSZ-AC_1:1 Return Air Mixer,  !- Name
10_PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Outlet Node Name
10_Dining Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
10_PSZ-AC_2:2 Return Air Mixer,  !- Name
10_PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Outlet Node Name
10_Kitchen Return Air Node Name;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
10_PSZ-AC_1:1 Return Air Path,  !- Name
10_PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
10_PSZ-AC_1:1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
10_PSZ-AC_2:2 Return Air Path,  !- Name
10_PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
10_PSZ-AC_2:2 Return Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
10_PSZ-AC_1:1 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
10_PSZ-AC_1:1_OA,           !- Component 1 Name
10_PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
10_PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Component 1 Outlet Node Name
CoilSystem:Cooling:DX,   !- Component 2 Object Type
10_PSZ-AC_1:1_CoolC,        !- Component 2 Name
10_PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Component 2 Inlet Node Name
10_PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Component 2 Outlet Node Name
Coil:Heating:Fuel,       !- Component 3 Object Type
10_PSZ-AC_1:1_HeatC,        !- Component 3 Name
10_PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Component 3 Inlet Node Name
10_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Component 3 Outlet Node Name
Fan:VariableVolume,      !- Component 4 Object Type
10_PSZ-AC_1:1_Fan,          !- Component 4 Name
10_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Component 4 Inlet Node Name
10_PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
10_PSZ-AC_2:2 Air Loop Main Branch,  !- Name
,                        !- Pressure Drop Curve Name
AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
10_PSZ-AC_2:2_OA,           !- Component 1 Name
10_PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
10_PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Component 1 Outlet Node Name
CoilSystem:Cooling:DX,   !- Component 2 Object Type
10_PSZ-AC_2:2_CoolC,        !- Component 2 Name
10_PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Component 2 Inlet Node Name
10_PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Component 2 Outlet Node Name
Coil:Heating:Fuel,       !- Component 3 Object Type
10_PSZ-AC_2:2_HeatC,        !- Component 3 Name
10_PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Component 3 Inlet Node Name
10_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Component 3 Outlet Node Name
Fan:VariableVolume,      !- Component 4 Object Type
10_PSZ-AC_2:2_Fan,          !- Component 4 Name
10_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Component 4 Inlet Node Name
10_PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
10_SWHSys1 Demand Bypass Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
10_SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
10_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
10_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
10_SWHSys1 Demand Inlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
10_SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
10_SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
10_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
10_SWHSys1 Demand Load Branch 1,  !- Name
,                        !- Pressure Drop Curve Name
WaterUse:Connections,    !- Component 1 Object Type
10_Kitchen Water Equipment, !- Component 1 Name
10_Kitchen Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
10_Kitchen Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
10_SWHSys1 Demand Outlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
10_SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
10_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
10_SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
10_SWHSys1 Supply Equipment Branch,  !- Name
,                        !- Pressure Drop Curve Name
WaterHeater:Mixed,       !- Component 1 Object Type
10_SWHSys1 Water Heater,    !- Component 1 Name
10_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
10_SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
10_SWHSys1 Supply Equipment Bypass Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
10_SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
10_SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
10_SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
10_SWHSys1 Supply Inlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pump:VariableSpeed,      !- Component 1 Object Type
10_SWHSys1 Pump,            !- Component 1 Name
10_SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
10_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
10_SWHSys1 Supply Outlet Branch,  !- Name
,                        !- Pressure Drop Curve Name
Pipe:Adiabatic,          !- Component 1 Object Type
10_SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
10_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
10_SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
10_PSZ-AC_1:1 Air Loop Branches,  !- Name
10_PSZ-AC_1:1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
10_PSZ-AC_2:2 Air Loop Branches,  !- Name
10_PSZ-AC_2:2 Air Loop Main Branch;  !- Branch 1 Name

! ***SWH CONNECTIONS***
BranchList,
10_SWHSys1 Demand Branches, !- Name
10_SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
10_SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
10_SWHSys1 Demand Bypass Branch,  !- Branch 3 Name
10_SWHSys1 Demand Outlet Branch;  !- Branch 4 Name

BranchList,
10_SWHSys1 Supply Branches, !- Name
10_SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
10_SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
10_SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
10_SWHSys1 Supply Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
10_SWHSys1 Demand Splitter, !- Name
10_SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
10_SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
10_SWHSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
10_SWHSys1 Supply Splitter, !- Name
10_SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
10_SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
10_SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
10_SWHSys1 Demand Mixer,    !- Name
10_SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
10_SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
10_SWHSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
10_SWHSys1 Supply Mixer,    !- Name
10_SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
10_SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
10_SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
10_SWHSys1 Demand Connectors,  !- Name
Connector:Splitter,      !- Connector 1 Object Type
10_SWHSys1 Demand Splitter, !- Connector 1 Name
Connector:Mixer,         !- Connector 2 Object Type
10_SWHSys1 Demand Mixer;    !- Connector 2 Name

ConnectorList,
10_SWHSys1 Supply Connectors,  !- Name
Connector:Splitter,      !- Connector 1 Object Type
10_SWHSys1 Supply Splitter, !- Connector 1 Name
Connector:Mixer,         !- Connector 2 Object Type
10_SWHSys1 Supply Mixer;    !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
10_Dining Exhaust Nodes,    !- Name
10_Dining Exhaust Fan Node; !- Node 1 Name

NodeList,
10_Dining Inlet Nodes,      !- Name
10_Dining Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
10_Kitchen Exhaust Nodes,   !- Name
10_Kitchen Exhaust Fan Node;!- Node 1 Name

NodeList,
10_Kitchen Inlet Nodes,     !- Name
10_Kitchen Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
10_PSZ-AC_1:1_OANode List,  !- Name
10_PSZ-AC_1:1_OAInlet Node; !- Node 1 Name

NodeList,
10_PSZ-AC_2:2_OANode List,  !- Name
10_PSZ-AC_2:2_OAInlet Node; !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
10_PSZ-AC_1:1_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
10_PSZ-AC_2:2_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
10_RACK1_condenserInlet;    !- Name

OutdoorAir:Node,
10_RACK2_condenserInlet;    !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
10_PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
10_PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
10_SWHSys1 Demand Bypass Pipe,  !- Name
10_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
10_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
10_SWHSys1 Demand Inlet Pipe,  !- Name
10_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
10_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
10_SWHSys1 Demand Outlet Pipe,  !- Name
10_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
10_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
10_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
10_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
10_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
10_SWHSys1 Supply Outlet Pipe,  !- Name
10_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
10_SWHSys1 Supply Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
10_SWHSys1 Pump,            !- Name
10_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
10_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
0.1,                     !- Design Pump Head {Pa}
AUTOSIZE,                !- Design Power Consumption {W}
1,                       !- Motor Efficiency
0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
0,                       !- Coefficient 1 of the Part Load Performance Curve
1,                       !- Coefficient 2 of the Part Load Performance Curve
0,                       !- Coefficient 3 of the Part Load Performance Curve
0,                       !- Coefficient 4 of the Part Load Performance Curve
0.0,                     !- Design Minimum Flow Rate {m3/s}
Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

! ***SWH EQUIPMENT***
WaterHeater:Mixed,
10_SWHSys1 Water Heater,    !- Name
0.2,                     !- Tank Volume {m3}
10_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
2.0,                     !- Deadband Temperature Difference {deltaC}
82.2222,                 !- Maximum Temperature Limit {C}
Cycle,                   !- Heater Control Type
845000,                  !- Heater Maximum Capacity {W}
,                        !- Heater Minimum Capacity {W}
,                        !- Heater Ignition Minimum Flow Rate {m3/s}
,                        !- Heater Ignition Delay {s}
NATURALGAS,              !- Heater Fuel Type
0.8,                     !- Heater Thermal Efficiency
,                        !- Part Load Factor Curve Name
20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
NATURALGAS,              !- Off Cycle Parasitic Fuel Type
0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
NATURALGAS,              !- On Cycle Parasitic Fuel Type
,                        !- On Cycle Parasitic Heat Fraction to Tank
SCHEDULE,                !- Ambient Temperature Indicator
10_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
,                        !- Ambient Temperature Zone Name
,                        !- Ambient Temperature Outdoor Air Node Name
6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
,                        !- Off Cycle Loss Fraction to Zone
6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
,                        !- On Cycle Loss Fraction to Zone
,                        !- Peak Use Flow Rate {m3/s}
,                        !- Use Flow Rate Fraction Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
10_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
10_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
1.0,                     !- Use Side Effectiveness
,                        !- Source Side Inlet Node Name
,                        !- Source Side Outlet Node Name
1.0,                     !- Source Side Effectiveness
AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

! ***SWH LOOP***
PlantLoop,
10_SWHSys1,                 !- Name
Water,                   !- Fluid Type
,                        !- User Defined Fluid Type
10_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
10_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
60.0,                    !- Maximum Loop Temperature {C}
10.0,                    !- Minimum Loop Temperature {C}
AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
0.0,                     !- Minimum Loop Flow Rate {m3/s}
AUTOSIZE,                !- Plant Loop Volume {m3}
10_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
10_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
10_SWHSys1 Supply Branches, !- Plant Side Branch List Name
10_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
10_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
10_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
10_SWHSys1 Demand Branches, !- Demand Side Branch List Name
10_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
10_SWHSys1 Equipment List,  !- Name
WaterHeater:Mixed,       !- Equipment 1 Object Type
10_SWHSys1 Water Heater;    !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
10_SWHSys1 Operation Scheme,!- Name
0.0,                     !- Load Range 1 Lower Limit {W}
1000000000000000,        !- Load Range 1 Upper Limit {W}
10_SWHSys1 Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
10_SWHSys1 Loop Operation Scheme List,  !- Name
PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
10_SWHSys1 Operation Scheme,!- Control Scheme 1 Name
10_PlantOnSched;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
10_PSZ-AC_1:1 Availability Manager,  !- Name
10_ALWAYS_ON,               !- Applicability Schedule Name
10_HVACOperationSchd,       !- Fan Schedule Name
CycleOnAny,              !- Control Type
1.0,                     !- Thermostat Tolerance {deltaC}
1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
10_PSZ-AC_2:2 Availability Manager,  !- Name
10_ALWAYS_ON,               !- Applicability Schedule Name
10_HVACOperationSchd,       !- Fan Schedule Name
CycleOnAny,              !- Control Type
1.0,                     !- Thermostat Tolerance {deltaC}
1800;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
10_PSZ-AC_1:1 Availability Manager List,  !- Name
AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
10_PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
10_PSZ-AC_2:2 Availability Manager List,  !- Name
AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
10_PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
10_SWHSys1 Loop Setpoint Manager,  !- Name
Temperature,             !- Control Variable
10_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
10_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
10_SupAirTemp MngrDining,   !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
10_Dining,                  !- Control Zone Name
10_Dining Air Node,         !- Zone Node Name
10_Dining Direct Air Inlet Node Name,  !- Zone Inlet Node Name
10_PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
10_SupAirTemp MngrKitchen,  !- Name
Temperature,             !- Control Variable
10.0,                    !- Minimum Supply Air Temperature {C}
50.0,                    !- Maximum Supply Air Temperature {C}
10_Kitchen,                 !- Control Zone Name
10_Kitchen Air Node,        !- Zone Node Name
10_Kitchen Direct Air Inlet Node Name,  !- Zone Inlet Node Name
10_PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
10_PSZ-AC_1:1_CoolC SAT Manager,  !- Name
Temperature,             !- Control Variable
10_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
10_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
10_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
10_PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
10_PSZ-AC_1:1_HeatC MixedAir Manager,  !- Name
Temperature,             !- Control Variable
10_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
10_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
10_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
10_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
10_PSZ-AC_1:1_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
10_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
10_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
10_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
10_PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
10_PSZ-AC_2:2_CoolC SAT Manager,  !- Name
Temperature,             !- Control Variable
10_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
10_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
10_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
10_PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
10_PSZ-AC_2:2_HeatC MixedAir Manager,  !- Name
Temperature,             !- Control Variable
10_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
10_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
10_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
10_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
10_PSZ-AC_2:2_OAMixed Air Temp Manager,  !- Name
Temperature,             !- Control Variable
10_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
10_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
10_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
10_PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

Refrigeration:Case,
10_Kitchen_Case:1_WALKINFREEZER,  !- Name
10_ALWAYS_ON,               !- Availability Schedule Name
10_Kitchen,                 !- Zone Name
23.8800,                 !- Rated Ambient Temperature {C}
55.0000,                 !- Rated Ambient Relative Humidity {percent}
688.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
0.1000,                  !- Rated Latent Heat Ratio
0.4000,                  !- Rated Runtime Fraction
2.4400,                  !- Case Length {m}
-23.0000,                !- Case Operating Temperature {C}
CaseTemperatureMethod,   !- Latent Case Credit Curve Type
10_Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
74.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
74.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
,                        !- Installed Case Lighting Power per Unit Length {W/m}
10_BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
1.0000,                  !- Fraction of Lighting Energy to Case
0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
None,                    !- Anti-Sweat Heater Control Type
0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
0.0,                     !- Case Height {m}
0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
1291.7,                  !- Case Defrost Power per Unit Length {W/m}
Electric,                !- Case Defrost Type
10_Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
10_Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
None,                    !- Defrost Energy Correction Curve Type
,                        !- Defrost Energy Correction Curve Name
0.0000,                  !- Under Case HVAC Return Air Fraction
10_Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
10_Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
10_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
10_ALWAYS_ON,               !- Availability Schedule Name
10_Kitchen,                 !- Zone Name
23.8800,                 !- Rated Ambient Temperature {C}
55.0000,                 !- Rated Ambient Relative Humidity {percent}
734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
0.0800,                  !- Rated Latent Heat Ratio
0.8500,                  !- Rated Runtime Fraction
3.0500,                  !- Case Length {m}
2.0000,                  !- Case Operating Temperature {C}
CaseTemperatureMethod,   !- Latent Case Credit Curve Type
10_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
66.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
66.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
,                        !- Installed Case Lighting Power per Unit Length {W/m}
10_BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
1.0000,                  !- Fraction of Lighting Energy to Case
0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
None,                    !- Anti-Sweat Heater Control Type
0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
0.0,                     !- Case Height {m}
0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
0.0000,                  !- Case Defrost Power per Unit Length {W/m}
None,                    !- Case Defrost Type
,                        !- Case Defrost Schedule Name
,                        !- Case Defrost Drip-Down Schedule Name
None,                    !- Defrost Energy Correction Curve Type
,                        !- Defrost Energy Correction Curve Name
0.0500,                  !- Under Case HVAC Return Air Fraction
10_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========

Refrigeration:CompressorRack,
10_RACK1,                   !- Name
OUTDOORS,                !- Heat Rejection Location
1.5000,                  !- Design Compressor Rack COP {W/W}
10_RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
330.0000,                !- Design Condenser Fan Power {W}
10_RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
AIRCOOLED,               !- Condenser Type
,                        !- Water-Cooled Condenser Inlet Node Name
,                        !- Water-Cooled Condenser Outlet Node Name
,                        !- Water-Cooled Loop Flow Type
,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
,                        !- Evaporative Condenser Availability Schedule Name
,                        !- Evaporative Condenser Effectiveness {dimensionless}
,                        !- Evaporative Condenser Air Flow Rate {m3/s}
,                        !- Basin Heater Capacity {W/K}
,                        !- Basin Heater Setpoint Temperature {C}
,                        !- Design Evaporative Condenser Water Pump Power {W}
,                        !- Evaporative Water Supply Tank Name
10_RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
Low Temp Refrigeration,  !- End-Use Subcategory
10_Kitchen_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
10_RACK2,                   !- Name
OUTDOORS,                !- Heat Rejection Location
3.0000,                  !- Design Compressor Rack COP {W/W}
10_RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
330.0000,                !- Design Condenser Fan Power {W}
,                        !- Condenser Fan Power Function of Temperature Curve Name
AIRCOOLED,               !- Condenser Type
,                        !- Water-Cooled Condenser Inlet Node Name
,                        !- Water-Cooled Condenser Outlet Node Name
,                        !- Water-Cooled Loop Flow Type
,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
,                        !- Evaporative Condenser Availability Schedule Name
,                        !- Evaporative Condenser Effectiveness {dimensionless}
,                        !- Evaporative Condenser Air Flow Rate {m3/s}
,                        !- Basin Heater Capacity {W/K}
,                        !- Basin Heater Setpoint Temperature {C}
,                        !- Design Evaporative Condenser Water Pump Power {W}
,                        !- Evaporative Water Supply Tank Name
10_RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
Med Temp Refrigeration,  !- End-Use Subcategory
10_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
10_Kitchen Water Equipment, !- Name
,                        !- End-Use Subcategory
4.21e-005,               !- Peak Flow Rate {m3/s}
10_BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
10_Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name
10_Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
10_Kitchen,                 !- Zone Name
10_Kitchen Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
10_Kitchen Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
10_Kitchen Water Equipment, !- Name
10_Kitchen Water Equipment Water Inlet Node,  !- Inlet Node Name
10_Kitchen Water Equipment Water Outlet Node,  !- Outlet Node Name
,                        !- Supply Water Storage Tank Name
,                        !- Reclamation Water Storage Tank Name
,                        !- Hot Water Supply Temperature Schedule Name
,                        !- Cold Water Supply Temperature Schedule Name
,                        !- Drain Water Heat Exchanger Type
,                        !- Drain Water Heat Exchanger Destination
,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
10_Kitchen Water Equipment; !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
10_Cool-PLF-fPLR,           !- Name
0.90949556,              !- Coefficient1 Constant
0.09864773,              !- Coefficient2 x
-0.00819488,             !- Coefficient3 x**2
0,                       !- Minimum Value of x
1,                       !- Maximum Value of x
0.7,                     !- Minimum Curve Output
1;                       !- Maximum Curve Output

Curve:Quadratic,
10_Measured_CoolCStandard10Ton_CapFF,  !- Name
0.7685,                  !- Coefficient1 Constant
0.2315,                  !- Coefficient2 x
0,                       !- Coefficient3 x**2
0.776,                   !- Minimum Value of x
1.197;                   !- Maximum Value of x

Curve:Quadratic,
10_Measured_CoolCStandard10Ton_EIRFFF,  !- Name
1.192,                   !- Coefficient1 Constant
-0.1917,                 !- Coefficient2 x
0,                       !- Coefficient3 x**2
0.776,                   !- Minimum Value of x
1.197;                   !- Maximum Value of x

Curve:Quadratic,
10_No_PLR_Degredation,      !- Name
1.0,                     !- Coefficient1 Constant
0,                       !- Coefficient2 x
0,                       !- Coefficient3 x**2
0.0,                     !- Minimum Value of x
1.0;                     !- Maximum Value of x

Curve:Quadratic,
10_RACK1_RackCOPfTCurve,    !- Name
1.7603,                  !- Coefficient1 Constant
-0.0377,                 !- Coefficient2 x
0.0004,                  !- Coefficient3 x**2
10.0000,                 !- Minimum Value of x
35.0000;                 !- Maximum Value of x

Curve:Quadratic,
10_RACK1_RackCondFanCurve2, !- Name
0.0000,                  !- Coefficient1 Constant
0.0286,                  !- Coefficient2 x
0.0000,                  !- Coefficient3 x**2
0.0000,                  !- Minimum Value of x
35.0000;                 !- Maximum Value of x

Curve:Quadratic,
10_RACK2_RackCOPfTCurve,    !- Name
1.0000,                  !- Coefficient1 Constant
0.0000,                  !- Coefficient2 x
0.0000,                  !- Coefficient3 x**2
0.0000,                  !- Minimum Value of x
50.0000;                 !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
10_ConstantCubic,           !- Name
1,                       !- Coefficient1 Constant
0,                       !- Coefficient2 x
0,                       !- Coefficient3 x**2
0,                       !- Coefficient4 x**3
-100,                    !- Minimum Value of x
100;                     !- Maximum Value of x

Curve:Cubic,
10_Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
0.020376,                !- Coefficient1 Constant
0.00024378,              !- Coefficient2 x
0.0000114,               !- Coefficient3 x**2
0.0000001811,            !- Coefficient4 x**3
-35.0,                   !- Minimum Value of x
20.0;                    !- Maximum Value of x

Curve:Cubic,
10_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
0.026526281,             !- Coefficient1 Constant
0.001078032,             !- Coefficient2 x
-0.0000602558,           !- Coefficient3 x**2
0.00000123732,           !- Coefficient4 x**3
-35.0,                   !- Minimum Value of x
20.0;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
10_Cool-Cap-fT,             !- Name
0.9712123,               !- Coefficient1 Constant
-0.015275502,            !- Coefficient2 x
0.0014434524,            !- Coefficient3 x**2
-0.00039321,             !- Coefficient4 y
-0.0000068364,           !- Coefficient5 y**2
-0.0002905956,           !- Coefficient6 x*y
-100,                    !- Minimum Value of x
100,                     !- Maximum Value of x
-100,                    !- Minimum Value of y
100;                     !- Maximum Value of y

Curve:Biquadratic,
10_Cool-EIR-fT,             !- Name
0.28687133,              !- Coefficient1 Constant
0.023902164,             !- Coefficient2 x
-0.000810648,            !- Coefficient3 x**2
0.013458546,             !- Coefficient4 y
0.0003389364,            !- Coefficient5 y**2
-0.0004870044,           !- Coefficient6 x*y
-100,                    !- Minimum Value of x
100,                     !- Maximum Value of x
-100,                    !- Minimum Value of y
100;                     !- Maximum Value of y

Curve:Biquadratic,
10_Measured_LowSpeedCoolCapLSFT,  !- Name
0.4136,                  !- Coefficient1 Constant
0.03105,                 !- Coefficient2 x
0,                       !- Coefficient3 x**2
0.006952,                !- Coefficient4 y
-0.00021280,             !- Coefficient5 y**2
0,                       !- Coefficient6 x*y
11.1,                    !- Minimum Value of x
29.4,                    !- Maximum Value of x
10.0,                    !- Minimum Value of y
50.3;                    !- Maximum Value of y

Curve:Biquadratic,
10_Measured_CoolCStandard10Ton_CapFT,  !- Name
0.52357,                 !- Coefficient1 Constant
0.03478,                 !- Coefficient2 x
0,                       !- Coefficient3 x**2
-0.001915,               !- Coefficient4 y
-0.00010838,             !- Coefficient5 y**2
0,                       !- Coefficient6 x*y
11.1,                    !- Minimum Value of x
29.4,                    !- Maximum Value of x
10.0,                    !- Minimum Value of y
50.3;                    !- Maximum Value of y

Curve:Biquadratic,
10_Measured_LowSpeedCoolEIRLSFT,  !- Name
1.1389,                  !- Coefficient1 Constant
-0.04518,                !- Coefficient2 x
0.0014298,               !- Coefficient3 x**2
0.006044,                !- Coefficient4 y
0.0006745,               !- Coefficient5 y**2
-0.0012325,              !- Coefficient6 x*y
11.1,                    !- Minimum Value of x
29.4,                    !- Maximum Value of x
10.0,                    !- Minimum Value of y
50.3;                    !- Maximum Value of y

Curve:Biquadratic,
10_Measured_CoolCStandard10Ton_EIRFT,  !- Name
0.9847,                  !- Coefficient1 Constant
-0.04285,                !- Coefficient2 x
0.0013562,               !- Coefficient3 x**2
0.009934,                !- Coefficient4 y
0.0006398,               !- Coefficient5 y**2
-0.0011690,              !- Coefficient6 x*y
11.1,                    !- Minimum Value of x
29.4,                    !- Maximum Value of x
10.0,                    !- Minimum Value of y
50.3;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

! ***ECONOMICS***
!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
UtilityCost:Tariff,
PSI_LLF_LowLoadFactorService,  !- Name
Electricity:Facility,    !- Output Meter Name
kWh,                     !- Conversion Factor Choice
,                        !- Energy Conversion Factor
,                        !- Demand Conversion Factor
,                        !- Time of Use Period Schedule Name
,                        !- Season Schedule Name
,                        !- Month Schedule Name
HalfHour,                !- Demand Window Length
15.00,                   !- Monthly Charge or Variable Name
,                        !- Minimum Monthly Charge or Variable Name
,                        !- Real Time Pricing Charge Schedule Name
,                        !- Customer Baseline Load Schedule Name
Comm Elect;              !- Group Name

!end  PSI_LLF_LowLoadFactorService
UtilityCost:Tariff,
PSI_CS_CommercialElectricService,  !- Name
Electricity:Facility,    !- Output Meter Name
kWh,                     !- Conversion Factor Choice
,                        !- Energy Conversion Factor
,                        !- Demand Conversion Factor
,                        !- Time of Use Period Schedule Name
,                        !- Season Schedule Name
,                        !- Month Schedule Name
,                        !- Demand Window Length
9.40,                    !- Monthly Charge or Variable Name
,                        !- Minimum Monthly Charge or Variable Name
,                        !- Real Time Pricing Charge Schedule Name
,                        !- Customer Baseline Load Schedule Name
Comm Elect;              !- Group Name

UtilityCost:Tariff,
IN_EIAMonthlyRateGas,    !- Name
Gas:Facility,            !- Output Meter Name
MCF,                     !- Conversion Factor Choice
,                        !- Energy Conversion Factor
,                        !- Demand Conversion Factor
,                        !- Time of Use Period Schedule Name
,                        !- Season Schedule Name
,                        !- Month Schedule Name
,                        !- Demand Window Length
0.0,                     !- Monthly Charge or Variable Name
,                        !- Minimum Monthly Charge or Variable Name
,                        !- Real Time Pricing Charge Schedule Name
,                        !- Customer Baseline Load Schedule Name
Comm Gas;                !- Group Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:QUALIFY ===========

UtilityCost:Qualify,
MinDemand75kw,           !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
TotalDemand,             !- Variable Name
Minimum,                 !- Qualify Type
75,                      !- Threshold Value or Variable Name
Annual,                  !- Season
Count,                   !- Threshold Test
12;                      !- Number of Months

UtilityCost:Qualify,
MaxDemand75kw,           !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
TotalDemand,             !- Variable Name
Maximum,                 !- Qualify Type
75,                      !- Threshold Value or Variable Name
Annual,                  !- Season
Count,                   !- Threshold Test
1;                       !- Number of Months


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
FuelCostAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
QualPollutionControlAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
SoxNoxRiderAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
DSMRiderAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
-0.000370;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
PurchPowerTrackerAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
-0.000031;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
MidwestISOAdjustEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
-0.000216;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
CleanCoalRiderEnergyCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000833;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
TaxofeightPercent,       !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
SubTotal,                !- Source Variable
Annual,                  !- Season
Taxes,                   !- Category Variable Name
0.08;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
FuelCostAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
QualPollutionControlAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
SoxNoxRiderAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
DSMRiderAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000021;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
PurchPowerTrackerAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000034;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
MidwestISOAdjustEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
-0.000203;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
CleanCoalRiderEnergyCharge,  !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
0.000807;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
TaxofeightPercent,       !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
SubTotal,                !- Source Variable
Annual,                  !- Season
Taxes,                   !- Category Variable Name
0.08;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
MonthlyRateGasCharge,    !- Name
IN_EIAMonthlyRateGas,    !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
TaxofEightPercent,       !- Name
IN_EIAMonthlyRateGas,    !- Tariff Name
SubTotal,                !- Source Variable
Annual,                  !- Season
Taxes,                   !- Category Variable Name
0.08;                    !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:BLOCK ===========

UtilityCost:Charge:Block,
AnnualEnergyCharge,      !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
,                        !- Remaining Into Variable
,                        !- Block Size Multiplier Value or Variable Name
300,                     !- Block Size 1 Value or Variable Name
0.108222,                !- Block 1 Cost per Unit Value or Variable Name
700,                     !- Block Size 2 Value or Variable Name
0.087021,                !- Block 2 Cost per Unit Value or Variable Name
1500,                    !- Block Size 3 Value or Variable Name
0.078420,                !- Block 3 Cost per Unit Value or Variable Name
remaining,               !- Block Size 4 Value or Variable Name
0.058320;                !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
AnnualDemandBaseCharge,  !- Name
PSI_LLF_LowLoadFactorService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
,                        !- Remaining Into Variable
TotalDemand,             !- Block Size Multiplier Value or Variable Name
190,                     !- Block Size 1 Value or Variable Name
0.0,                     !- Block 1 Cost per Unit Value or Variable Name
110,                     !- Block Size 2 Value or Variable Name
0.051773,                !- Block 2 Cost per Unit Value or Variable Name
remaining,               !- Block Size 3 Value or Variable Name
0.046965;                !- Block 3 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
AnnualEnergyCharge,      !- Name
PSI_CS_CommercialElectricService,  !- Tariff Name
totalEnergy,             !- Source Variable
Annual,                  !- Season
EnergyCharges,           !- Category Variable Name
,                        !- Remaining Into Variable
,                        !- Block Size Multiplier Value or Variable Name
300,                     !- Block Size 1 Value or Variable Name
0.082409,                !- Block 1 Cost per Unit Value or Variable Name
700,                     !- Block Size 2 Value or Variable Name
0.072873,                !- Block 2 Cost per Unit Value or Variable Name
1500,                    !- Block Size 3 Value or Variable Name
0.061696,                !- Block 3 Cost per Unit Value or Variable Name
remaining,               !- Block Size 4 Value or Variable Name
0.041179;                !- Block 4 Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:VARIABLE ===========

UtilityCost:Variable,
IN_MonthlyGasRates,      !- Name
IN_EIAMonthlyRateGas,    !- Tariff Name
Currency,                !- Variable Type
8.22,                    !- January Value
7.51,                    !- February Value
8.97,                    !- March Value
9.01,                    !- April Value
9.16,                    !- May Value
10.44,                   !- June Value
10.32,                   !- July Value
10.13,                   !- August Value
9.20,                    !- September Value
8.18,                    !- October Value
7.83,                    !- November Value
7.63;                    !- December Value


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
IDF,                     !- Key Field
Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
InputVerificationandResultsSummary,  !- Report 2 Name
ClimaticDataSummary,     !- Report 3 Name
EnvelopeSummary,         !- Report 4 Name
EquipmentSummary,        !- Report 5 Name
ComponentSizingSummary,  !- Report 6 Name
HVACSizingSummary,       !- Report 7 Name
SystemSummary;           !- Report 8 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:TIMEBINS ===========

Output:Table:TimeBins,
*,                       !- Key Value
Zone Air Relative Humidity,  !- Variable Name
60,                      !- Interval Start
10,                      !- Interval Size
4;                       !- Interval Count

Output:Table:TimeBins,
*,                       !- Key Value
Air System Outdoor Air Flow Fraction,  !- Variable Name
0.00,                    !- Interval Start
0.20,                    !- Interval Size
5;                       !- Interval Count

Output:Table:TimeBins,
*,                       !- Key Value
Availability Manager Night Cycle Control Status,  !- Variable Name
0,                       !- Interval Start
1,                       !- Interval Size
4;                       !- Interval Count


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
Emissions Data Summary,  !- Name
4,                       !- Digits After Decimal
CO2:Facility,            !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
NOx:Facility,            !- Variable or Meter 2 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 2
SO2:Facility,            !- Variable or Meter 3 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 3
PM:Facility,             !- Variable or Meter 4 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 4
Hg:Facility,             !- Variable or Meter 5 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 5
WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 6
Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
Components of Peak Electrical Demand,  !- Name
3,                       !- Digits After Decimal
Electricity:Facility,    !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Electricity:Facility,    !- Variable or Meter 2 Name
Maximum,                 !- Aggregation Type for Variable or Meter 2
InteriorLights:Electricity,  !- Variable or Meter 3 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
Fans:Electricity,        !- Variable or Meter 5 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
Heating:Electricity,     !- Variable or Meter 6 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
Cooling:Electricity,     !- Variable or Meter 7 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
ExteriorLights:Electricity,  !- Variable or Meter 8 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
Pumps:Electricity,       !- Variable or Meter 9 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
HeatRejection:Electricity,  !- Variable or Meter 10 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
Humidification:Electricity,  !- Variable or Meter 12 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
HeatRecovery:Electricity,!- Variable or Meter 13 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
WaterSystems:Electricity,!- Variable or Meter 14 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
Refrigeration:Electricity,  !- Variable or Meter 15 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
Generators:Electricity,  !- Variable or Meter 16 Name
ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
ElectricityProduced:Facility,  !- Variable or Meter 17 Name
ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
Heating Part Load Performance,  !- Name
0,                       !- Digits After Decimal
Heating Coil Gas Rate,   !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Heating Coil Gas Rate,   !- Variable or Meter 2 Name
Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
Cooling Part Load Performance,  !- Name
0,                       !- Digits After Decimal
Cooling Coil Electric Power,  !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Cooling Coil Electric Power,  !- Variable or Meter 2 Name
Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
Fan Part Load Performance,  !- Name
0,                       !- Digits After Decimal
Fan Electric Power,      !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Fan Electric Power,      !- Variable or Meter 2 Name
Maximum;                 !- Aggregation Type for Variable or Meter 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

! ***REPORT TABLES***
OutputControl:Table:Style,
HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

! ***GENERAL REPORTING***
OutputControl:ReportingTolerances,
0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
*,                       !- Key Value
Site Outdoor Air Drybulb Temperature,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Site Outdoor Air Humidity Ratio,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Site Outdoor Air Relative Humidity,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Outdoor Air Flow Fraction,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Simulation Cycle On Off Status,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Outdoor Air Economizer Status,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Total Heating Energy,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Total Cooling Energy,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Air System Fan Electric Energy,  !- Variable Name
HOURLY;                  !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Zone Mean Air Temperature,  !- Variable Name
hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

! ***REPORT METERS/VARIABLES***
Output:Meter,
Electricity:Facility,    !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Fans:Electricity,        !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Cooling:Electricity,     !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Heating:Electricity,     !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
InteriorLights:Electricity,  !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
InteriorEquipment:Electricity,  !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Gas:Facility,            !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Heating:Gas,             !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
InteriorEquipment:Gas,   !- Name
HOURLY;                  !- Reporting Frequency

Output:Meter,
Water Heater:WaterSystems:Gas,  !- Name
HOURLY;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
Simple;                  !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

! ***ENVIRONMENTAL FACTORS REPORTING***
Output:EnvironmentalImpactFactors,
Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
0.663,                   !- District Heating Efficiency
4.18,                    !- District Cooling COP {W/W}
0.585,                   !- Steam Conversion Efficiency
80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

! Indiana electricity source and emission factors based on Deru and Torcellini 2007
FuelFactors,
Electricity,             !- Existing Fuel Resource Name
kg,                      !- Units of Measure
,                        !- Energy per Unit Factor
3.546,                   !- Source Energy Factor {J/J}
,                        !- Source Energy Schedule Name
3.417E+02,               !- CO2 Emission Factor {g/MJ}
,                        !- CO2 Emission Factor Schedule Name
1.186E-01,               !- CO Emission Factor {g/MJ}
,                        !- CO Emission Factor Schedule Name
7.472E-01,               !- CH4 Emission Factor {g/MJ}
,                        !- CH4 Emission Factor Schedule Name
6.222E-01,               !- NOx Emission Factor {g/MJ}
,                        !- NOx Emission Factor Schedule Name
8.028E-03,               !- N2O Emission Factor {g/MJ}
,                        !- N2O Emission Factor Schedule Name
1.872E+00,               !- SO2 Emission Factor {g/MJ}
,                        !- SO2 Emission Factor Schedule Name
0.0,                     !- PM Emission Factor {g/MJ}
,                        !- PM Emission Factor Schedule Name
1.739E-02,               !- PM10 Emission Factor {g/MJ}
,                        !- PM10 Emission Factor Schedule Name
0.0,                     !- PM2.5 Emission Factor {g/MJ}
,                        !- PM2.5 Emission Factor Schedule Name
0.0,                     !- NH3 Emission Factor {g/MJ}
,                        !- NH3 Emission Factor Schedule Name
1.019E-02,               !- NMVOC Emission Factor {g/MJ}
,                        !- NMVOC Emission Factor Schedule Name
5.639E-06,               !- Hg Emission Factor {g/MJ}
,                        !- Hg Emission Factor Schedule Name
2.778E-05,               !- Pb Emission Factor {g/MJ}
,                        !- Pb Emission Factor Schedule Name
0.4309556,               !- Water Emission Factor {L/MJ}
,                        !- Water Emission Factor Schedule Name
0,                       !- Nuclear High Level Emission Factor {g/MJ}
,                        !- Nuclear High Level Emission Factor Schedule Name
0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
FuelFactors,
NaturalGas,              !- Existing Fuel Resource Name
m3,                      !- Units of Measure
37631000,                !- Energy per Unit Factor
1.092,                   !- Source Energy Factor {J/J}
,                        !- Source Energy Schedule Name
5.21E+01,                !- CO2 Emission Factor {g/MJ}
,                        !- CO2 Emission Factor Schedule Name
3.99E-02,                !- CO Emission Factor {g/MJ}
,                        !- CO Emission Factor Schedule Name
1.06E-03,                !- CH4 Emission Factor {g/MJ}
,                        !- CH4 Emission Factor Schedule Name
4.73E-02,                !- NOx Emission Factor {g/MJ}
,                        !- NOx Emission Factor Schedule Name
1.06E-03,                !- N2O Emission Factor {g/MJ}
,                        !- N2O Emission Factor Schedule Name
2.68E-04,                !- SO2 Emission Factor {g/MJ}
,                        !- SO2 Emission Factor Schedule Name
0.0,                     !- PM Emission Factor {g/MJ}
,                        !- PM Emission Factor Schedule Name
3.59E-03,                !- PM10 Emission Factor {g/MJ}
,                        !- PM10 Emission Factor Schedule Name
0.0,                     !- PM2.5 Emission Factor {g/MJ}
,                        !- PM2.5 Emission Factor Schedule Name
0,                       !- NH3 Emission Factor {g/MJ}
,                        !- NH3 Emission Factor Schedule Name
2.61E-03,                !- NMVOC Emission Factor {g/MJ}
,                        !- NMVOC Emission Factor Schedule Name
1.11E-07,                !- Hg Emission Factor {g/MJ}
,                        !- Hg Emission Factor Schedule Name
2.13E-07,                !- Pb Emission Factor {g/MJ}
,                        !- Pb Emission Factor Schedule Name
0,                       !- Water Emission Factor {L/MJ}
,                        !- Water Emission Factor Schedule Name
0,                       !- Nuclear High Level Emission Factor {g/MJ}
,                        !- Nuclear High Level Emission Factor Schedule Name
0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
