!-Generator IDFEditor 1.49
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! RefBldgSecondarySchoolNew2004_Chicago.idf
!
! This example file is based on Version 1.3_5.0 and was transitioned to Version 6.0 using the transition utility
!
! DOE Commercial Reference Building
! Secondary School, new construction 90.1-2004
! Version 1.3_5.0
! EnergyPlus Version 6.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Two story, secondary school, 46 zones
!               Classrooms, auditorium, gymnasium, auxiliary gymnasium, cafeteria, kitchen
!               Original model developed for the K-12 Advanced Energy Design Guide
! Form:         Area = 19,592 m2 (210,887 ft2); Number of Stories = 2; Shape = "E",
!               Main corridor with three wings for class rooms
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: steel frame walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 32.7%,
!               Skylights: 4% roof area in gymnasium and auxilary gymnasium
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         Air-cooled chiller, boiler, MZ-VAV with reheat in most of the building;
!               PSZ-AC and gas furnace in gymnasium, auditorium, kitchen, and cafeteria
!               Economizers per 90.1-2004
!               Chiller part load curve corrected from original
!
! Exhaust:      Restroom exhaust = 600 L/s total (1,271 cfm); Kitchen exhaust 1,888 L/s (4,000 cfm), 86% make-up air from cafeteria
!               Kitchen exhaust fan modeled as an external load to avoid getting double the make-up air
! Refrigeration: Walk-in cooler and walk-in freezer
! Elevators:    2 @ 20 HP each, 91% motor efficiency
!
! Int. gains:   W/m2 (W/ft2)       lights            elec plug         gas plug
!               Classrooms(2/60)   15.1 (1.4)        20.0 (1.9)        0
!               Classroom(58/60)   15.1 (1.4)        10.0 (0.93)       0
!               corridor           5.38 (0.5)        4.0 (0.37)        0
!               offices            11.8 (1.1)        10.8 (1.0)        0
!               Gyms               15.1 (1.4)        5.0 (0.46)        0
!               Kitchen            12.9 (1.2)        222 (20.7)        1199 (104)
!               Cafeteria          15.1 (1.4)        19.3 (1.8)        0
!               Library            14.0 (1.3)        10.0 (0.93)       0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              VAV with hot water reheat; PSZ-AC with gas furnace
! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Fuel;
!                                 Coil:Cooling:Water; Coil:Heating:Water
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater (gas-fired)
! Chillers:                       Chiller:Electric:EIR (air-cooled)
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 46
Version,
    8.7;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes,                     !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Ref Bldg Secondary School New2004_v1.3_5.0,  !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

! ***MISC SIMULATION PARAMETERS***
SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200.0000;                !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
Site:Location,
    USA IL-CHICAGO-OHARE,    !- Name
    41.77,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.0,                    !- Time Zone {hr}
    190;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    HDD,                     !- Name
    11,                      !- Begin Month
    20,                      !- Begin Day of Month
    11,                      !- End Month
    20,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
    CDD,                     !- Name
    7,                       !- Begin Month
    21,                      !- Begin Day of Month
    7,                       !- End Month
    21,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
    HDD3,                    !- Name
    12,                      !- Begin Month
    20,                      !- Begin Day of Month
    12,                      !- End Month
    20,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
    CDD2,                    !- Name
    5,                       !- Begin Month
    23,                      !- Begin Day of Month
    5,                       !- End Month
    23,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
    CDD3,                    !- Name
    5,                       !- Begin Month
    30,                      !- Begin Day of Month
    5,                       !- End Month
    30,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! ***HOLIDAYS & DAYLIGHT SAVINGS***
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    4.4,                     !- January Ground Temperature {C}
    3.3,                     !- February Ground Temperature {C}
    2.3,                     !- March Ground Temperature {C}
    1.8,                     !- April Ground Temperature {C}
    2,                       !- May Ground Temperature {C}
    4,                       !- June Ground Temperature {C}
    6.8,                     !- July Ground Temperature {C}
    9.3,                     !- August Ground Temperature {C}
    10.1,                    !- September Ground Temperature {C}
    9.6,                     !- October Ground Temperature {C}
    7.8,                     !- November Ground Temperature {C}
    6;                       !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! ***SCHEDULE TYPES***
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! ***ALWAYS ON SCHEDULE***
Schedule:Compact,
    8_ALWAYS_ON,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
    8_Kitchen_Exhaust_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

Schedule:Compact,
    8_BLDG_ELEVATORS,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.00,                    !- Field 4
    Until: 15:00,            !- Field 5
    0.30,                    !- Field 6
    Until: 16:00,            !- Field 7
    0.15,                    !- Field 8
    Until: 24:00,            !- Field 9
    0.00,                    !- Field 10
    For: AllOtherDays,       !- Field 11
    Until: 24:00,            !- Field 12
    0.00;                    !- Field 13

Schedule:Compact,
    8_BLDG_EQUIP_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.35,                    !- Field 4
    Until: 17:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 24:00,            !- Field 7
    0.35,                    !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0.35,                    !- Field 11
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay,  !- Field 13
    Until: 08:00,            !- Field 14
    0.25,                    !- Field 15
    Until: 17:00,            !- Field 16
    0.5,                     !- Field 17
    Until: 24:00,            !- Field 18
    0.25,                    !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    0.25,                    !- Field 22
    Through: 12/31,          !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 08:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.95,                    !- Field 28
    Until: 24:00,            !- Field 29
    0.35,                    !- Field 30
    For: AllOtherDays,       !- Field 31
    Until: 24:00,            !- Field 32
    0.35;                    !- Field 33

Schedule:Compact,
    8_BLDG_LIGHT_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.1773,                  !- Field 4
    Until: 21:00,            !- Field 5
    0.9,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.1773,                  !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0.1773,                  !- Field 11
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay,  !- Field 13
    Until: 08:00,            !- Field 14
    0.1773,                  !- Field 15
    Until: 20:00,            !- Field 16
    0.5,                     !- Field 17
    Until: 24:00,            !- Field 18
    0.1773,                  !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    0.1773,                  !- Field 22
    Through: 12/31,          !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 07:00,            !- Field 25
    0.1773,                  !- Field 26
    Until: 21:00,            !- Field 27
    0.9,                     !- Field 28
    Until: 24:00,            !- Field 29
    0.1773,                  !- Field 30
    For: AllOtherDays,       !- Field 31
    Until: 24:00,            !- Field 32
    0.1773;                  !- Field 33

Schedule:Compact,
    8_BLDG_OCC_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:00,            !- Field 5
    0.70,                    !- Field 6
    Until: 21:00,            !- Field 7
    0.15,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: AllOtherDays,       !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay,  !- Field 15
    Until: 08:00,            !- Field 16
    0,                       !- Field 17
    Until: 21:00,            !- Field 18
    0.15,                    !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    0,                       !- Field 24
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay,  !- Field 26
    Until: 08:00,            !- Field 27
    0,                       !- Field 28
    Until: 16:00,            !- Field 29
    0.70,                    !- Field 30
    Until: 21:00,            !- Field 31
    0.15,                    !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: AllOtherDays,       !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

Schedule:Compact,
    8_BLDG_OCC_SCH_Auditorium,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 15:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 17:00,            !- Field 7
    0.95,                    !- Field 8
    Until: 20:00,            !- Field 9
    0.10,                    !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay,  !- Field 17
    Until: 08:00,            !- Field 18
    0,                       !- Field 19
    Until: 17:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 19:00,            !- Field 22
    0.35,                    !- Field 23
    Until: 24:00,            !- Field 24
    0,                       !- Field 25
    For: AllOtherDays,       !- Field 26
    Until: 24:00,            !- Field 27
    0,                       !- Field 28
    Through: 12/31,          !- Field 29
    For: Weekdays SummerDesignDay,  !- Field 30
    Until: 08:00,            !- Field 31
    0,                       !- Field 32
    Until: 15:00,            !- Field 33
    0.25,                    !- Field 34
    Until: 17:00,            !- Field 35
    0.95,                    !- Field 36
    Until: 20:00,            !- Field 37
    0.10,                    !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    For: AllOtherDays,       !- Field 41
    Until: 24:00,            !- Field 42
    0;                       !- Field 43

Schedule:Compact,
    8_BLDG_OCC_SCH_Cafeteria,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 09:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 11:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 13:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 15:00,            !- Field 11
    0.15,                    !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0,                       !- Field 17
    Through: 9/1,            !- Field 18
    For: Weekdays SummerDesignDay,  !- Field 19
    Until: 09:00,            !- Field 20
    0,                       !- Field 21
    Until: 15:00,            !- Field 22
    0.25,                    !- Field 23
    Until: 24:00,            !- Field 24
    0,                       !- Field 25
    For: AllOtherDays,       !- Field 26
    Until: 24:00,            !- Field 27
    0,                       !- Field 28
    Through: 12/31,          !- Field 29
    For: Weekdays SummerDesignDay,  !- Field 30
    Until: 07:00,            !- Field 31
    0,                       !- Field 32
    Until: 09:00,            !- Field 33
    0.15,                    !- Field 34
    Until: 11:00,            !- Field 35
    0.05,                    !- Field 36
    Until: 13:00,            !- Field 37
    0.95,                    !- Field 38
    Until: 15:00,            !- Field 39
    0.15,                    !- Field 40
    Until: 24:00,            !- Field 41
    0,                       !- Field 42
    For: AllOtherDays,       !- Field 43
    Until: 24:00,            !- Field 44
    0;                       !- Field 45

Schedule:Compact,
    8_BLDG_OCC_SCH_Extend,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:00,            !- Field 5
    0.70,                    !- Field 6
    Until: 21:00,            !- Field 7
    0.70,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: AllOtherDays,       !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay,  !- Field 15
    Until: 08:00,            !- Field 16
    0,                       !- Field 17
    Until: 17:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 21:00,            !- Field 20
    0.5,                     !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 12/31,          !- Field 27
    For: Weekdays SummerDesignDay,  !- Field 28
    Until: 08:00,            !- Field 29
    0,                       !- Field 30
    Until: 17:00,            !- Field 31
    0.70,                    !- Field 32
    Until: 21:00,            !- Field 33
    0.70,                    !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    For: AllOtherDays,       !- Field 37
    Until: 24:00,            !- Field 38
    0;                       !- Field 39

Schedule:Compact,
    8_BLDG_OCC_SCH_Gym,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:00,            !- Field 5
    0.35,                    !- Field 6
    Until: 21:00,            !- Field 7
    0.95,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: AllOtherDays,       !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay,  !- Field 15
    Until: 08:00,            !- Field 16
    0,                       !- Field 17
    Until: 16:00,            !- Field 18
    0.35,                    !- Field 19
    Until: 21:00,            !- Field 20
    0.35,                    !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 12/31,          !- Field 27
    For: Weekdays SummerDesignDay,  !- Field 28
    Until: 08:00,            !- Field 29
    0,                       !- Field 30
    Until: 16:00,            !- Field 31
    0.35,                    !- Field 32
    Until: 21:00,            !- Field 33
    0.95,                    !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    For: AllOtherDays,       !- Field 37
    Until: 24:00,            !- Field 38
    0;                       !- Field 39

Schedule:Compact,
    8_BLDG_OCC_SCH_Offices,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 21:00,            !- Field 7
    0.15,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: AllOtherDays,       !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay,  !- Field 15
    Until: 08:00,            !- Field 16
    0,                       !- Field 17
    Until: 17:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    0,                       !- Field 24
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay,  !- Field 26
    Until: 08:00,            !- Field 27
    0,                       !- Field 28
    Until: 17:00,            !- Field 29
    0.95,                    !- Field 30
    Until: 21:00,            !- Field 31
    0.15,                    !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: AllOtherDays,       !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

Schedule:Compact,
    8_KITCHEN_ELEC_EQUIP_SCH,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 10:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.25,                    !- Field 8
    Until: 15:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 24:00,            !- Field 11
    0.1,                     !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 24:00,            !- Field 14
    0.1,                     !- Field 15
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay,  !- Field 17
    Until: 08:00,            !- Field 18
    0.1,                     !- Field 19
    Until: 10:00,            !- Field 20
    0.13,                    !- Field 21
    Until: 13:00,            !- Field 22
    0.20,                    !- Field 23
    Until: 15:00,            !- Field 24
    0.13,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.1,                     !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 24:00,            !- Field 29
    0.1,                     !- Field 30
    Through: 12/31,          !- Field 31
    For: Weekdays SummerDesignDay,  !- Field 32
    Until: 08:00,            !- Field 33
    0.1,                     !- Field 34
    Until: 10:00,            !- Field 35
    0.15,                    !- Field 36
    Until: 13:00,            !- Field 37
    0.25,                    !- Field 38
    Until: 15:00,            !- Field 39
    0.15,                    !- Field 40
    Until: 24:00,            !- Field 41
    0.1,                     !- Field 42
    For: AllOtherDays,       !- Field 43
    Until: 24:00,            !- Field 44
    0.1;                     !- Field 45

Schedule:Compact,
    8_KITCHEN_GAS_EQUIP_SCH, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 10:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 15:00,            !- Field 9
    0.1,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.02,                    !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 24:00,            !- Field 14
    0.02,                    !- Field 15
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay,  !- Field 17
    Until: 08:00,            !- Field 18
    0.02,                    !- Field 19
    Until: 10:00,            !- Field 20
    0.1,                     !- Field 21
    Until: 13:00,            !- Field 22
    0.15,                    !- Field 23
    Until: 15:00,            !- Field 24
    0.1,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.02,                    !- Field 27
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 28
    Until: 24:00,            !- Field 29
    0.02,                    !- Field 30
    Through: 12/31,          !- Field 31
    For: Weekdays SummerDesignDay,  !- Field 32
    Until: 08:00,            !- Field 33
    0.02,                    !- Field 34
    Until: 10:00,            !- Field 35
    0.15,                    !- Field 36
    Until: 13:00,            !- Field 37
    0.2,                     !- Field 38
    Until: 15:00,            !- Field 39
    0.1,                     !- Field 40
    Until: 24:00,            !- Field 41
    0.02,                    !- Field 42
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 43
    Until: 24:00,            !- Field 44
    0.02;                    !- Field 45

Schedule:Compact,
    8_INFIL_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1,                       !- Field 4
    Until: 21:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    8_ACTIVITY_SCH,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    8_AIR_VELO_SCH,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    8_CLOTHING_SCH,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.1,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.6,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.1;                     !- Field 12

Schedule:Compact,
    8_WORK_EFF_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! ***SCHEDULES***
Schedule:Compact,
    8_CLGSETP_SCH,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    25,                      !- Field 4
    For: WeekEnds Holidays WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    27,                      !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 06:00,            !- Field 9
    27,                      !- Field 10
    Until: 21:00,            !- Field 11
    25,                      !- Field 12
    Until: 24:00,            !- Field 13
    27,                      !- Field 14
    Through: 9/1,            !- Field 15
    For: SummerDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    25,                      !- Field 18
    For: WeekEnds Holidays WinterDesignDay,  !- Field 19
    Until: 24:00,            !- Field 20
    27,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 07:00,            !- Field 23
    27,                      !- Field 24
    Until: 18:00,            !- Field 25
    25,                      !- Field 26
    Until: 24:00,            !- Field 27
    27,                      !- Field 28
    Through: 12/31,          !- Field 29
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,            !- Field 31
    25,                      !- Field 32
    For: WeekEnds Holidays WinterDesignDay,  !- Field 33
    Until: 24:00,            !- Field 34
    27,                      !- Field 35
    For: AllOtherDays,       !- Field 36
    Until: 06:00,            !- Field 37
    27,                      !- Field 38
    Until: 21:00,            !- Field 39
    25,                      !- Field 40
    Until: 24:00,            !- Field 41
    27;                      !- Field 42

Schedule:Compact,
    8_CLGSETP_SCH_BathCorrMechKitchen,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,            !- Field 3
    27,                      !- Field 4
    Until: 21:00,            !- Field 5
    25,                      !- Field 6
    Until: 24:00,            !- Field 7
    27,                      !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    27;                      !- Field 11

Schedule:Compact,
    8_HTGSETP_SCH,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    For: WeekEnds Holidays SummerDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    16,                      !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 06:00,            !- Field 9
    16,                      !- Field 10
    Until: 21:00,            !- Field 11
    20,                      !- Field 12
    Until: 24:00,            !- Field 13
    16,                      !- Field 14
    Through: 9/1,            !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    20,                      !- Field 18
    For: WeekEnds Holidays SummerDesignDay,  !- Field 19
    Until: 24:00,            !- Field 20
    16,                      !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 07:00,            !- Field 23
    16,                      !- Field 24
    Until: 18:00,            !- Field 25
    20,                      !- Field 26
    Until: 24:00,            !- Field 27
    16,                      !- Field 28
    Through: 12/31,          !- Field 29
    For: WinterDesignDay,    !- Field 30
    Until: 24:00,            !- Field 31
    20,                      !- Field 32
    For: WeekEnds Holidays SummerDesignDay,  !- Field 33
    Until: 24:00,            !- Field 34
    16,                      !- Field 35
    For: AllOtherDays,       !- Field 36
    Until: 06:00,            !- Field 37
    16,                      !- Field 38
    Until: 21:00,            !- Field 39
    20,                      !- Field 40
    Until: 24:00,            !- Field 41
    16;                      !- Field 42

Schedule:Compact,
    8_HTGSETP_SCH_BathCorrMechKitchen,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 06:00,            !- Field 3
    16,                      !- Field 4
    Until: 21:00,            !- Field 5
    20,                      !- Field 6
    Until: 24:00,            !- Field 7
    16,                      !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    16;                      !- Field 11

Schedule:Compact,
    8_MinOA_Sched,           !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 02:00,            !- Field 10
    0,                       !- Field 11
    Until: 22:00,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    1;                       !- Field 15

Schedule:Compact,
    8_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    8_Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

! ***SCHEDULES***
Schedule:Compact,
    8_CW-Loop-Temp-Schedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

Schedule:Compact,
    8_HW-Loop-Temp-Schedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    67;                      !- Field 4

Schedule:Compact,
    8_PlantOnSched,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    8_Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,             !- Field 4
    0.2,                     !- Field 5
    Until: 21:00,            !- Field 6
    0.4,                     !- Field 7
    Until: 24:00,            !- Field 8
    0.2;                     !- Field 9

Schedule:Compact,
    8_Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,            !- Field 4
    0,                       !- Field 5
    Until: 11:20,            !- Field 6
    1,                       !- Field 7
    Until: 23:00,            !- Field 8
    0,                       !- Field 9
    Until: 23:20,            !- Field 10
    1,                       !- Field 11
    Until: 24:00,            !- Field 12
    0;                       !- Field 13

Schedule:Compact,
    8_Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,            !- Field 4
    0,                       !- Field 5
    Until: 11:30,            !- Field 6
    1,                       !- Field 7
    Until: 23:00,            !- Field 8
    0,                       !- Field 9
    Until: 23:30,            !- Field 10
    1,                       !- Field 11
    Until: 24:00,            !- Field 12
    0;                       !- Field 13

Schedule:Compact,
    8_Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 5:00,             !- Field 5
    725.0,                   !- Field 6
    Until: 6:00,             !- Field 7
    417.0,                   !- Field 8
    Until: 7:00,             !- Field 9
    290.0,                   !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 4:00,             !- Field 14
    0.0,                     !- Field 15
    Until: 5:00,             !- Field 16
    125.0,                   !- Field 17
    Until: 6:00,             !- Field 18
    117.0,                   !- Field 19
    Until: 7:00,             !- Field 20
    90.0,                    !- Field 21
    Until: 19:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 20:00,            !- Field 24
    125.0,                   !- Field 25
    Until: 21:00,            !- Field 26
    117.0,                   !- Field 27
    Until: 22:00,            !- Field 28
    90.0,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.0;                     !- Field 31

Schedule:Compact,
    8_Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 7:00,             !- Field 5
    50.0,                    !- Field 6
    Until: 9:00,             !- Field 7
    70.0,                    !- Field 8
    Until: 10:00,            !- Field 9
    80.0,                    !- Field 10
    Until: 11:00,            !- Field 11
    70.0,                    !- Field 12
    Until: 13:00,            !- Field 13
    50.0,                    !- Field 14
    Until: 14:00,            !- Field 15
    80.0,                    !- Field 16
    Until: 15:00,            !- Field 17
    90.0,                    !- Field 18
    Until: 16:00,            !- Field 19
    80.0,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

! ***SWH SCHEDULES***
Schedule:Compact,
    8_BLDG_SWH_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/15,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.34,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.6,                     !- Field 10
    Until: 11:00,            !- Field 11
    0.63,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.72,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.79,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.83,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.61,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.65,                    !- Field 22
    Until: 18:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 19:00,            !- Field 25
    0.19,                    !- Field 26
    Until: 20:00,            !- Field 27
    0.25,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.22,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.12,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.09,                    !- Field 34
    For: Saturday WinterDesignDay,  !- Field 35
    Until: 09:00,            !- Field 36
    0.03,                    !- Field 37
    Until: 13:00,            !- Field 38
    0.05,                    !- Field 39
    Until: 24:00,            !- Field 40
    0.03,                    !- Field 41
    For: Sunday Holidays AllOtherDays,  !- Field 42
    Until: 08:00,            !- Field 43
    0.03,                    !- Field 44
    Until: 14:00,            !- Field 45
    0.05,                    !- Field 46
    Until: 24:00,            !- Field 47
    0.03,                    !- Field 48
    Through: 9/15,           !- Field 49
    For: Weekdays SummerDesignDay,  !- Field 50
    Until: 07:00,            !- Field 51
    0.05,                    !- Field 52
    Until: 18:00,            !- Field 53
    0.1,                     !- Field 54
    Until: 19:00,            !- Field 55
    0.19,                    !- Field 56
    Until: 20:00,            !- Field 57
    0.25,                    !- Field 58
    Until: 22:00,            !- Field 59
    0.22,                    !- Field 60
    Until: 23:00,            !- Field 61
    0.12,                    !- Field 62
    Until: 24:00,            !- Field 63
    0.09,                    !- Field 64
    For: Saturday WinterDesignDay,  !- Field 65
    Until: 09:00,            !- Field 66
    0.03,                    !- Field 67
    Until: 13:00,            !- Field 68
    0.05,                    !- Field 69
    Until: 24:00,            !- Field 70
    0.03,                    !- Field 71
    For: Sunday Holidays AllOtherDays,  !- Field 72
    Until: 08:00,            !- Field 73
    0.03,                    !- Field 74
    Until: 14:00,            !- Field 75
    0.05,                    !- Field 76
    Until: 24:00,            !- Field 77
    0.03,                    !- Field 78
    Through: 12/31,          !- Field 79
    For: Weekdays SummerDesignDay,  !- Field 80
    Until: 07:00,            !- Field 81
    0.05,                    !- Field 82
    Until: 08:00,            !- Field 83
    0.1,                     !- Field 84
    Until: 09:00,            !- Field 85
    0.34,                    !- Field 86
    Until: 10:00,            !- Field 87
    0.6,                     !- Field 88
    Until: 11:00,            !- Field 89
    0.63,                    !- Field 90
    Until: 12:00,            !- Field 91
    0.72,                    !- Field 92
    Until: 13:00,            !- Field 93
    0.79,                    !- Field 94
    Until: 14:00,            !- Field 95
    0.83,                    !- Field 96
    Until: 15:00,            !- Field 97
    0.61,                    !- Field 98
    Until: 16:00,            !- Field 99
    0.65,                    !- Field 100
    Until: 18:00,            !- Field 101
    0.1,                     !- Field 102
    Until: 19:00,            !- Field 103
    0.19,                    !- Field 104
    Until: 20:00,            !- Field 105
    0.25,                    !- Field 106
    Until: 22:00,            !- Field 107
    0.22,                    !- Field 108
    Until: 23:00,            !- Field 109
    0.12,                    !- Field 110
    Until: 24:00,            !- Field 111
    0.09,                    !- Field 112
    For: Saturday WinterDesignDay,  !- Field 113
    Until: 09:00,            !- Field 114
    0.03,                    !- Field 115
    Until: 13:00,            !- Field 116
    0.05,                    !- Field 117
    Until: 24:00,            !- Field 118
    0.03,                    !- Field 119
    For: Sunday Holidays AllOtherDays,  !- Field 120
    Until: 08:00,            !- Field 121
    0.03,                    !- Field 122
    Until: 14:00,            !- Field 123
    0.05,                    !- Field 124
    Until: 24:00,            !- Field 125
    0.03;                    !- Field 126

Schedule:Compact,
    8_Showers_SWH_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.6,                     !- Field 6
    Until: 16:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 19:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: WeekEnds,           !- Field 13
    Until: 10:00,            !- Field 14
    0,                       !- Field 15
    Until: 11:00,            !- Field 16
    0.4,                     !- Field 17
    Until: 16:00,            !- Field 18
    0.14,                    !- Field 19
    Until: 21:00,            !- Field 20
    0,                       !- Field 21
    Until: 22:00,            !- Field 22
    0.8,                     !- Field 23
    Until: 24:00,            !- Field 24
    0,                       !- Field 25
    For: WinterDesignDay Holidays AllOtherDays,  !- Field 26
    Until: 24:00,            !- Field 27
    0,                       !- Field 28
    Through: 9/1,            !- Field 29
    For: Weekdays SummerDesignDay,  !- Field 30
    Until: 08:00,            !- Field 31
    0,                       !- Field 32
    Until: 09:00,            !- Field 33
    0.3,                     !- Field 34
    Until: 16:00,            !- Field 35
    0.1,                     !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 39
    Until: 24:00,            !- Field 40
    0,                       !- Field 41
    Through: 12/31,          !- Field 42
    For: Weekdays SummerDesignDay,  !- Field 43
    Until: 07:00,            !- Field 44
    0,                       !- Field 45
    Until: 08:00,            !- Field 46
    0.6,                     !- Field 47
    Until: 16:00,            !- Field 48
    0.5,                     !- Field 49
    Until: 19:00,            !- Field 50
    1.0,                     !- Field 51
    Until: 24:00,            !- Field 52
    0,                       !- Field 53
    For: WeekEnds,           !- Field 54
    Until: 10:00,            !- Field 55
    0,                       !- Field 56
    Until: 11:00,            !- Field 57
    0.4,                     !- Field 58
    Until: 16:00,            !- Field 59
    0.14,                    !- Field 60
    Until: 21:00,            !- Field 61
    0,                       !- Field 62
    Until: 22:00,            !- Field 63
    0.8,                     !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    For: WinterDesignDay Holidays AllOtherDays,  !- Field 67
    Until: 24:00,            !- Field 68
    0;                       !- Field 69

Schedule:Compact,
    8_Latent fract sched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    8_Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    8_Hot Supply Temp Sched, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    43.3;                    !- Field 4

Schedule:Compact,
    8_SHW_default Temp Sched,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    43.3;                    !- Field 4

Schedule:Compact,
    8_Kitchen Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    49.0;                    !- Field 4

Schedule:Compact,
    8_SHW_Kitchen Temp Sched,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    49.0;                    !- Field 4

Schedule:Compact,
    8_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    8_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    8_SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    8_CoolingCoilAvailSched, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 6:00,             !- Field 7
    0,                       !- Field 8
    Until: 21:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,            !- Field 21
    0;                       !- Field 22

Schedule:Compact,
    8_ReheatCoilAvailSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 1:00,             !- Field 7
    0,                       !- Field 8
    Until: 5:00,             !- Field 9
    0,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    Through: 12/31,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    1;                       !- Field 16

Schedule:Compact,
    8_VentingSched,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 6:00,             !- Field 7
    0,                       !- Field 8
    Until: 21:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,            !- Field 21
    0;                       !- Field 22

Schedule:Compact,
    8_HVACOperationSchd,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 04:00,            !- Field 10
    0,                       !- Field 11
    Until: 22:00,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    1;                       !- Field 15


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Steel Frame NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0870564552646045,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.127338688569477,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9600,                 !- Conductivity {W/m-K}
    7688.8600,               !- Density {kg/m3}
    410.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

Material,
    Wall Insulation HP,      !- Name
    MediumRough,             !- Roughness
    0.32972,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Roof Insulation HP,      !- Name
    MediumRough,             !- Roughness
    0.68799,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Slab Insulation HP,      !- Name
    MediumRough,             !- Roughness
    0.04439,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Slab Peri Insulation HP, !- Name
    MediumRough,             !- Roughness
    0.27959,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,  !- Name
    3.23646,                 !- U-Factor {W/m2-K}
    0.39;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    HPWindowAssem,           !- Name
    0.92593,                 !- U-Factor {W/m2-K}
    0.57;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Skylight Plexi Atofina 2602,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.002997,                !- Thickness {m}
    0.507,                   !- Solar Transmittance at Normal Incidence
    0.221,                   !- Front Side Solar Reflectance at Normal Incidence
    0.222,                   !- Back Side Solar Reflectance at Normal Incidence
    0.486,                   !- Visible Transmittance at Normal Incidence
    0.3,                     !- Front Side Visible Reflectance at Normal Incidence
    0.3,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.187,                   !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    ECABS-1 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECABS-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECABS-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECABS-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 12MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.653,                   !- Solar Transmittance at Normal Incidence
    0.064,                   !- Front Side Solar Reflectance at Normal Incidence
    0.064,                   !- Back Side Solar Reflectance at Normal Incidence
    0.841,                   !- Visible Transmittance at Normal Incidence
    0.077,                   !- Front Side Visible Reflectance at Normal Incidence
    0.077,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air,                     !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Skylight cons 456,       !- Name
    Skylight Plexi Atofina 2602,  !- Outside Layer
    Air,                     !- Layer 2
    Skylight Plexi Atofina 2602;  !- Layer 3

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls
Construction,
    Steel Frame Non-res Ext Wall,  !- Name
    Wood Siding,             !- Outside Layer
    Steel Frame NonRes Wall Insulation,  !- Layer 2
    1/2IN Gypsum;            !- Layer 3

! Roof
Construction,
    IEAD Non-res Roof,       !- Name
    Roof Membrane,           !- Outside Layer
    IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

! Slab on grade, unheated
Construction,
    ext-slab,                !- Name
    HW CONCRETE,             !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! Interior Floors
Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***
Construction,
    Window Non-res Fixed,    !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

! ***COMMON CONSTRUCTIONS AND MATERIALS***
Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    HPWall,                  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW,         !- Layer 2
    Wall Insulation HP,      !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    HPRoof,                  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation HP,      !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    HPSlab,                  !- Name
    HW CONCRETE,             !- Outside Layer
    Slab Insulation HP,      !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    HP Slab Perimeter,       !- Name
    HW CONCRETE,             !- Outside Layer
    Slab Peri Insulation HP, !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    HP Window,               !- Name
    HPWindowAssem;           !- Outside Layer

Construction,
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 12MM,              !- Layer 3
    ARGON 13MM,              !- Layer 4
    CLEAR 12MM;              !- Layer 5

Construction,
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 12MM,              !- Layer 3
    ARGON 13MM,              !- Layer 4
    CLEAR 12MM;              !- Layer 5


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

! ***GEOMETRY RULES***
GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! ZONE LIST: (46 zones)
! Auditorium_ZN_1_FLR_1
! Aux_Gym_ZN_1_FLR_1
! Bathrooms_ZN_1_FLR_1
! Bathrooms_ZN_1_FLR_2
! Cafeteria_ZN_1_FLR_1
! Corner_Class_1_Pod_1_ZN_1_FLR_1
! Corner_Class_1_Pod_1_ZN_1_FLR_2
! Corner_Class_1_Pod_2_ZN_1_FLR_1
! Corner_Class_1_Pod_2_ZN_1_FLR_2
! Corner_Class_1_Pod_3_ZN_1_FLR_1
! Corner_Class_1_Pod_3_ZN_1_FLR_2
! Corner_Class_2_Pod_1_ZN_1_FLR_1
! Corner_Class_2_Pod_1_ZN_1_FLR_2
! Corner_Class_2_Pod_2_ZN_1_FLR_1
! Corner_Class_2_Pod_2_ZN_1_FLR_2
! Corner_Class_2_Pod_3_ZN_1_FLR_1
! Corner_Class_2_Pod_3_ZN_1_FLR_2
! Corridor_Pod_1_ZN_1_FLR_1
! Corridor_Pod_1_ZN_1_FLR_2
! Corridor_Pod_2_ZN_1_FLR_1
! Corridor_Pod_2_ZN_1_FLR_2
! Corridor_Pod_3_ZN_1_FLR_1
! Corridor_Pod_3_ZN_1_FLR_2
! Gym_ZN_1_FLR_1
! Kitchen_ZN_1_FLR_1
! LIBRARY_MEDIA_CENTER_ZN_1_FLR_2
! Lobby_ZN_1_FLR_1
! Lobby_ZN_1_FLR_2
! Main_Corridor_ZN_1_FLR_1
! Main_Corridor_ZN_1_FLR_2
! Mech_ZN_1_FLR_1
! Mech_ZN_1_FLR_2
! Mult_Class_1_Pod_1_ZN_1_FLR_1
! Mult_Class_1_Pod_1_ZN_1_FLR_2
! Mult_Class_1_Pod_2_ZN_1_FLR_1
! Mult_Class_1_Pod_2_ZN_1_FLR_2
! Mult_Class_1_Pod_3_ZN_1_FLR_1
! Mult_Class_1_Pod_3_ZN_1_FLR_2
! Mult_Class_2_Pod_1_ZN_1_FLR_1
! Mult_Class_2_Pod_1_ZN_1_FLR_2
! Mult_Class_2_Pod_2_ZN_1_FLR_1
! Mult_Class_2_Pod_2_ZN_1_FLR_2
! Mult_Class_2_Pod_3_ZN_1_FLR_1
! Mult_Class_2_Pod_3_ZN_1_FLR_2
! Offices_ZN_1_FLR_1
! Offices_ZN_1_FLR_2
! ***ZONES***
Zone,
    8_Auditorium_ZN_1_FLR_1, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    79.0000,                 !- X Origin {m}
    75.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Aux_Gym_ZN_1_FLR_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    117.0000,                !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Bathrooms_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    64.0000,                 !- X Origin {m}
    90.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Bathrooms_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    64.0000,                 !- X Origin {m}
    90.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Cafeteria_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    117.0000,                !- X Origin {m}
    75.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    40.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    40.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    81.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    81.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    54.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    54.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    95.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    95.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corridor_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corridor_Pod_1_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corridor_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    49.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corridor_Pod_2_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    49.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corridor_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    90.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Corridor_Pod_3_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    90.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Gym_ZN_1_FLR_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    79.0000,                 !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Kitchen_ZN_1_FLR_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    117.0000,                !- X Origin {m}
    66.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    117.0000,                !- X Origin {m}
    66.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Lobby_ZN_1_FLR_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    64.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Lobby_ZN_1_FLR_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    64.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Main_Corridor_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    64.0000,                 !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Main_Corridor_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    64.0000,                 !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mech_ZN_1_FLR_1,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    79.0000,                 !- X Origin {m}
    66.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mech_ZN_1_FLR_2,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    79.0000,                 !- X Origin {m}
    66.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    40.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    40.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    81.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    81.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    54.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    54.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    95.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    95.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Offices_ZN_1_FLR_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    79.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    8_Offices_ZN_1_FLR_2,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    79.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! ***WALLS***
BuildingSurface:Detailed,
    8_Auditorium_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Auditorium_ZN_1_FLR_1, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    16.440000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    -2.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    -2.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    16.440000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Auditorium_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Auditorium_ZN_1_FLR_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mech_ZN_1_FLR_1_Wall_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    -2.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    -2.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    -2.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    -2.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Auditorium_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Auditorium_ZN_1_FLR_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Cafeteria_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    -2.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    -2.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    16.440000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    16.440000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Auditorium_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Auditorium_ZN_1_FLR_1, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    16.440000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    16.440000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    16.440000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    16.440000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Auditorium_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Auditorium_ZN_1_FLR_1, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    16.440000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    16.440000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    -2.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    -2.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Auditorium_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Auditorium_ZN_1_FLR_1, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    16.440000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    -2.280000000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    -2.280000000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    16.440000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Auditorium_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Auditorium_ZN_1_FLR_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mech_ZN_1_FLR_2_Wall_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    -2.280000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    -2.280000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    -2.280000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    -2.280000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Auditorium_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Auditorium_ZN_1_FLR_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_LIBRARY_MEDIA_CENTER_Wall_4_B,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    -2.280000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    -2.280000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    16.440000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    16.440000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Auditorium_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Auditorium_ZN_1_FLR_1, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    16.440000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    16.440000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    16.440000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    16.440000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Auditorium_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Auditorium_ZN_1_FLR_1, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    16.440000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    16.440000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    -2.280000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    -2.280000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Aux_Gym_ZN_1_FLR_1,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Aux_Gym_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Aux_Gym_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    52.240000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Aux_Gym_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Kitchen_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    52.240000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    52.240000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Aux_Gym_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Gym_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    52.240000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Aux_Gym_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Aux_Gym_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Aux_Gym_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    52.240000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Aux_Gym_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_LIBRARY_MEDIA_CENTER_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    52.240000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    52.240000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Aux_Gym_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Gym_ZN_1_FLR_2_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    52.240000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Bathrooms_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Bathrooms_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Bathrooms_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Bathrooms_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    -6.480000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    -6.480000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Bathrooms_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    -6.480000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    1.440000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    1.440000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Bathrooms_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    1.440000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    1.440000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Bathrooms_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Bathrooms_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    -2.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    -2.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Bathrooms_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    -2.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    -2.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    -6.480000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Bathrooms_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Bathrooms_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Bathrooms_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Bathrooms_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    -6.480000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    -6.480000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Bathrooms_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    -6.480000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    1.440000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    1.440000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Bathrooms_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    1.440000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    1.440000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Bathrooms_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_2_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Bathrooms_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    -2.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    -2.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_2_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Bathrooms_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_3_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    -2.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    -2.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    -6.480000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Cafeteria_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Cafeteria_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_LIBRARY_MEDIA_CENTER_Floor_B,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    16.440000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    -2.280000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    -2.280000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    16.440000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Cafeteria_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Cafeteria_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    16.440000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    -2.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    -2.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    16.440000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Cafeteria_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Cafeteria_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Kitchen_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    -2.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    -2.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    -2.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    -2.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Cafeteria_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Cafeteria_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    -2.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    -2.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    16.440000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    16.440000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Cafeteria_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Cafeteria_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    16.440000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    16.440000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    16.440000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    16.440000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Cafeteria_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Cafeteria_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Auditorium_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    16.440000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    16.440000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    -2.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    -2.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    25.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    25.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    25.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    25.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    25.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_1_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    25.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    25.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    25.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    7.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    7.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    7.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    14.000000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    14.000000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    14.000000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    14.000000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    7.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    7.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    7.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    7.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    14.000000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_2_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    14.000000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    14.000000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    14.000000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    7.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -3.960000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    -3.960000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    -3.960000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    2.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    2.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    2.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    2.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -3.960000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -3.960000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    -3.960000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    -3.960000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    2.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_3_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    2.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    2.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    2.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -3.960000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_1_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    10.080000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    10.080000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    10.080000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    10.080000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_2_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    10.080000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    10.080000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    10.080000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    10.080000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -7.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    -7.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    -7.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -1.400000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -1.400000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -1.400000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -1.400000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -7.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_3_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -7.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    -7.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    -7.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -1.400000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -1.400000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -1.400000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -1.400000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -7.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    19.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    16.200000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    16.200000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    19.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    19.800000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    16.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    16.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    19.800000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    16.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    16.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    16.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    16.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    16.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    16.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    16.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    16.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Lobby_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    16.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    16.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    19.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    19.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    19.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    19.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    19.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    19.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    19.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    19.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    19.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    19.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    19.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    19.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    16.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    16.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    19.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    16.200000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    16.200000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    19.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    19.800000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    16.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    16.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    19.800000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    16.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    16.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    16.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    16.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    16.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    16.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    16.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    16.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Lobby_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    16.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    16.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    19.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    19.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    19.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    19.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    19.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    19.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_2_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    19.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    19.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    19.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    19.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_2_Wall_6,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    19.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    19.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    16.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    16.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    8.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    8.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    8.600000000000,          !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    8.600000000000,          !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    8.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    8.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    8.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    8.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    8.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    8.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    8.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    8.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    8.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    8.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    8.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    8.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    8.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    8.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    8.600000000000,          !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    8.600000000000,          !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_2_Wall_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    8.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    8.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    8.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    8.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    8.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    8.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_2_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    8.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    8.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    8.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    8.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_2_Wall_6,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    8.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    8.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -2.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    -2.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    -2.880000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -2.880000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -6.480000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    -6.480000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    -6.480000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    -6.480000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Bathrooms_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    -6.480000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    -2.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    -2.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    -2.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    -2.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -2.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    -2.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    -2.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -2.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -2.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -2.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -2.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -2.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -6.480000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -2.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    -2.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    -2.880000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -2.880000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -6.480000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    -6.480000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    -6.480000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    -6.480000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Bathrooms_ZN_1_FLR_2_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    -6.480000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    -6.480000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -495.667698263421,         !- Vertex 3 X-coordinate {m}
    -2.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -495.667698263421,         !- Vertex 4 X-coordinate {m}
    -2.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -495.667698263421,         !- Vertex 1 X-coordinate {m}
    -2.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -495.667698263421,         !- Vertex 2 X-coordinate {m}
    -2.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -530.011698263422,          !- Vertex 3 X-coordinate {m}
    -2.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -530.011698263422,          !- Vertex 4 X-coordinate {m}
    -2.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_2_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -530.011698263422,          !- Vertex 1 X-coordinate {m}
    -2.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -530.011698263422,          !- Vertex 2 X-coordinate {m}
    -2.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -2.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -2.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_2_Wall_6,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -2.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -2.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -6.480000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -6.480000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Gym_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Gym_ZN_1_FLR_1,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Gym_ZN_1_FLR_1_Wall_1, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Gym_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Offices_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Gym_ZN_1_FLR_1_Wall_2, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Gym_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Aux_Gym_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    52.240000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Gym_ZN_1_FLR_1_Wall_3, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Gym_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mech_ZN_1_FLR_1_Wall_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    52.240000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    52.240000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Gym_ZN_1_FLR_1_Wall_4, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Gym_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    52.240000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Gym_ZN_1_FLR_2_Ceiling,!- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Gym_ZN_1_FLR_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Gym_ZN_1_FLR_2_Wall_1, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Gym_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Offices_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Gym_ZN_1_FLR_2_Wall_2, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Gym_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Aux_Gym_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    52.240000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Gym_ZN_1_FLR_2_Wall_3, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Gym_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mech_ZN_1_FLR_2_Wall_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    52.240000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    52.240000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Gym_ZN_1_FLR_2_Wall_4, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Gym_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    52.240000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Kitchen_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Kitchen_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_LIBRARY_MEDIA_CENTER_Floor_A,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Kitchen_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Kitchen_ZN_1_FLR_1,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Kitchen_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Kitchen_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Aux_Gym_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    0.240000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    0.240000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Kitchen_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Kitchen_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    0.240000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    6.720000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Kitchen_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Kitchen_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Cafeteria_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    6.720000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    6.720000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Kitchen_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Kitchen_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mech_ZN_1_FLR_1_Wall_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    6.720000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    0.240000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_LIBRARY_MEDIA_CENTER_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    25.440000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    25.440000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_LIBRARY_MEDIA_CENTER_Floor_A,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Kitchen_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_LIBRARY_MEDIA_CENTER_Floor_B,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Cafeteria_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    25.440000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    6.720000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    6.720000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    25.440000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_LIBRARY_MEDIA_CENTER_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Aux_Gym_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    0.240000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    0.240000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_LIBRARY_MEDIA_CENTER_Wall_2,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    0.240000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    25.440000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    25.440000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_LIBRARY_MEDIA_CENTER_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    25.440000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    25.440000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    25.440000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    25.440000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_LIBRARY_MEDIA_CENTER_Wall_4_A,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mech_ZN_1_FLR_2_Wall_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    6.720000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    0.240000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_LIBRARY_MEDIA_CENTER_Wall_4_B,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Auditorium_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -578.323698263421,        !- Vertex 1 X-coordinate {m}
    25.440000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -578.323698263421,        !- Vertex 2 X-coordinate {m}
    25.440000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -578.323698263421,        !- Vertex 3 X-coordinate {m}
    6.720000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -578.323698263421,        !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Lobby_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Lobby_ZN_1_FLR_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_1_Floor,!- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Lobby_ZN_1_FLR_1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Lobby_ZN_1_FLR_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Lobby_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Offices_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    28.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Lobby_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    28.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    28.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Lobby_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    28.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    25.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Lobby_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    25.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Lobby_ZN_1_FLR_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_2_Floor,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Lobby_ZN_1_FLR_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Lobby_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Lobby_ZN_1_FLR_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Lobby_ZN_1_FLR_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Offices_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    28.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Lobby_ZN_1_FLR_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    28.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    28.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Lobby_ZN_1_FLR_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_1_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    28.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    25.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Lobby_ZN_1_FLR_2_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Lobby_ZN_1_FLR_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    25.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    69.520000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    69.520000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    69.520000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    69.520000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Lobby_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_10,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    40.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    40.000000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    33.520000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    33.520000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_11,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    33.520000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    33.520000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_12,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Gym_ZN_1_FLR_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    52.240000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mech_ZN_1_FLR_1_Wall_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    52.240000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    58.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    58.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    58.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    58.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    69.520000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    69.520000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Bathrooms_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    69.520000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    69.520000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    69.520000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    69.520000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    69.520000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    69.520000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    63.040000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    63.040000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    63.040000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    63.040000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    50.080000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    50.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    50.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    50.080000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    43.600000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    43.600000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    43.600000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    43.600000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    40.000000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    40.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    69.520000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    69.520000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    69.520000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    69.520000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Lobby_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_10,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    40.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    40.000000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    33.520000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    33.520000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_11,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    33.520000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    33.520000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_12,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Gym_ZN_1_FLR_2_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    52.240000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    52.240000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mech_ZN_1_FLR_2_Wall_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    52.240000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    52.240000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    58.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    58.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    58.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    58.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    69.520000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    69.520000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Bathrooms_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    69.520000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    69.520000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    69.520000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    69.520000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    69.520000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    69.520000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    63.040000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    63.040000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_7,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    63.040000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    63.040000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    50.080000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    50.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_8,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    50.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    50.080000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    43.600000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    43.600000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_9,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_2_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    43.600000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
