    43.600000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    40.000000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    40.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mech_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Mech_ZN_1_FLR_1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mech_ZN_1_FLR_2_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mech_ZN_1_FLR_1_Floor, !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Mech_ZN_1_FLR_1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mech_ZN_1_FLR_1_Wall_1,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mech_ZN_1_FLR_1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Gym_ZN_1_FLR_1_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    0.240000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    0.240000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mech_ZN_1_FLR_1_Wall_2,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mech_ZN_1_FLR_1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Kitchen_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    0.240000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    6.720000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mech_ZN_1_FLR_1_Wall_3,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mech_ZN_1_FLR_1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Auditorium_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    6.720000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    6.720000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mech_ZN_1_FLR_1_Wall_4,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mech_ZN_1_FLR_1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    6.720000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    0.240000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mech_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Mech_ZN_1_FLR_2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mech_ZN_1_FLR_2_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Mech_ZN_1_FLR_2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mech_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mech_ZN_1_FLR_2_Wall_1,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mech_ZN_1_FLR_2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Gym_ZN_1_FLR_2_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    0.240000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    0.240000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mech_ZN_1_FLR_2_Wall_2,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mech_ZN_1_FLR_2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_LIBRARY_MEDIA_CENTER_Wall_4_A,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    0.240000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    6.720000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mech_ZN_1_FLR_2_Wall_3,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mech_ZN_1_FLR_2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Auditorium_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    6.720000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    6.720000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    6.720000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mech_ZN_1_FLR_2_Wall_4,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mech_ZN_1_FLR_2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    6.720000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    6.720000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    0.240000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    0.240000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Lobby_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    25.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    25.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    25.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    25.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Lobby_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    25.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    25.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    25.200000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    25.200000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    25.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    25.200000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    7.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    7.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_1_Wall_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    7.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    14.000000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    14.000000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    14.000000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    14.000000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    7.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    7.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    7.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_2_Wall_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    7.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    14.000000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    14.000000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    14.000000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    14.000000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    14.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    14.000000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    7.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    -3.960000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    -3.960000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    -3.960000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    2.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    2.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    2.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    2.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    -3.960000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    -3.960000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    -3.960000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_2_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    -3.960000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    2.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    2.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    2.520000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    2.520000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    2.520000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    2.520000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    -3.960000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_1_Wall_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_1_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_2_Wall_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    10.080000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    10.080000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    10.080000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    10.080000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_2_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Main_Corridor_ZN_1_FLR_2_Wall_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    10.080000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    10.080000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    10.080000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    10.080000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    -7.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    -7.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Bathrooms_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    -7.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    -1.400000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    -1.400000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    -1.400000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    -1.400000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    -7.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corridor_Pod_3_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    -7.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    -7.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Bathrooms_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    -7.880000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    -7.880000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -506.667698263421,         !- Vertex 3 X-coordinate {m}
    -1.400000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -506.667698263421,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -506.667698263421,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -506.667698263421,         !- Vertex 2 X-coordinate {m}
    -1.400000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    -1.400000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -541.011698263422,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -541.011698263422,         !- Vertex 2 X-coordinate {m}
    -1.400000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -541.011698263422,         !- Vertex 3 X-coordinate {m}
    -7.880000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -541.011698263422,         !- Vertex 4 X-coordinate {m}
    -7.880000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Offices_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    8_Offices_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Offices_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    3.599998753163,          !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    3.599998753163,          !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Offices_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    8_Offices_ZN_1_FLR_1,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    -0.000001246837,         !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    -0.000001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Offices_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Offices_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Offices_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Offices_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    28.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Offices_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Offices_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Gym_ZN_1_FLR_1_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    28.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    28.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Offices_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Offices_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Lobby_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.599998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    28.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.000001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.000001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.599998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Offices_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    8_Offices_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    3.199998753163,          !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    3.199998753163,          !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Offices_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8_Offices_ZN_1_FLR_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Offices_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    -0.400001246837,         !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    -0.400001246837;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Offices_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Offices_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Offices_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    8_Offices_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    28.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Offices_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Offices_ZN_1_FLR_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Gym_ZN_1_FLR_2_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    28.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    28.800000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    28.800000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8_Offices_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8_Offices_ZN_1_FLR_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8_Lobby_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -564.947698263421,        !- Vertex 1 X-coordinate {m}
    28.800000000000,         !- Vertex 1 Y-coordinate {m}
    3.199998753163,          !- Vertex 1 Z-coordinate {m}
    -564.947698263421,        !- Vertex 2 X-coordinate {m}
    28.800000000000,         !- Vertex 2 Y-coordinate {m}
    -0.400001246837,         !- Vertex 2 Z-coordinate {m}
    -564.947698263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    -0.400001246837,         !- Vertex 3 Z-coordinate {m}
    -564.947698263421,        !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    3.199998753163;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    8_Auditorium_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Auditorium_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -540.356098263421,         !- Vertex 1 X-coordinate {m}
    16.440000000000,         !- Vertex 1 Y-coordinate {m}
    2.253328753163,          !- Vertex 1 Z-coordinate {m}
    -540.356098263421,         !- Vertex 2 X-coordinate {m}
    16.440000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -564.915298263421,        !- Vertex 3 X-coordinate {m}
    16.440000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -564.915298263421,        !- Vertex 4 X-coordinate {m}
    16.440000000000,         !- Vertex 4 Y-coordinate {m}
    2.253328753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Auditorium_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Auditorium_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -540.356098263421,         !- Vertex 1 X-coordinate {m}
    16.440000000000,         !- Vertex 1 Y-coordinate {m}
    5.853328753163,          !- Vertex 1 Z-coordinate {m}
    -540.356098263421,         !- Vertex 2 X-coordinate {m}
    16.440000000000,         !- Vertex 2 Y-coordinate {m}
    4.589998753163,          !- Vertex 2 Z-coordinate {m}
    -564.915298263421,        !- Vertex 3 X-coordinate {m}
    16.440000000000,         !- Vertex 3 Y-coordinate {m}
    4.589998753163,          !- Vertex 3 Z-coordinate {m}
    -564.915298263421,        !- Vertex 4 X-coordinate {m}
    16.440000000000,         !- Vertex 4 Y-coordinate {m}
    5.853328753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Aux_Gym_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -578.291298263421,        !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    2.255308753163,          !- Vertex 1 Z-coordinate {m}
    -578.291298263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -562.804098263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -562.804098263421,        !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    2.255308753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    14.836000000000,         !- Vertex 1 Y-coordinate {m}
    2.252428753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    14.836000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    52.204000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    52.204000000000,         !- Vertex 4 Y-coordinate {m}
    2.252428753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -578.291298263421,        !- Vertex 1 X-coordinate {m}
    14.800000000000,         !- Vertex 1 Y-coordinate {m}
    5.855308753163,          !- Vertex 1 Z-coordinate {m}
    -578.291298263421,        !- Vertex 2 X-coordinate {m}
    14.800000000000,         !- Vertex 2 Y-coordinate {m}
    4.589998753163,          !- Vertex 2 Z-coordinate {m}
    -562.804098263421,        !- Vertex 3 X-coordinate {m}
    14.800000000000,         !- Vertex 3 Y-coordinate {m}
    4.589998753163,          !- Vertex 3 Z-coordinate {m}
    -562.804098263421,        !- Vertex 4 X-coordinate {m}
    14.800000000000,         !- Vertex 4 Y-coordinate {m}
    5.855308753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    14.836000000000,         !- Vertex 1 Y-coordinate {m}
    5.852428753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    14.836000000000,         !- Vertex 2 Y-coordinate {m}
    4.589998753163,          !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    52.204000000000,         !- Vertex 3 Y-coordinate {m}
    4.589998753163,          !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    52.204000000000,         !- Vertex 4 Y-coordinate {m}
    5.852428753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Bathrooms_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    1.476000000000,          !- Vertex 1 Y-coordinate {m}
    2.293468753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    1.476000000000,          !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    3.564000000000,          !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    3.564000000000,          !- Vertex 4 Y-coordinate {m}
    2.293468753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Bathrooms_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -549.980098263421,        !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    2.258458753163,          !- Vertex 1 Z-coordinate {m}
    -549.980098263421,        !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -559.635298263421,        !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -559.635298263421,        !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    2.258458753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Bathrooms_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -549.947698263421,        !- Vertex 1 X-coordinate {m}
    1.476000000000,          !- Vertex 1 Y-coordinate {m}
    1.893468753163,          !- Vertex 1 Z-coordinate {m}
    -549.947698263421,        !- Vertex 2 X-coordinate {m}
    1.476000000000,          !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -549.947698263421,        !- Vertex 3 X-coordinate {m}
    3.564000000000,          !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -549.947698263421,        !- Vertex 4 X-coordinate {m}
    3.564000000000,          !- Vertex 4 Y-coordinate {m}
    1.893468753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Bathrooms_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Bathrooms_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -549.980098263421,        !- Vertex 1 X-coordinate {m}
    3.600000000000,          !- Vertex 1 Y-coordinate {m}
    1.858458753163,          !- Vertex 1 Z-coordinate {m}
    -549.980098263421,        !- Vertex 2 X-coordinate {m}
    3.600000000000,          !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -559.635298263421,        !- Vertex 3 X-coordinate {m}
    3.600000000000,          !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -559.635298263421,        !- Vertex 4 X-coordinate {m}
    3.600000000000,          !- Vertex 4 Y-coordinate {m}
    1.858458753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Cafeteria_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    -2.244000000000,         !- Vertex 1 Y-coordinate {m}
    2.254858753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    -2.244000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    16.404000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    16.404000000000,         !- Vertex 4 Y-coordinate {m}
    2.254858753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Cafeteria_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Cafeteria_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -562.804098263421,        !- Vertex 1 X-coordinate {m}
    16.440000000000,         !- Vertex 1 Y-coordinate {m}
    2.255308753163,          !- Vertex 1 Z-coordinate {m}
    -562.804098263421,        !- Vertex 2 X-coordinate {m}
    16.440000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -578.291298263421,        !- Vertex 3 X-coordinate {m}
    16.440000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -578.291298263421,        !- Vertex 4 X-coordinate {m}
    16.440000000000,         !- Vertex 4 Y-coordinate {m}
    2.255308753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.107298263422,         !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    2.261518753163,          !- Vertex 1 Z-coordinate {m}
    -537.107298263422,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -530.044098263422,          !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -530.044098263422,          !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    2.261518753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    25.164000000000,         !- Vertex 1 Y-coordinate {m}
    2.264128753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    25.164000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    18.756000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    18.756000000000,         !- Vertex 4 Y-coordinate {m}
    2.264128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.107298263422,         !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    1.861518753163,          !- Vertex 1 Z-coordinate {m}
    -537.107298263422,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -530.044098263422,          !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -530.044098263422,          !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    1.861518753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    25.164000000000,         !- Vertex 1 Y-coordinate {m}
    1.864128753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    25.164000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    18.756000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    18.756000000000,         !- Vertex 4 Y-coordinate {m}
    1.864128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.107298263422,         !- Vertex 1 X-coordinate {m}
    7.520000000000,          !- Vertex 1 Y-coordinate {m}
    2.261518753163,          !- Vertex 1 Z-coordinate {m}
    -537.107298263422,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -530.044098263422,          !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -530.044098263422,          !- Vertex 4 X-coordinate {m}
    7.520000000000,          !- Vertex 4 Y-coordinate {m}
    2.261518753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    13.964000000000,         !- Vertex 1 Y-coordinate {m}
    2.264128753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    13.964000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    7.556000000000,          !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    7.556000000000,          !- Vertex 4 Y-coordinate {m}
    2.264128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.107298263422,         !- Vertex 1 X-coordinate {m}
    7.520000000000,          !- Vertex 1 Y-coordinate {m}
    1.861518753163,          !- Vertex 1 Z-coordinate {m}
    -537.107298263422,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -530.044098263422,          !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -530.044098263422,          !- Vertex 4 X-coordinate {m}
    7.520000000000,          !- Vertex 4 Y-coordinate {m}
    1.861518753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    13.964000000000,         !- Vertex 1 Y-coordinate {m}
    1.864128753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    13.964000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    7.556000000000,          !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    7.556000000000,          !- Vertex 4 Y-coordinate {m}
    1.864128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.107298263422,         !- Vertex 1 X-coordinate {m}
    -3.960000000000,         !- Vertex 1 Y-coordinate {m}
    2.261518753163,          !- Vertex 1 Z-coordinate {m}
    -537.107298263422,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -530.044098263422,          !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -530.044098263422,          !- Vertex 4 X-coordinate {m}
    -3.960000000000,         !- Vertex 4 Y-coordinate {m}
    2.261518753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    2.484000000000,          !- Vertex 1 Y-coordinate {m}
    2.264128753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    2.484000000000,          !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -3.924000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -3.924000000000,         !- Vertex 4 Y-coordinate {m}
    2.264128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.107298263422,         !- Vertex 1 X-coordinate {m}
    -3.960000000000,         !- Vertex 1 Y-coordinate {m}
    1.861518753163,          !- Vertex 1 Z-coordinate {m}
    -537.107298263422,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -530.044098263422,          !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -530.044098263422,          !- Vertex 4 X-coordinate {m}
    -3.960000000000,         !- Vertex 4 Y-coordinate {m}
    1.861518753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    2.484000000000,          !- Vertex 1 Y-coordinate {m}
    1.864128753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    2.484000000000,          !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -3.924000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -3.924000000000,         !- Vertex 4 Y-coordinate {m}
    1.864128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -530.044098263422,          !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    2.261518753163,          !- Vertex 1 Z-coordinate {m}
    -530.044098263422,          !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -537.107298263422,         !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -537.107298263422,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    2.261518753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    21.244000000000,         !- Vertex 1 Y-coordinate {m}
    2.264128753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    21.244000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    14.836000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    14.836000000000,         !- Vertex 4 Y-coordinate {m}
    2.264128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -530.044098263422,          !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    1.861518753163,          !- Vertex 1 Z-coordinate {m}
    -530.044098263422,          !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -537.107298263422,         !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -537.107298263422,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    1.861518753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    21.244000000000,         !- Vertex 1 Y-coordinate {m}
    1.864128753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    21.244000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    14.836000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    14.836000000000,         !- Vertex 4 Y-coordinate {m}
    1.864128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -530.044098263422,          !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    2.261518753163,          !- Vertex 1 Z-coordinate {m}
    -530.044098263422,          !- Vertex 2 X-coordinate {m}
    10.080000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -537.107298263422,         !- Vertex 3 X-coordinate {m}
    10.080000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -537.107298263422,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    2.261518753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    10.044000000000,         !- Vertex 1 Y-coordinate {m}
    2.264128753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    10.044000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    3.636000000000,          !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    3.636000000000,          !- Vertex 4 Y-coordinate {m}
    2.264128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -530.044098263422,          !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    1.861518753163,          !- Vertex 1 Z-coordinate {m}
    -530.044098263422,          !- Vertex 2 X-coordinate {m}
    10.080000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -537.107298263422,         !- Vertex 3 X-coordinate {m}
    10.080000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -537.107298263422,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    1.861518753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    10.044000000000,         !- Vertex 1 Y-coordinate {m}
    1.864128753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    10.044000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    3.636000000000,          !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    3.636000000000,          !- Vertex 4 Y-coordinate {m}
    1.864128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -530.044098263422,          !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    2.261518753163,          !- Vertex 1 Z-coordinate {m}
    -530.044098263422,          !- Vertex 2 X-coordinate {m}
    -1.400000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -537.107298263422,         !- Vertex 3 X-coordinate {m}
    -1.400000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -537.107298263422,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    2.261518753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -1.436000000000,         !- Vertex 1 Y-coordinate {m}
    2.264128753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -1.436000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -7.844000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -7.844000000000,         !- Vertex 4 Y-coordinate {m}
    2.264128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -530.044098263422,          !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    1.861518753163,          !- Vertex 1 Z-coordinate {m}
    -530.044098263422,          !- Vertex 2 X-coordinate {m}
    -1.400000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -537.107298263422,         !- Vertex 3 X-coordinate {m}
    -1.400000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -537.107298263422,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    1.861518753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -1.436000000000,         !- Vertex 1 Y-coordinate {m}
    1.864128753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -1.436000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -7.844000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -7.844000000000,         !- Vertex 4 Y-coordinate {m}
    1.864128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    19.764000000000,         !- Vertex 1 Y-coordinate {m}
    2.275738753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    19.764000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    16.236000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    16.236000000000,         !- Vertex 4 Y-coordinate {m}
    2.275738753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    19.764000000000,         !- Vertex 1 Y-coordinate {m}
    1.875738753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    19.764000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    16.236000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    16.236000000000,         !- Vertex 4 Y-coordinate {m}
    1.875738753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    8.564000000000,          !- Vertex 1 Y-coordinate {m}
    2.275738753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    8.564000000000,          !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    5.036000000000,          !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    5.036000000000,          !- Vertex 4 Y-coordinate {m}
    2.275738753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    8.564000000000,          !- Vertex 1 Y-coordinate {m}
    1.875738753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    8.564000000000,          !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    5.036000000000,          !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    5.036000000000,          !- Vertex 4 Y-coordinate {m}
    1.875738753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_1_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -2.916000000000,         !- Vertex 1 Y-coordinate {m}
    2.275738753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -2.916000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -6.444000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -6.444000000000,         !- Vertex 4 Y-coordinate {m}
    2.275738753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -537.139698263422,         !- Vertex 1 X-coordinate {m}
    -2.916000000000,         !- Vertex 1 Y-coordinate {m}
    1.875738753163,          !- Vertex 1 Z-coordinate {m}
    -537.139698263422,         !- Vertex 2 X-coordinate {m}
    -2.916000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -537.139698263422,         !- Vertex 3 X-coordinate {m}
    -6.444000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -537.139698263422,         !- Vertex 4 X-coordinate {m}
    -6.444000000000,         !- Vertex 4 Y-coordinate {m}
    1.875738753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Kitchen_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Kitchen_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    0.276000000000,          !- Vertex 1 Y-coordinate {m}
    2.264128753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    0.276000000000,          !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    6.684000000000,          !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    6.684000000000,          !- Vertex 4 Y-coordinate {m}
    2.264128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_LIBRARY_MEDIA_CENTER_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_LIBRARY_MEDIA_CENTER_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -562.771698263421,        !- Vertex 1 X-coordinate {m}
    0.276000000000,          !- Vertex 1 Y-coordinate {m}
    1.864128753163,          !- Vertex 1 Z-coordinate {m}
    -562.771698263421,        !- Vertex 2 X-coordinate {m}
    0.276000000000,          !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -562.771698263421,        !- Vertex 3 X-coordinate {m}
    25.404000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -562.771698263421,        !- Vertex 4 X-coordinate {m}
    25.404000000000,         !- Vertex 4 Y-coordinate {m}
    1.864128753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_LIBRARY_MEDIA_CENTER_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_LIBRARY_MEDIA_CENTER_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -562.804098263421,        !- Vertex 1 X-coordinate {m}
    25.440000000000,         !- Vertex 1 Y-coordinate {m}
    1.855308753163,          !- Vertex 1 Z-coordinate {m}
    -562.804098263421,        !- Vertex 2 X-coordinate {m}
    25.440000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -578.291298263421,        !- Vertex 3 X-coordinate {m}
    25.440000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -578.291298263421,        !- Vertex 4 X-coordinate {m}
    25.440000000000,         !- Vertex 4 Y-coordinate {m}
    1.855308753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Lobby_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Lobby_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -559.635298263421,        !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    2.258458753163,          !- Vertex 1 Z-coordinate {m}
    -559.635298263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -549.980098263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -549.980098263421,        !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    2.258458753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Lobby_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Lobby_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -559.635298263421,        !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    1.858458753163,          !- Vertex 1 Z-coordinate {m}
    -559.635298263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -549.980098263421,        !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -549.980098263421,        !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    1.858458753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_11_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1_Wall_11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    33.484000000000,         !- Vertex 1 Y-coordinate {m}
    2.257468753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    33.484000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    21.316000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    21.316000000000,         !- Vertex 4 Y-coordinate {m}
    2.257468753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_1_Wall_7_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    63.004000000000,         !- Vertex 1 Y-coordinate {m}
    2.257018753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    63.004000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    50.116000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    50.116000000000,         !- Vertex 4 Y-coordinate {m}
    2.257018753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_11_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2_Wall_11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    33.484000000000,         !- Vertex 1 Y-coordinate {m}
    1.857468753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    33.484000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    21.316000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    21.316000000000,         !- Vertex 4 Y-coordinate {m}
    1.857468753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Main_Corridor_ZN_1_FLR_2_Wall_7_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -559.667698263421,        !- Vertex 1 X-coordinate {m}
    63.004000000000,         !- Vertex 1 Y-coordinate {m}
    1.857018753163,          !- Vertex 1 Z-coordinate {m}
    -559.667698263421,        !- Vertex 2 X-coordinate {m}
    63.004000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -559.667698263421,        !- Vertex 3 X-coordinate {m}
    50.116000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -559.667698263421,        !- Vertex 4 X-coordinate {m}
    50.116000000000,         !- Vertex 4 Y-coordinate {m}
    1.857018753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -540.979298263422,         !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    2.252338753163,          !- Vertex 1 Z-coordinate {m}
    -540.979298263422,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -506.700098263421,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -506.700098263421,         !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    2.252338753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -540.979298263422,         !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    1.852338753163,          !- Vertex 1 Z-coordinate {m}
    -540.979298263422,         !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -506.700098263421,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -506.700098263421,         !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    1.852338753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -540.979298263422,         !- Vertex 1 X-coordinate {m}
    7.520000000000,          !- Vertex 1 Y-coordinate {m}
    2.252338753163,          !- Vertex 1 Z-coordinate {m}
    -540.979298263422,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -506.700098263421,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -506.700098263421,         !- Vertex 4 X-coordinate {m}
    7.520000000000,          !- Vertex 4 Y-coordinate {m}
    2.252338753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -540.979298263422,         !- Vertex 1 X-coordinate {m}
    7.520000000000,          !- Vertex 1 Y-coordinate {m}
    1.852338753163,          !- Vertex 1 Z-coordinate {m}
    -540.979298263422,         !- Vertex 2 X-coordinate {m}
    7.520000000000,          !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -506.700098263421,         !- Vertex 3 X-coordinate {m}
    7.520000000000,          !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -506.700098263421,         !- Vertex 4 X-coordinate {m}
    7.520000000000,          !- Vertex 4 Y-coordinate {m}
    1.852338753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -540.979298263422,         !- Vertex 1 X-coordinate {m}
    -3.960000000000,         !- Vertex 1 Y-coordinate {m}
    2.252338753163,          !- Vertex 1 Z-coordinate {m}
    -540.979298263422,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -506.700098263421,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -506.700098263421,         !- Vertex 4 X-coordinate {m}
    -3.960000000000,         !- Vertex 4 Y-coordinate {m}
    2.252338753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -540.979298263422,         !- Vertex 1 X-coordinate {m}
    -3.960000000000,         !- Vertex 1 Y-coordinate {m}
    1.852338753163,          !- Vertex 1 Z-coordinate {m}
    -540.979298263422,         !- Vertex 2 X-coordinate {m}
    -3.960000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -506.700098263421,         !- Vertex 3 X-coordinate {m}
    -3.960000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -506.700098263421,         !- Vertex 4 X-coordinate {m}
    -3.960000000000,         !- Vertex 4 Y-coordinate {m}
    1.852338753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -506.700098263421,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    2.252338753163,          !- Vertex 1 Z-coordinate {m}
    -506.700098263421,         !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -540.979298263422,         !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -540.979298263422,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    2.252338753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -506.700098263421,         !- Vertex 1 X-coordinate {m}
    21.280000000000,         !- Vertex 1 Y-coordinate {m}
    1.852338753163,          !- Vertex 1 Z-coordinate {m}
    -506.700098263421,         !- Vertex 2 X-coordinate {m}
    21.280000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -540.979298263422,         !- Vertex 3 X-coordinate {m}
    21.280000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -540.979298263422,         !- Vertex 4 X-coordinate {m}
    21.280000000000,         !- Vertex 4 Y-coordinate {m}
    1.852338753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -506.700098263421,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    2.252338753163,          !- Vertex 1 Z-coordinate {m}
    -506.700098263421,         !- Vertex 2 X-coordinate {m}
    10.080000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -540.979298263422,         !- Vertex 3 X-coordinate {m}
    10.080000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -540.979298263422,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    2.252338753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -506.700098263421,         !- Vertex 1 X-coordinate {m}
    10.080000000000,         !- Vertex 1 Y-coordinate {m}
    1.852338753163,          !- Vertex 1 Z-coordinate {m}
    -506.700098263421,         !- Vertex 2 X-coordinate {m}
    10.080000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -540.979298263422,         !- Vertex 3 X-coordinate {m}
    10.080000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -540.979298263422,         !- Vertex 4 X-coordinate {m}
    10.080000000000,         !- Vertex 4 Y-coordinate {m}
    1.852338753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -506.700098263421,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    2.252338753163,          !- Vertex 1 Z-coordinate {m}
    -506.700098263421,         !- Vertex 2 X-coordinate {m}
    -1.400000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -540.979298263422,         !- Vertex 3 X-coordinate {m}
    -1.400000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -540.979298263422,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    2.252338753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -506.700098263421,         !- Vertex 1 X-coordinate {m}
    -1.400000000000,         !- Vertex 1 Y-coordinate {m}
    1.852338753163,          !- Vertex 1 Z-coordinate {m}
    -506.700098263421,         !- Vertex 2 X-coordinate {m}
    -1.400000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -540.979298263422,         !- Vertex 3 X-coordinate {m}
    -1.400000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -540.979298263422,         !- Vertex 4 X-coordinate {m}
    -1.400000000000,         !- Vertex 4 Y-coordinate {m}
    1.852338753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Offices_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -564.915298263421,        !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    2.253328753163,          !- Vertex 1 Z-coordinate {m}
    -564.915298263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -540.356098263421,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -540.356098263421,         !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    2.253328753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Offices_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Offices_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    18.756000000000,         !- Vertex 1 Y-coordinate {m}
    2.259088753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    18.756000000000,         !- Vertex 2 Y-coordinate {m}
    0.989998753163,          !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    28.764000000000,         !- Vertex 3 Y-coordinate {m}
    0.989998753163,          !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    28.764000000000,         !- Vertex 4 Y-coordinate {m}
    2.259088753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Offices_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Offices_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -564.915298263421,        !- Vertex 1 X-coordinate {m}
    18.720000000000,         !- Vertex 1 Y-coordinate {m}
    1.853328753163,          !- Vertex 1 Z-coordinate {m}
    -564.915298263421,        !- Vertex 2 X-coordinate {m}
    18.720000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -540.356098263421,         !- Vertex 3 X-coordinate {m}
    18.720000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -540.356098263421,         !- Vertex 4 X-coordinate {m}
    18.720000000000,         !- Vertex 4 Y-coordinate {m}
    1.853328753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Offices_ZN_1_FLR_2_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    8_Offices_ZN_1_FLR_2_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    8_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -540.323698263421,         !- Vertex 1 X-coordinate {m}
    18.756000000000,         !- Vertex 1 Y-coordinate {m}
    1.859088753163,          !- Vertex 1 Z-coordinate {m}
    -540.323698263421,         !- Vertex 2 X-coordinate {m}
    18.756000000000,         !- Vertex 2 Y-coordinate {m}
    0.589998753163,          !- Vertex 2 Z-coordinate {m}
    -540.323698263421,         !- Vertex 3 X-coordinate {m}
    28.764000000000,         !- Vertex 3 Y-coordinate {m}
    0.589998753163,          !- Vertex 3 Z-coordinate {m}
    -540.323698263421,         !- Vertex 4 X-coordinate {m}
    28.764000000000,         !- Vertex 4 Y-coordinate {m}
    1.859088753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_1,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -576.774978263421,        !- Vertex 1 X-coordinate {m}
    17.318920000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -576.774978263421,        !- Vertex 2 X-coordinate {m}
    16.441096000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -575.984418263421,        !- Vertex 3 X-coordinate {m}
    16.441096000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -575.984418263421,        !- Vertex 4 X-coordinate {m}
    17.318920000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_10,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -572.886978263421,        !- Vertex 1 X-coordinate {m}
    25.638880000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -572.886978263421,        !- Vertex 2 X-coordinate {m}
    24.761056000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -572.096418263421,        !- Vertex 3 X-coordinate {m}
    24.761056000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -572.096418263421,        !- Vertex 4 X-coordinate {m}
    25.638880000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_11,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -568.998978263421,        !- Vertex 1 X-coordinate {m}
    25.638880000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -568.998978263421,        !- Vertex 2 X-coordinate {m}
    24.761056000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -568.208418263421,        !- Vertex 3 X-coordinate {m}
    24.761056000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -568.208418263421,        !- Vertex 4 X-coordinate {m}
    25.638880000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_12,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -565.110978263421,        !- Vertex 1 X-coordinate {m}
    25.638880000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -565.110978263421,        !- Vertex 2 X-coordinate {m}
    24.761056000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -564.320418263421,        !- Vertex 3 X-coordinate {m}
    24.761056000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -564.320418263421,        !- Vertex 4 X-coordinate {m}
    25.638880000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_13,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -576.774978263421,        !- Vertex 1 X-coordinate {m}
    29.798896000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -576.774978263421,        !- Vertex 2 X-coordinate {m}
    28.921072000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -575.984418263421,        !- Vertex 3 X-coordinate {m}
    28.921072000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -575.984418263421,        !- Vertex 4 X-coordinate {m}
    29.798896000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_14,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -572.886978263421,        !- Vertex 1 X-coordinate {m}
    29.798896000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -572.886978263421,        !- Vertex 2 X-coordinate {m}
    28.921072000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -572.096418263421,        !- Vertex 3 X-coordinate {m}
    28.921072000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -572.096418263421,        !- Vertex 4 X-coordinate {m}
    29.798896000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_15,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -568.998978263421,        !- Vertex 1 X-coordinate {m}
    29.798896000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -568.998978263421,        !- Vertex 2 X-coordinate {m}
    28.921072000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -568.208418263421,        !- Vertex 3 X-coordinate {m}
    28.921072000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -568.208418263421,        !- Vertex 4 X-coordinate {m}
    29.798896000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_16,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -565.110978263421,        !- Vertex 1 X-coordinate {m}
    29.798896000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -565.110978263421,        !- Vertex 2 X-coordinate {m}
    28.921072000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -564.320418263421,        !- Vertex 3 X-coordinate {m}
    28.921072000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -564.320418263421,        !- Vertex 4 X-coordinate {m}
    29.798896000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_17,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -576.774978263421,        !- Vertex 1 X-coordinate {m}
    33.958912000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -576.774978263421,        !- Vertex 2 X-coordinate {m}
    33.081088000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -575.984418263421,        !- Vertex 3 X-coordinate {m}
    33.081088000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -575.984418263421,        !- Vertex 4 X-coordinate {m}
    33.958912000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_18,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -572.886978263421,        !- Vertex 1 X-coordinate {m}
    33.958912000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -572.886978263421,        !- Vertex 2 X-coordinate {m}
    33.081088000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -572.096418263421,        !- Vertex 3 X-coordinate {m}
    33.081088000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -572.096418263421,        !- Vertex 4 X-coordinate {m}
    33.958912000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_19,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -568.998978263421,        !- Vertex 1 X-coordinate {m}
    33.958912000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -568.998978263421,        !- Vertex 2 X-coordinate {m}
    33.081088000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -568.208418263421,        !- Vertex 3 X-coordinate {m}
    33.081088000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -568.208418263421,        !- Vertex 4 X-coordinate {m}
    33.958912000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_2,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -572.886978263421,        !- Vertex 1 X-coordinate {m}
    17.318920000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -572.886978263421,        !- Vertex 2 X-coordinate {m}
    16.441096000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -572.096418263421,        !- Vertex 3 X-coordinate {m}
    16.441096000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -572.096418263421,        !- Vertex 4 X-coordinate {m}
    17.318920000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_20,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -565.110978263421,        !- Vertex 1 X-coordinate {m}
    33.958912000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -565.110978263421,        !- Vertex 2 X-coordinate {m}
    33.081088000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -564.320418263421,        !- Vertex 3 X-coordinate {m}
    33.081088000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -564.320418263421,        !- Vertex 4 X-coordinate {m}
    33.958912000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_21,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -576.774978263421,        !- Vertex 1 X-coordinate {m}
    38.118928000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -576.774978263421,        !- Vertex 2 X-coordinate {m}
    37.241104000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -575.984418263421,        !- Vertex 3 X-coordinate {m}
    37.241104000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -575.984418263421,        !- Vertex 4 X-coordinate {m}
    38.118928000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_22,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -572.886978263421,        !- Vertex 1 X-coordinate {m}
    38.118928000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -572.886978263421,        !- Vertex 2 X-coordinate {m}
    37.241104000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -572.096418263421,        !- Vertex 3 X-coordinate {m}
    37.241104000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -572.096418263421,        !- Vertex 4 X-coordinate {m}
    38.118928000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_23,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -568.998978263421,        !- Vertex 1 X-coordinate {m}
    38.118928000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -568.998978263421,        !- Vertex 2 X-coordinate {m}
    37.241104000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -568.208418263421,        !- Vertex 3 X-coordinate {m}
    37.241104000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -568.208418263421,        !- Vertex 4 X-coordinate {m}
    38.118928000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_24,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -565.110978263421,        !- Vertex 1 X-coordinate {m}
    38.118928000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -565.110978263421,        !- Vertex 2 X-coordinate {m}
    37.241104000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -564.320418263421,        !- Vertex 3 X-coordinate {m}
    37.241104000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -564.320418263421,        !- Vertex 4 X-coordinate {m}
    38.118928000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_25,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -576.774978263421,        !- Vertex 1 X-coordinate {m}
    42.278944000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -576.774978263421,        !- Vertex 2 X-coordinate {m}
    41.401120000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -575.984418263421,        !- Vertex 3 X-coordinate {m}
    41.401120000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -575.984418263421,        !- Vertex 4 X-coordinate {m}
    42.278944000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_26,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -572.886978263421,        !- Vertex 1 X-coordinate {m}
    42.278944000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -572.886978263421,        !- Vertex 2 X-coordinate {m}
    41.401120000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -572.096418263421,        !- Vertex 3 X-coordinate {m}
    41.401120000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -572.096418263421,        !- Vertex 4 X-coordinate {m}
    42.278944000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_27,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -568.998978263421,        !- Vertex 1 X-coordinate {m}
    42.278944000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -568.998978263421,        !- Vertex 2 X-coordinate {m}
    41.401120000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -568.208418263421,        !- Vertex 3 X-coordinate {m}
    41.401120000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -568.208418263421,        !- Vertex 4 X-coordinate {m}
    42.278944000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_28,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -565.110978263421,        !- Vertex 1 X-coordinate {m}
    42.278944000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -565.110978263421,        !- Vertex 2 X-coordinate {m}
    41.401120000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -564.320418263421,        !- Vertex 3 X-coordinate {m}
    41.401120000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -564.320418263421,        !- Vertex 4 X-coordinate {m}
    42.278944000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_29,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -576.774978263421,        !- Vertex 1 X-coordinate {m}
    46.438888000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -576.774978263421,        !- Vertex 2 X-coordinate {m}
    45.561064000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -575.984418263421,        !- Vertex 3 X-coordinate {m}
    45.561064000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -575.984418263421,        !- Vertex 4 X-coordinate {m}
    46.438888000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_3,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -568.998978263421,        !- Vertex 1 X-coordinate {m}
    17.318920000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -568.998978263421,        !- Vertex 2 X-coordinate {m}
    16.441096000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -568.208418263421,        !- Vertex 3 X-coordinate {m}
    16.441096000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -568.208418263421,        !- Vertex 4 X-coordinate {m}
    17.318920000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_30,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -572.886978263421,        !- Vertex 1 X-coordinate {m}
    46.438888000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -572.886978263421,        !- Vertex 2 X-coordinate {m}
    45.561064000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -572.096418263421,        !- Vertex 3 X-coordinate {m}
    45.561064000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -572.096418263421,        !- Vertex 4 X-coordinate {m}
    46.438888000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_31,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -568.998978263421,        !- Vertex 1 X-coordinate {m}
    46.438888000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -568.998978263421,        !- Vertex 2 X-coordinate {m}
    45.561064000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -568.208418263421,        !- Vertex 3 X-coordinate {m}
    45.561064000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -568.208418263421,        !- Vertex 4 X-coordinate {m}
    46.438888000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_32,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -565.110978263421,        !- Vertex 1 X-coordinate {m}
    46.438888000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -565.110978263421,        !- Vertex 2 X-coordinate {m}
    45.561064000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -564.320418263421,        !- Vertex 3 X-coordinate {m}
    45.561064000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -564.320418263421,        !- Vertex 4 X-coordinate {m}
    46.438888000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_33,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -576.774978263421,        !- Vertex 1 X-coordinate {m}
    50.598904000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -576.774978263421,        !- Vertex 2 X-coordinate {m}
    49.721080000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -575.984418263421,        !- Vertex 3 X-coordinate {m}
    49.721080000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -575.984418263421,        !- Vertex 4 X-coordinate {m}
    50.598904000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_34,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -572.886978263421,        !- Vertex 1 X-coordinate {m}
    50.598904000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -572.886978263421,        !- Vertex 2 X-coordinate {m}
    49.721080000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -572.096418263421,        !- Vertex 3 X-coordinate {m}
    49.721080000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -572.096418263421,        !- Vertex 4 X-coordinate {m}
    50.598904000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_35,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -568.998978263421,        !- Vertex 1 X-coordinate {m}
    50.598904000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -568.998978263421,        !- Vertex 2 X-coordinate {m}
    49.721080000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -568.208418263421,        !- Vertex 3 X-coordinate {m}
    49.721080000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -568.208418263421,        !- Vertex 4 X-coordinate {m}
    50.598904000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_36,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -565.110978263421,        !- Vertex 1 X-coordinate {m}
    50.598904000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -565.110978263421,        !- Vertex 2 X-coordinate {m}
    49.721080000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -564.320418263421,        !- Vertex 3 X-coordinate {m}
    49.721080000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -564.320418263421,        !- Vertex 4 X-coordinate {m}
    50.598904000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_4,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -565.110978263421,        !- Vertex 1 X-coordinate {m}
    17.318920000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -565.110978263421,        !- Vertex 2 X-coordinate {m}
    16.441096000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -564.320418263421,        !- Vertex 3 X-coordinate {m}
    16.441096000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -564.320418263421,        !- Vertex 4 X-coordinate {m}
    17.318920000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_5,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -576.774978263421,        !- Vertex 1 X-coordinate {m}
    21.478936000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -576.774978263421,        !- Vertex 2 X-coordinate {m}
    20.601112000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -575.984418263421,        !- Vertex 3 X-coordinate {m}
    20.601112000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -575.984418263421,        !- Vertex 4 X-coordinate {m}
    21.478936000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_6,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -572.886978263421,        !- Vertex 1 X-coordinate {m}
    21.478936000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -572.886978263421,        !- Vertex 2 X-coordinate {m}
    20.601112000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -572.096418263421,        !- Vertex 3 X-coordinate {m}
    20.601112000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -572.096418263421,        !- Vertex 4 X-coordinate {m}
    21.478936000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_7,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -568.998978263421,        !- Vertex 1 X-coordinate {m}
    21.478936000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -568.998978263421,        !- Vertex 2 X-coordinate {m}
    20.601112000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -568.208418263421,        !- Vertex 3 X-coordinate {m}
    20.601112000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -568.208418263421,        !- Vertex 4 X-coordinate {m}
    21.478936000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_8,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -565.110978263421,        !- Vertex 1 X-coordinate {m}
    21.478936000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -565.110978263421,        !- Vertex 2 X-coordinate {m}
    20.601112000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -564.320418263421,        !- Vertex 3 X-coordinate {m}
    20.601112000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -564.320418263421,        !- Vertex 4 X-coordinate {m}
    21.478936000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Aux_Gym_ZN_1_FLR_2_skylight_9,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    8_Al w/Break Frame,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -576.774978263421,        !- Vertex 1 X-coordinate {m}
    25.638880000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -576.774978263421,        !- Vertex 2 X-coordinate {m}
    24.761056000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -575.984418263421,        !- Vertex 3 X-coordinate {m}
    24.761056000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -575.984418263421,        !- Vertex 4 X-coordinate {m}
    25.638880000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_1,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -563.290762263421,        !- Vertex 1 X-coordinate {m}
    17.318920000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -563.290762263421,        !- Vertex 2 X-coordinate {m}
    16.441096000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -562.500850263421,        !- Vertex 3 X-coordinate {m}
    16.441096000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -562.500850263421,        !- Vertex 4 X-coordinate {m}
    17.318920000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_10,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -550.978762263421,        !- Vertex 1 X-coordinate {m}
    21.478936000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -550.978762263421,        !- Vertex 2 X-coordinate {m}
    20.601112000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -550.188850263421,        !- Vertex 3 X-coordinate {m}
    20.601112000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -550.188850263421,        !- Vertex 4 X-coordinate {m}
    21.478936000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_11,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -546.874978263421,        !- Vertex 1 X-coordinate {m}
    21.478936000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -546.874978263421,        !- Vertex 2 X-coordinate {m}
    20.601112000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -546.084418263421,        !- Vertex 3 X-coordinate {m}
    20.601112000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -546.084418263421,        !- Vertex 4 X-coordinate {m}
    21.478936000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_12,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -542.770546263421,         !- Vertex 1 X-coordinate {m}
    21.478936000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -542.770546263421,         !- Vertex 2 X-coordinate {m}
    20.601112000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -541.980634263421,         !- Vertex 3 X-coordinate {m}
    20.601112000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -541.980634263421,         !- Vertex 4 X-coordinate {m}
    21.478936000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_13,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -563.290762263421,        !- Vertex 1 X-coordinate {m}
    25.638880000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -563.290762263421,        !- Vertex 2 X-coordinate {m}
    24.761056000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -562.500850263421,        !- Vertex 3 X-coordinate {m}
    24.761056000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -562.500850263421,        !- Vertex 4 X-coordinate {m}
    25.638880000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_14,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -559.186978263421,        !- Vertex 1 X-coordinate {m}
    25.638880000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.186978263421,        !- Vertex 2 X-coordinate {m}
    24.761056000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -558.396418263421,        !- Vertex 3 X-coordinate {m}
    24.761056000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -558.396418263421,        !- Vertex 4 X-coordinate {m}
    25.638880000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_15,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -555.082546263421,        !- Vertex 1 X-coordinate {m}
    25.638880000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -555.082546263421,        !- Vertex 2 X-coordinate {m}
    24.761056000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -554.292634263421,        !- Vertex 3 X-coordinate {m}
    24.761056000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -554.292634263421,        !- Vertex 4 X-coordinate {m}
    25.638880000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_16,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -550.978762263421,        !- Vertex 1 X-coordinate {m}
    25.638880000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -550.978762263421,        !- Vertex 2 X-coordinate {m}
    24.761056000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -550.188850263421,        !- Vertex 3 X-coordinate {m}
    24.761056000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -550.188850263421,        !- Vertex 4 X-coordinate {m}
    25.638880000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_17,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -546.874978263421,        !- Vertex 1 X-coordinate {m}
    25.638880000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -546.874978263421,        !- Vertex 2 X-coordinate {m}
    24.761056000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -546.084418263421,        !- Vertex 3 X-coordinate {m}
    24.761056000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -546.084418263421,        !- Vertex 4 X-coordinate {m}
    25.638880000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_18,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -542.770546263421,         !- Vertex 1 X-coordinate {m}
    25.638880000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -542.770546263421,         !- Vertex 2 X-coordinate {m}
    24.761056000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -541.980634263421,         !- Vertex 3 X-coordinate {m}
    24.761056000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -541.980634263421,         !- Vertex 4 X-coordinate {m}
    25.638880000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_19,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -563.290762263421,        !- Vertex 1 X-coordinate {m}
    29.798896000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -563.290762263421,        !- Vertex 2 X-coordinate {m}
    28.921072000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -562.500850263421,        !- Vertex 3 X-coordinate {m}
    28.921072000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -562.500850263421,        !- Vertex 4 X-coordinate {m}
    29.798896000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_2,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -559.186978263421,        !- Vertex 1 X-coordinate {m}
    17.318920000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.186978263421,        !- Vertex 2 X-coordinate {m}
    16.441096000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -558.396418263421,        !- Vertex 3 X-coordinate {m}
    16.441096000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -558.396418263421,        !- Vertex 4 X-coordinate {m}
    17.318920000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_20,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -559.186978263421,        !- Vertex 1 X-coordinate {m}
    29.798896000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.186978263421,        !- Vertex 2 X-coordinate {m}
    28.921072000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -558.396418263421,        !- Vertex 3 X-coordinate {m}
    28.921072000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -558.396418263421,        !- Vertex 4 X-coordinate {m}
    29.798896000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_21,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -555.082546263421,        !- Vertex 1 X-coordinate {m}
    29.798896000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -555.082546263421,        !- Vertex 2 X-coordinate {m}
    28.921072000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -554.292634263421,        !- Vertex 3 X-coordinate {m}
    28.921072000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -554.292634263421,        !- Vertex 4 X-coordinate {m}
    29.798896000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_22,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -550.978762263421,        !- Vertex 1 X-coordinate {m}
    29.798896000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -550.978762263421,        !- Vertex 2 X-coordinate {m}
    28.921072000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -550.188850263421,        !- Vertex 3 X-coordinate {m}
    28.921072000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -550.188850263421,        !- Vertex 4 X-coordinate {m}
    29.798896000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_23,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -546.874978263421,        !- Vertex 1 X-coordinate {m}
    29.798896000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -546.874978263421,        !- Vertex 2 X-coordinate {m}
    28.921072000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -546.084418263421,        !- Vertex 3 X-coordinate {m}
    28.921072000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -546.084418263421,        !- Vertex 4 X-coordinate {m}
    29.798896000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_24,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -542.770546263421,         !- Vertex 1 X-coordinate {m}
    29.798896000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -542.770546263421,         !- Vertex 2 X-coordinate {m}
    28.921072000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -541.980634263421,         !- Vertex 3 X-coordinate {m}
    28.921072000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -541.980634263421,         !- Vertex 4 X-coordinate {m}
    29.798896000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_25,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -563.290762263421,        !- Vertex 1 X-coordinate {m}
    33.958912000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -563.290762263421,        !- Vertex 2 X-coordinate {m}
    33.081088000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -562.500850263421,        !- Vertex 3 X-coordinate {m}
    33.081088000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -562.500850263421,        !- Vertex 4 X-coordinate {m}
    33.958912000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_26,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -559.186978263421,        !- Vertex 1 X-coordinate {m}
    33.958912000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.186978263421,        !- Vertex 2 X-coordinate {m}
    33.081088000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -558.396418263421,        !- Vertex 3 X-coordinate {m}
    33.081088000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -558.396418263421,        !- Vertex 4 X-coordinate {m}
    33.958912000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_27,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -555.082546263421,        !- Vertex 1 X-coordinate {m}
    33.958912000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -555.082546263421,        !- Vertex 2 X-coordinate {m}
    33.081088000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -554.292634263421,        !- Vertex 3 X-coordinate {m}
    33.081088000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -554.292634263421,        !- Vertex 4 X-coordinate {m}
    33.958912000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_28,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -550.978762263421,        !- Vertex 1 X-coordinate {m}
    33.958912000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -550.978762263421,        !- Vertex 2 X-coordinate {m}
    33.081088000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -550.188850263421,        !- Vertex 3 X-coordinate {m}
    33.081088000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -550.188850263421,        !- Vertex 4 X-coordinate {m}
    33.958912000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_29,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -546.874978263421,        !- Vertex 1 X-coordinate {m}
    33.958912000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -546.874978263421,        !- Vertex 2 X-coordinate {m}
    33.081088000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -546.084418263421,        !- Vertex 3 X-coordinate {m}
    33.081088000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -546.084418263421,        !- Vertex 4 X-coordinate {m}
    33.958912000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_3,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -555.082546263421,        !- Vertex 1 X-coordinate {m}
    17.318920000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -555.082546263421,        !- Vertex 2 X-coordinate {m}
    16.441096000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -554.292634263421,        !- Vertex 3 X-coordinate {m}
    16.441096000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -554.292634263421,        !- Vertex 4 X-coordinate {m}
    17.318920000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_30,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -542.770546263421,         !- Vertex 1 X-coordinate {m}
    33.958912000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -542.770546263421,         !- Vertex 2 X-coordinate {m}
    33.081088000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -541.980634263421,         !- Vertex 3 X-coordinate {m}
    33.081088000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -541.980634263421,         !- Vertex 4 X-coordinate {m}
    33.958912000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_31,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -563.290762263421,        !- Vertex 1 X-coordinate {m}
    38.118928000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -563.290762263421,        !- Vertex 2 X-coordinate {m}
    37.241104000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -562.500850263421,        !- Vertex 3 X-coordinate {m}
    37.241104000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -562.500850263421,        !- Vertex 4 X-coordinate {m}
    38.118928000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_32,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -559.186978263421,        !- Vertex 1 X-coordinate {m}
    38.118928000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.186978263421,        !- Vertex 2 X-coordinate {m}
    37.241104000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -558.396418263421,        !- Vertex 3 X-coordinate {m}
    37.241104000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -558.396418263421,        !- Vertex 4 X-coordinate {m}
    38.118928000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_33,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -555.082546263421,        !- Vertex 1 X-coordinate {m}
    38.118928000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -555.082546263421,        !- Vertex 2 X-coordinate {m}
    37.241104000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -554.292634263421,        !- Vertex 3 X-coordinate {m}
    37.241104000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -554.292634263421,        !- Vertex 4 X-coordinate {m}
    38.118928000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_34,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -550.978762263421,        !- Vertex 1 X-coordinate {m}
    38.118928000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -550.978762263421,        !- Vertex 2 X-coordinate {m}
    37.241104000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -550.188850263421,        !- Vertex 3 X-coordinate {m}
    37.241104000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -550.188850263421,        !- Vertex 4 X-coordinate {m}
    38.118928000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_35,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -546.874978263421,        !- Vertex 1 X-coordinate {m}
    38.118928000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -546.874978263421,        !- Vertex 2 X-coordinate {m}
    37.241104000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -546.084418263421,        !- Vertex 3 X-coordinate {m}
    37.241104000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -546.084418263421,        !- Vertex 4 X-coordinate {m}
    38.118928000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_36,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -542.770546263421,         !- Vertex 1 X-coordinate {m}
    38.118928000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -542.770546263421,         !- Vertex 2 X-coordinate {m}
    37.241104000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -541.980634263421,         !- Vertex 3 X-coordinate {m}
    37.241104000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -541.980634263421,         !- Vertex 4 X-coordinate {m}
    38.118928000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_37,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -563.290762263421,        !- Vertex 1 X-coordinate {m}
    42.278944000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -563.290762263421,        !- Vertex 2 X-coordinate {m}
    41.401120000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -562.500850263421,        !- Vertex 3 X-coordinate {m}
    41.401120000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -562.500850263421,        !- Vertex 4 X-coordinate {m}
    42.278944000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_38,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -559.186978263421,        !- Vertex 1 X-coordinate {m}
    42.278944000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.186978263421,        !- Vertex 2 X-coordinate {m}
    41.401120000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -558.396418263421,        !- Vertex 3 X-coordinate {m}
    41.401120000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -558.396418263421,        !- Vertex 4 X-coordinate {m}
    42.278944000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_39,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -555.082546263421,        !- Vertex 1 X-coordinate {m}
    42.278944000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -555.082546263421,        !- Vertex 2 X-coordinate {m}
    41.401120000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -554.292634263421,        !- Vertex 3 X-coordinate {m}
    41.401120000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -554.292634263421,        !- Vertex 4 X-coordinate {m}
    42.278944000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_4,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -550.978762263421,        !- Vertex 1 X-coordinate {m}
    17.318920000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -550.978762263421,        !- Vertex 2 X-coordinate {m}
    16.441096000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -550.188850263421,        !- Vertex 3 X-coordinate {m}
    16.441096000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -550.188850263421,        !- Vertex 4 X-coordinate {m}
    17.318920000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_40,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -550.978762263421,        !- Vertex 1 X-coordinate {m}
    42.278944000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -550.978762263421,        !- Vertex 2 X-coordinate {m}
    41.401120000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -550.188850263421,        !- Vertex 3 X-coordinate {m}
    41.401120000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -550.188850263421,        !- Vertex 4 X-coordinate {m}
    42.278944000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_41,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -546.874978263421,        !- Vertex 1 X-coordinate {m}
    42.278944000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -546.874978263421,        !- Vertex 2 X-coordinate {m}
    41.401120000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -546.084418263421,        !- Vertex 3 X-coordinate {m}
    41.401120000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -546.084418263421,        !- Vertex 4 X-coordinate {m}
    42.278944000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_42,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -542.770546263421,         !- Vertex 1 X-coordinate {m}
    42.278944000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -542.770546263421,         !- Vertex 2 X-coordinate {m}
    41.401120000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -541.980634263421,         !- Vertex 3 X-coordinate {m}
    41.401120000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -541.980634263421,         !- Vertex 4 X-coordinate {m}
    42.278944000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_43,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -563.290762263421,        !- Vertex 1 X-coordinate {m}
    46.438888000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -563.290762263421,        !- Vertex 2 X-coordinate {m}
    45.561064000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -562.500850263421,        !- Vertex 3 X-coordinate {m}
    45.561064000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -562.500850263421,        !- Vertex 4 X-coordinate {m}
    46.438888000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_44,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -559.186978263421,        !- Vertex 1 X-coordinate {m}
    46.438888000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.186978263421,        !- Vertex 2 X-coordinate {m}
    45.561064000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -558.396418263421,        !- Vertex 3 X-coordinate {m}
    45.561064000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -558.396418263421,        !- Vertex 4 X-coordinate {m}
    46.438888000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_45,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -555.082546263421,        !- Vertex 1 X-coordinate {m}
    46.438888000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -555.082546263421,        !- Vertex 2 X-coordinate {m}
    45.561064000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -554.292634263421,        !- Vertex 3 X-coordinate {m}
    45.561064000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -554.292634263421,        !- Vertex 4 X-coordinate {m}
    46.438888000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_46,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -550.978762263421,        !- Vertex 1 X-coordinate {m}
    46.438888000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -550.978762263421,        !- Vertex 2 X-coordinate {m}
    45.561064000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -550.188850263421,        !- Vertex 3 X-coordinate {m}
    45.561064000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -550.188850263421,        !- Vertex 4 X-coordinate {m}
    46.438888000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_47,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -546.874978263421,        !- Vertex 1 X-coordinate {m}
    46.438888000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -546.874978263421,        !- Vertex 2 X-coordinate {m}
    45.561064000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -546.084418263421,        !- Vertex 3 X-coordinate {m}
    45.561064000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -546.084418263421,        !- Vertex 4 X-coordinate {m}
    46.438888000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_48,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -542.770546263421,         !- Vertex 1 X-coordinate {m}
    46.438888000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -542.770546263421,         !- Vertex 2 X-coordinate {m}
    45.561064000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -541.980634263421,         !- Vertex 3 X-coordinate {m}
    45.561064000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -541.980634263421,         !- Vertex 4 X-coordinate {m}
    46.438888000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_49,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -563.290762263421,        !- Vertex 1 X-coordinate {m}
    50.598904000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -563.290762263421,        !- Vertex 2 X-coordinate {m}
    49.721080000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -562.500850263421,        !- Vertex 3 X-coordinate {m}
    49.721080000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -562.500850263421,        !- Vertex 4 X-coordinate {m}
    50.598904000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_5,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -546.874978263421,        !- Vertex 1 X-coordinate {m}
    17.318920000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -546.874978263421,        !- Vertex 2 X-coordinate {m}
    16.441096000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -546.084418263421,        !- Vertex 3 X-coordinate {m}
    16.441096000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -546.084418263421,        !- Vertex 4 X-coordinate {m}
    17.318920000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_50,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -559.186978263421,        !- Vertex 1 X-coordinate {m}
    50.598904000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.186978263421,        !- Vertex 2 X-coordinate {m}
    49.721080000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -558.396418263421,        !- Vertex 3 X-coordinate {m}
    49.721080000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -558.396418263421,        !- Vertex 4 X-coordinate {m}
    50.598904000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_51,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -555.082546263421,        !- Vertex 1 X-coordinate {m}
    50.598904000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -555.082546263421,        !- Vertex 2 X-coordinate {m}
    49.721080000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -554.292634263421,        !- Vertex 3 X-coordinate {m}
    49.721080000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -554.292634263421,        !- Vertex 4 X-coordinate {m}
    50.598904000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_52,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -550.978762263421,        !- Vertex 1 X-coordinate {m}
    50.598904000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -550.978762263421,        !- Vertex 2 X-coordinate {m}
    49.721080000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -550.188850263421,        !- Vertex 3 X-coordinate {m}
    49.721080000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -550.188850263421,        !- Vertex 4 X-coordinate {m}
    50.598904000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_53,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -546.874978263421,        !- Vertex 1 X-coordinate {m}
    50.598904000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -546.874978263421,        !- Vertex 2 X-coordinate {m}
    49.721080000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -546.084418263421,        !- Vertex 3 X-coordinate {m}
    49.721080000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -546.084418263421,        !- Vertex 4 X-coordinate {m}
    50.598904000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_54,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -542.770546263421,         !- Vertex 1 X-coordinate {m}
    50.598904000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -542.770546263421,         !- Vertex 2 X-coordinate {m}
    49.721080000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -541.980634263421,         !- Vertex 3 X-coordinate {m}
    49.721080000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -541.980634263421,         !- Vertex 4 X-coordinate {m}
    50.598904000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_6,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -542.770546263421,         !- Vertex 1 X-coordinate {m}
    17.318920000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -542.770546263421,         !- Vertex 2 X-coordinate {m}
    16.441096000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -541.980634263421,         !- Vertex 3 X-coordinate {m}
    16.441096000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -541.980634263421,         !- Vertex 4 X-coordinate {m}
    17.318920000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_7,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -563.290762263421,        !- Vertex 1 X-coordinate {m}
    21.478936000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -563.290762263421,        !- Vertex 2 X-coordinate {m}
    20.601112000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -562.500850263421,        !- Vertex 3 X-coordinate {m}
    20.601112000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -562.500850263421,        !- Vertex 4 X-coordinate {m}
    21.478936000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_8,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -559.186978263421,        !- Vertex 1 X-coordinate {m}
    21.478936000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -559.186978263421,        !- Vertex 2 X-coordinate {m}
    20.601112000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -558.396418263421,        !- Vertex 3 X-coordinate {m}
    20.601112000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -558.396418263421,        !- Vertex 4 X-coordinate {m}
    21.478936000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8_Gym_ZN_1_FLR_2_skylight_9,  !- Name
    Window,                  !- Surface Type
    Skylight cons 456,       !- Construction Name
    8_Gym_ZN_1_FLR_2_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -555.082546263421,        !- Vertex 1 X-coordinate {m}
    21.478936000000,         !- Vertex 1 Y-coordinate {m}
    7.199998753163,          !- Vertex 1 Z-coordinate {m}
    -555.082546263421,        !- Vertex 2 X-coordinate {m}
    20.601112000000,         !- Vertex 2 Y-coordinate {m}
    7.199998753163,          !- Vertex 2 Z-coordinate {m}
    -554.292634263421,        !- Vertex 3 X-coordinate {m}
    20.601112000000,         !- Vertex 3 Y-coordinate {m}
    7.199998753163,          !- Vertex 3 Z-coordinate {m}
    -554.292634263421,        !- Vertex 4 X-coordinate {m}
    21.478936000000,         !- Vertex 4 Y-coordinate {m}
    7.199998753163;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    8_ECW,                   !- Name
    SwitchableGlazing,       !- Shading Type
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    8_Al w/Break Frame,      !- Name
    0.0572,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.0254,                  !- Frame Inside Projection {m}
    56.424,                  !- Frame Conductance {W/m2-K}
    1.6393,                  !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.9,                     !- Frame Solar Absorptance
    0.9,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

! ***INTERNAL MASS***
InternalMass,
    8_Auditorium_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Auditorium_ZN_1_FLR_1, !- Zone Name
    1976.0000;               !- Surface Area {m2}

InternalMass,
    8_Aux_Gym_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Aux_Gym_ZN_1_FLR_1,    !- Zone Name
    2496.0000;               !- Surface Area {m2}

InternalMass,
    8_Bathrooms_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Bathrooms_ZN_1_FLR_1,  !- Zone Name
    420.0000;                !- Surface Area {m2}

InternalMass,
    8_Bathrooms_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Bathrooms_ZN_1_FLR_2,  !- Zone Name
    420.0000;                !- Surface Area {m2}

InternalMass,
    8_Cafeteria_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Cafeteria_ZN_1_FLR_1,  !- Zone Name
    1248.0000;               !- Surface Area {m2}

InternalMass,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

InternalMass,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

InternalMass,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

InternalMass,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

InternalMass,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

InternalMass,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

InternalMass,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

InternalMass,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

InternalMass,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

InternalMass,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

InternalMass,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

InternalMass,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

InternalMass,
    8_Corridor_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    640.0000;                !- Surface Area {m2}

InternalMass,
    8_Corridor_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    640.0000;                !- Surface Area {m2}

InternalMass,
    8_Corridor_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    640.0000;                !- Surface Area {m2}

InternalMass,
    8_Corridor_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    640.0000;                !- Surface Area {m2}

InternalMass,
    8_Corridor_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    640.0000;                !- Surface Area {m2}

InternalMass,
    8_Corridor_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
    640.0000;                !- Surface Area {m2}

InternalMass,
    8_Gym_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Gym_ZN_1_FLR_1,        !- Zone Name
    3952.0000;               !- Surface Area {m2}

InternalMass,
    8_Kitchen_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Kitchen_ZN_1_FLR_1,    !- Zone Name
    432.0000;                !- Surface Area {m2}

InternalMass,
    8_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    1680.0000;               !- Surface Area {m2}

InternalMass,
    8_Lobby_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Lobby_ZN_1_FLR_1,      !- Zone Name
    420.0000;                !- Surface Area {m2}

InternalMass,
    8_Lobby_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Lobby_ZN_1_FLR_2,      !- Zone Name
    420.0000;                !- Surface Area {m2}

InternalMass,
    8_Main_Corridor_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Main_Corridor_ZN_1_FLR_1,  !- Zone Name
    2280.0000;               !- Surface Area {m2}

InternalMass,
    8_Main_Corridor_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Main_Corridor_ZN_1_FLR_2,  !- Zone Name
    2280.0000;               !- Surface Area {m2}

InternalMass,
    8_Mech_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mech_ZN_1_FLR_1,       !- Zone Name
    684.0000;                !- Surface Area {m2}

InternalMass,
    8_Mech_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mech_ZN_1_FLR_2,       !- Zone Name
    684.0000;                !- Surface Area {m2}

InternalMass,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

InternalMass,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

InternalMass,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

InternalMass,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

InternalMass,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

InternalMass,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

InternalMass,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

InternalMass,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

InternalMass,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

InternalMass,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

InternalMass,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

InternalMass,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

InternalMass,
    8_Offices_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Offices_ZN_1_FLR_1,    !- Zone Name
    1064.0000;               !- Surface Area {m2}

InternalMass,
    8_Offices_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    8_Offices_ZN_1_FLR_2,    !- Zone Name
    1064.0000;               !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

! ***PEOPLE***
People,
    8_Auditorium_ZN_1_FLR_1 People,  !- Name
    8_Auditorium_ZN_1_FLR_1, !- Zone or ZoneList Name
    8_BLDG_OCC_SCH_Auditorium,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    1.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Aux_Gym_ZN_1_FLR_1 People,  !- Name
    8_Aux_Gym_ZN_1_FLR_1,    !- Zone or ZoneList Name
    8_BLDG_OCC_SCH_Gym,      !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.33,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Bathrooms_ZN_1_FLR_1 People,  !- Name
    8_Bathrooms_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Bathrooms_ZN_1_FLR_2 People,  !- Name
    8_Bathrooms_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Cafeteria_ZN_1_FLR_1 People,  !- Name
    8_Cafeteria_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH_Cafeteria,!- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    1.39,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1 People,  !- Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2 People,  !- Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1 People,  !- Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2 People,  !- Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1 People,  !- Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2 People,  !- Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1 People,  !- Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2 People,  !- Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1 People,  !- Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2 People,  !- Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1 People,  !- Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2 People,  !- Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corridor_Pod_1_ZN_1_FLR_1 People,  !- Name
    8_Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corridor_Pod_1_ZN_1_FLR_2 People,  !- Name
    8_Corridor_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corridor_Pod_2_ZN_1_FLR_1 People,  !- Name
    8_Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corridor_Pod_2_ZN_1_FLR_2 People,  !- Name
    8_Corridor_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corridor_Pod_3_ZN_1_FLR_1 People,  !- Name
    8_Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Corridor_Pod_3_ZN_1_FLR_2 People,  !- Name
    8_Corridor_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Gym_ZN_1_FLR_1 People, !- Name
    8_Gym_ZN_1_FLR_1,        !- Zone or ZoneList Name
    8_BLDG_OCC_SCH_Gym,      !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    1.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Kitchen_ZN_1_FLR_1 People,  !- Name
    8_Kitchen_ZN_1_FLR_1,    !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    32.4,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 People,  !- Name
    8_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.35,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mech_ZN_1_FLR_1 People,!- Name
    8_Mech_ZN_1_FLR_1,       !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    100.0,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mech_ZN_1_FLR_2 People,!- Name
    8_Mech_ZN_1_FLR_2,       !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    100.0,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1 People,  !- Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2 People,  !- Name
    8_Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1 People,  !- Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2 People,  !- Name
    8_Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1 People,  !- Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2 People,  !- Name
    8_Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH_Extend,   !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1 People,  !- Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2 People,  !- Name
    8_Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1 People,  !- Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2 People,  !- Name
    8_Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1 People,  !- Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH,          !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2 People,  !- Name
    8_Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_OCC_SCH_Extend,   !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Offices_ZN_1_FLR_1 People,  !- Name
    8_Offices_ZN_1_FLR_1,    !- Zone or ZoneList Name
    8_BLDG_OCC_SCH_Offices,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    8_Offices_ZN_1_FLR_2 People,  !- Name
    8_Offices_ZN_1_FLR_2,    !- Zone or ZoneList Name
    8_BLDG_OCC_SCH_Offices,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    8_ACTIVITY_SCH,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    8_WORK_EFF_SCH,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    8_CLOTHING_SCH,          !- Clothing Insulation Schedule Name
    8_AIR_VELO_SCH,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

! ***LIGHTS***
Lights,
    8_Auditorium_ZN_1_FLR_1_Lights,  !- Name
    8_Auditorium_ZN_1_FLR_1, !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.81,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Aux_Gym_ZN_1_FLR_1_Lights,  !- Name
    8_Aux_Gym_ZN_1_FLR_1,    !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Bathrooms_ZN_1_FLR_1_Lights,  !- Name
    8_Bathrooms_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.81,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Bathrooms_ZN_1_FLR_2_Lights,  !- Name
    8_Bathrooms_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.81,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Cafeteria_ZN_1_FLR_1_Lights,  !- Name
    8_Cafeteria_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights,  !- Name
    8_Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights,  !- Name
    8_Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights,  !- Name
    8_Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights,  !- Name
    8_Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights,  !- Name
    8_Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights,  !- Name
    8_Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corridor_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    8_Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    8_BLDG_LIGHT_SCH,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.6,                     !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    8_Corridor_Pod_1_ZN_1_FLR_2_Lights,  !- Name
