    0.23744685,              !- Coefficient2 x
    -0.0393773,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Fan-EIR-fPLR,            !- Name
    0.00000000,              !- Coefficient1 Constant
    1.00000000,              !- Coefficient2 x
    0.00000000,              !- Coefficient3 x**2
    0.00000000,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! NREL benchmark Cool-CAP-FT
Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    1.26489391,              !- Coefficient1 Constant
    -0.035054982,            !- Coefficient2 x
    0.00211086,              !- Coefficient3 x**2
    -0.001526886,            !- Coefficient4 y
    -0.0000070308,           !- Coefficient5 y**2
    -0.0004691844,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

! NREL benchmark Cool-EIR-FT
Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.38402403,              !- Coefficient1 Constant
    0.029696724,             !- Coefficient2 x
    -0.0011329308,           !- Coefficient3 x**2
    0.006490674,             !- Coefficient4 y
    0.0002626992,            !- Coefficient5 y**2
    -0.0001207224,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

! Fan curves for multispeed operation
! From EnergyPlus example files
Curve:Cubic,
    FanEffRatioCurve,        !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========
!   Curve = C1 + C2*x**C3, x = fan speed ratio

  Curve:Exponent,
    FanPowerRatioCurve,      !- Name
    0.0,                     !- Coefficient1 Constant
    1.0,                     !- Coefficient2 Constant
    3.0,                     !- Coefficient3 Constant
    0.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    System availability,        !- Name
    always_avail;               !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    availability list,          	!- Name
    AvailabilityManager:Scheduled,    	!- Availability Manager 1 Object Type
    System availability;        	!- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit1_FrontRow_BottomFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit1_FrontRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_FrontRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit1_FrontRow_BottomFloor,       !- Name
      living_unit1_FrontRow_BottomFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit1_FrontRow_BottomFloor,  !- Name
      living_unit1_FrontRow_BottomFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      89.4571092554972,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit1_FrontRow_BottomFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit1_FrontRow_BottomFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit1_FrontRow_BottomFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit1_FrontRow_BottomFloor,	  !- Name
      Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit1_FrontRow_BottomFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit1_FrontRow_BottomFloor,                  !- Name
      Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit1_FrontRow_BottomFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit1_FrontRow_BottomFloor,      	!- Name
      Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit1_FrontRow_BottomFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit1_FrontRow_BottomFloor,                  !- Name
      Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit1_FrontRow_BottomFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit1_FrontRow_BottomFloor,          !- Name
      Air Loop Main Branch_unit1_FrontRow_BottomFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit1_FrontRow_BottomFloor, !- Name
        living_unit1_FrontRow_BottomFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit1_FrontRow_BottomFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_FrontRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit1_FrontRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_FrontRow_BottomFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_FrontRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_FrontRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_FrontRow_BottomFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit1_FrontRow_BottomFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_FrontRow_BottomFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit1_FrontRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_FrontRow_BottomFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit1_FrontRow_BottomFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit1_FrontRow_BottomFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit1_FrontRow_BottomFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit1_FrontRow_BottomFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit1_FrontRow_BottomFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit1_FrontRow_BottomFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit1_FrontRow_BottomFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit1_FrontRow_BottomFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit1_FrontRow_BottomFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit1_FrontRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit1_FrontRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit1_FrontRow_BottomFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit1_FrontRow_BottomFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit1_FrontRow_BottomFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit1_FrontRow_BottomFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit1_FrontRow_BottomFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit1_FrontRow_BottomFloor,        	!- Name
  Zone Inlet Node_unit1_FrontRow_BottomFloor,         	!- Node 1 Name
  OA Inlet Node_unit1_FrontRow_BottomFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit1_FrontRow_BottomFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit1_FrontRow_BottomFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit1_FrontRow_BottomFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1_FrontRow_BottomFloor ADU,  !- Name
  Zone Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit1_FrontRow_BottomFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit1_FrontRow_BottomFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit1_FrontRow_BottomFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit1_FrontRow_BottomFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit1_FrontRow_BottomFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit1_FrontRow_BottomFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit1_FrontRow_BottomFloor, !- Air Inlet Node Name
  OA inlet node_unit1_FrontRow_BottomFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit1_FrontRow_BottomFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit1_FrontRow_BottomFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit1_FrontRow_BottomFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit1_FrontRow_BottomFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit1_FrontRow_BottomFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit1_FrontRow_BottomFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit1_FrontRow_BottomFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit1_FrontRow_BottomFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_FrontRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit1_FrontRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit1_FrontRow_BottomFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_FrontRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_FrontRow_BottomFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit2_FrontRow_BottomFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit2_FrontRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_FrontRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit2_FrontRow_BottomFloor,       !- Name
      living_unit2_FrontRow_BottomFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit2_FrontRow_BottomFloor,  !- Name
      living_unit2_FrontRow_BottomFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      78.7725364872762,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit2_FrontRow_BottomFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit2_FrontRow_BottomFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit2_FrontRow_BottomFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit2_FrontRow_BottomFloor,	  !- Name
      Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit2_FrontRow_BottomFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit2_FrontRow_BottomFloor,                  !- Name
      Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit2_FrontRow_BottomFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit2_FrontRow_BottomFloor,      	!- Name
      Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit2_FrontRow_BottomFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit2_FrontRow_BottomFloor,                  !- Name
      Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit2_FrontRow_BottomFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit2_FrontRow_BottomFloor,          !- Name
      Air Loop Main Branch_unit2_FrontRow_BottomFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit2_FrontRow_BottomFloor, !- Name
        living_unit2_FrontRow_BottomFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit2_FrontRow_BottomFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_FrontRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit2_FrontRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_FrontRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_FrontRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_FrontRow_BottomFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit2_FrontRow_BottomFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_FrontRow_BottomFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit2_FrontRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_FrontRow_BottomFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit2_FrontRow_BottomFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit2_FrontRow_BottomFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit2_FrontRow_BottomFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit2_FrontRow_BottomFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit2_FrontRow_BottomFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit2_FrontRow_BottomFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit2_FrontRow_BottomFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit2_FrontRow_BottomFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit2_FrontRow_BottomFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit2_FrontRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit2_FrontRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit2_FrontRow_BottomFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit2_FrontRow_BottomFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit2_FrontRow_BottomFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit2_FrontRow_BottomFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit2_FrontRow_BottomFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit2_FrontRow_BottomFloor,        	!- Name
  Zone Inlet Node_unit2_FrontRow_BottomFloor,         	!- Node 1 Name
  OA Inlet Node_unit2_FrontRow_BottomFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit2_FrontRow_BottomFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit2_FrontRow_BottomFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit2_FrontRow_BottomFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit2_FrontRow_BottomFloor ADU,  !- Name
  Zone Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit2_FrontRow_BottomFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit2_FrontRow_BottomFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit2_FrontRow_BottomFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit2_FrontRow_BottomFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit2_FrontRow_BottomFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit2_FrontRow_BottomFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit2_FrontRow_BottomFloor, !- Air Inlet Node Name
  OA inlet node_unit2_FrontRow_BottomFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit2_FrontRow_BottomFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit2_FrontRow_BottomFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit2_FrontRow_BottomFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit2_FrontRow_BottomFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit2_FrontRow_BottomFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit2_FrontRow_BottomFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit2_FrontRow_BottomFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit2_FrontRow_BottomFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_FrontRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit2_FrontRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit2_FrontRow_BottomFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_FrontRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_FrontRow_BottomFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit3_FrontRow_BottomFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit3_FrontRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_FrontRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit3_FrontRow_BottomFloor,       !- Name
      living_unit3_FrontRow_BottomFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit3_FrontRow_BottomFloor,  !- Name
      living_unit3_FrontRow_BottomFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      89.4571092554972,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit3_FrontRow_BottomFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit3_FrontRow_BottomFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit3_FrontRow_BottomFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit3_FrontRow_BottomFloor,	  !- Name
      Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit3_FrontRow_BottomFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit3_FrontRow_BottomFloor,                  !- Name
      Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit3_FrontRow_BottomFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit3_FrontRow_BottomFloor,      	!- Name
      Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit3_FrontRow_BottomFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit3_FrontRow_BottomFloor,                  !- Name
      Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit3_FrontRow_BottomFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit3_FrontRow_BottomFloor,          !- Name
      Air Loop Main Branch_unit3_FrontRow_BottomFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit3_FrontRow_BottomFloor, !- Name
        living_unit3_FrontRow_BottomFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit3_FrontRow_BottomFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_FrontRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit3_FrontRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_FrontRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_FrontRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_FrontRow_BottomFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit3_FrontRow_BottomFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_FrontRow_BottomFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit3_FrontRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_FrontRow_BottomFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit3_FrontRow_BottomFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit3_FrontRow_BottomFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit3_FrontRow_BottomFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit3_FrontRow_BottomFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit3_FrontRow_BottomFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit3_FrontRow_BottomFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit3_FrontRow_BottomFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit3_FrontRow_BottomFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit3_FrontRow_BottomFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit3_FrontRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit3_FrontRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit3_FrontRow_BottomFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit3_FrontRow_BottomFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit3_FrontRow_BottomFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit3_FrontRow_BottomFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit3_FrontRow_BottomFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit3_FrontRow_BottomFloor,        	!- Name
  Zone Inlet Node_unit3_FrontRow_BottomFloor,         	!- Node 1 Name
  OA Inlet Node_unit3_FrontRow_BottomFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit3_FrontRow_BottomFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit3_FrontRow_BottomFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit3_FrontRow_BottomFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit3_FrontRow_BottomFloor ADU,  !- Name
  Zone Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit3_FrontRow_BottomFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit3_FrontRow_BottomFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit3_FrontRow_BottomFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit3_FrontRow_BottomFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit3_FrontRow_BottomFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit3_FrontRow_BottomFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit3_FrontRow_BottomFloor, !- Air Inlet Node Name
  OA inlet node_unit3_FrontRow_BottomFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit3_FrontRow_BottomFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit3_FrontRow_BottomFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit3_FrontRow_BottomFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit3_FrontRow_BottomFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit3_FrontRow_BottomFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit3_FrontRow_BottomFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit3_FrontRow_BottomFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit3_FrontRow_BottomFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_FrontRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit3_FrontRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit3_FrontRow_BottomFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_FrontRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_FrontRow_BottomFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit1_BackRow_BottomFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit1_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_BackRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit1_BackRow_BottomFloor,       !- Name
      living_unit1_BackRow_BottomFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit1_BackRow_BottomFloor,  !- Name
      living_unit1_BackRow_BottomFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      89.4571092554972,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit1_BackRow_BottomFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit1_BackRow_BottomFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit1_BackRow_BottomFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit1_BackRow_BottomFloor,	  !- Name
      Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit1_BackRow_BottomFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit1_BackRow_BottomFloor,                  !- Name
      Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit1_BackRow_BottomFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit1_BackRow_BottomFloor,      	!- Name
      Return Air Mixer Outlet_unit1_BackRow_BottomFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit1_BackRow_BottomFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit1_BackRow_BottomFloor,                  !- Name
      Return Air Mixer Outlet_unit1_BackRow_BottomFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit1_BackRow_BottomFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit1_BackRow_BottomFloor,          !- Name
      Air Loop Main Branch_unit1_BackRow_BottomFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit1_BackRow_BottomFloor, !- Name
        living_unit1_BackRow_BottomFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit1_BackRow_BottomFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_BackRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit1_BackRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_BackRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_BackRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_BackRow_BottomFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit1_BackRow_BottomFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_BackRow_BottomFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit1_BackRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_BackRow_BottomFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit1_BackRow_BottomFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit1_BackRow_BottomFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit1_BackRow_BottomFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit1_BackRow_BottomFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit1_BackRow_BottomFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit1_BackRow_BottomFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit1_BackRow_BottomFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit1_BackRow_BottomFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit1_BackRow_BottomFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit1_BackRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit1_BackRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit1_BackRow_BottomFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit1_BackRow_BottomFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit1_BackRow_BottomFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit1_BackRow_BottomFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit1_BackRow_BottomFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit1_BackRow_BottomFloor,        	!- Name
  Zone Inlet Node_unit1_BackRow_BottomFloor,         	!- Node 1 Name
  OA Inlet Node_unit1_BackRow_BottomFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit1_BackRow_BottomFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit1_BackRow_BottomFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit1_BackRow_BottomFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1_BackRow_BottomFloor ADU,  !- Name
  Zone Inlet Node_unit1_BackRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit1_BackRow_BottomFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit1_BackRow_BottomFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit1_BackRow_BottomFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit1_BackRow_BottomFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit1_BackRow_BottomFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit1_BackRow_BottomFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit1_BackRow_BottomFloor, !- Air Inlet Node Name
  OA inlet node_unit1_BackRow_BottomFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit1_BackRow_BottomFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit1_BackRow_BottomFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit1_BackRow_BottomFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit1_BackRow_BottomFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit1_BackRow_BottomFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit1_BackRow_BottomFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit1_BackRow_BottomFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit1_BackRow_BottomFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_BackRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit1_BackRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit1_BackRow_BottomFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_BackRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_BackRow_BottomFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit2_BackRow_BottomFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit2_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_BackRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit2_BackRow_BottomFloor,       !- Name
      living_unit2_BackRow_BottomFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit2_BackRow_BottomFloor,  !- Name
      living_unit2_BackRow_BottomFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      78.7725364872762,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit2_BackRow_BottomFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit2_BackRow_BottomFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit2_BackRow_BottomFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit2_BackRow_BottomFloor,	  !- Name
      Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit2_BackRow_BottomFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit2_BackRow_BottomFloor,                  !- Name
      Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit2_BackRow_BottomFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit2_BackRow_BottomFloor,      	!- Name
      Return Air Mixer Outlet_unit2_BackRow_BottomFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit2_BackRow_BottomFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit2_BackRow_BottomFloor,                  !- Name
      Return Air Mixer Outlet_unit2_BackRow_BottomFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit2_BackRow_BottomFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit2_BackRow_BottomFloor,          !- Name
      Air Loop Main Branch_unit2_BackRow_BottomFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit2_BackRow_BottomFloor, !- Name
        living_unit2_BackRow_BottomFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit2_BackRow_BottomFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_BackRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit2_BackRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_BackRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_BackRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_BackRow_BottomFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit2_BackRow_BottomFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_BackRow_BottomFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit2_BackRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_BackRow_BottomFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit2_BackRow_BottomFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit2_BackRow_BottomFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit2_BackRow_BottomFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit2_BackRow_BottomFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit2_BackRow_BottomFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit2_BackRow_BottomFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit2_BackRow_BottomFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit2_BackRow_BottomFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit2_BackRow_BottomFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit2_BackRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit2_BackRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit2_BackRow_BottomFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit2_BackRow_BottomFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit2_BackRow_BottomFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit2_BackRow_BottomFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit2_BackRow_BottomFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit2_BackRow_BottomFloor,        	!- Name
  Zone Inlet Node_unit2_BackRow_BottomFloor,         	!- Node 1 Name
  OA Inlet Node_unit2_BackRow_BottomFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit2_BackRow_BottomFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit2_BackRow_BottomFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit2_BackRow_BottomFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit2_BackRow_BottomFloor ADU,  !- Name
  Zone Inlet Node_unit2_BackRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit2_BackRow_BottomFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit2_BackRow_BottomFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit2_BackRow_BottomFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit2_BackRow_BottomFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit2_BackRow_BottomFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit2_BackRow_BottomFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit2_BackRow_BottomFloor, !- Air Inlet Node Name
  OA inlet node_unit2_BackRow_BottomFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit2_BackRow_BottomFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit2_BackRow_BottomFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit2_BackRow_BottomFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit2_BackRow_BottomFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit2_BackRow_BottomFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit2_BackRow_BottomFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit2_BackRow_BottomFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit2_BackRow_BottomFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_BackRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit2_BackRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit2_BackRow_BottomFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_BackRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_BackRow_BottomFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit3_BackRow_BottomFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit3_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_BackRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit3_BackRow_BottomFloor,       !- Name
      living_unit3_BackRow_BottomFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit3_BackRow_BottomFloor,  !- Name
      living_unit3_BackRow_BottomFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      89.4571092554972,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit3_BackRow_BottomFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit3_BackRow_BottomFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit3_BackRow_BottomFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit3_BackRow_BottomFloor,	  !- Name
      Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit3_BackRow_BottomFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit3_BackRow_BottomFloor,                  !- Name
      Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit3_BackRow_BottomFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit3_BackRow_BottomFloor,      	!- Name
      Return Air Mixer Outlet_unit3_BackRow_BottomFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit3_BackRow_BottomFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit3_BackRow_BottomFloor,                  !- Name
      Return Air Mixer Outlet_unit3_BackRow_BottomFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit3_BackRow_BottomFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit3_BackRow_BottomFloor,          !- Name
      Air Loop Main Branch_unit3_BackRow_BottomFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit3_BackRow_BottomFloor, !- Name
        living_unit3_BackRow_BottomFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit3_BackRow_BottomFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_BackRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit3_BackRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_BackRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_BackRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_BackRow_BottomFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit3_BackRow_BottomFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_BackRow_BottomFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit3_BackRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_BackRow_BottomFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit3_BackRow_BottomFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit3_BackRow_BottomFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit3_BackRow_BottomFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit3_BackRow_BottomFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit3_BackRow_BottomFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit3_BackRow_BottomFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit3_BackRow_BottomFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit3_BackRow_BottomFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit3_BackRow_BottomFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit3_BackRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit3_BackRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit3_BackRow_BottomFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit3_BackRow_BottomFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit3_BackRow_BottomFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit3_BackRow_BottomFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit3_BackRow_BottomFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit3_BackRow_BottomFloor,        	!- Name
  Zone Inlet Node_unit3_BackRow_BottomFloor,         	!- Node 1 Name
  OA Inlet Node_unit3_BackRow_BottomFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit3_BackRow_BottomFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit3_BackRow_BottomFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit3_BackRow_BottomFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit3_BackRow_BottomFloor ADU,  !- Name
  Zone Inlet Node_unit3_BackRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit3_BackRow_BottomFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit3_BackRow_BottomFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit3_BackRow_BottomFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit3_BackRow_BottomFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit3_BackRow_BottomFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit3_BackRow_BottomFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit3_BackRow_BottomFloor, !- Air Inlet Node Name
  OA inlet node_unit3_BackRow_BottomFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit3_BackRow_BottomFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit3_BackRow_BottomFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit3_BackRow_BottomFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit3_BackRow_BottomFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit3_BackRow_BottomFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit3_BackRow_BottomFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit3_BackRow_BottomFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit3_BackRow_BottomFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_BackRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit3_BackRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit3_BackRow_BottomFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_BackRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_BackRow_BottomFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit1_FrontRow_MiddleFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit1_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_FrontRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit1_FrontRow_MiddleFloor,       !- Name
      living_unit1_FrontRow_MiddleFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit1_FrontRow_MiddleFloor,  !- Name
      living_unit1_FrontRow_MiddleFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      39.1767668168103,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit1_FrontRow_MiddleFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit1_FrontRow_MiddleFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit1_FrontRow_MiddleFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit1_FrontRow_MiddleFloor,	  !- Name
      Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit1_FrontRow_MiddleFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit1_FrontRow_MiddleFloor,                  !- Name
      Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit1_FrontRow_MiddleFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit1_FrontRow_MiddleFloor,      	!- Name
      Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit1_FrontRow_MiddleFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit1_FrontRow_MiddleFloor,                  !- Name
      Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit1_FrontRow_MiddleFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit1_FrontRow_MiddleFloor,          !- Name
      Air Loop Main Branch_unit1_FrontRow_MiddleFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit1_FrontRow_MiddleFloor, !- Name
        living_unit1_FrontRow_MiddleFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit1_FrontRow_MiddleFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_FrontRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_FrontRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_FrontRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_FrontRow_MiddleFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit1_FrontRow_MiddleFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_FrontRow_MiddleFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit1_FrontRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_FrontRow_MiddleFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit1_FrontRow_MiddleFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit1_FrontRow_MiddleFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit1_FrontRow_MiddleFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit1_FrontRow_MiddleFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit1_FrontRow_MiddleFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit1_FrontRow_MiddleFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit1_FrontRow_MiddleFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit1_FrontRow_MiddleFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit1_FrontRow_MiddleFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit1_FrontRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit1_FrontRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit1_FrontRow_MiddleFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit1_FrontRow_MiddleFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit1_FrontRow_MiddleFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit1_FrontRow_MiddleFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit1_FrontRow_MiddleFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit1_FrontRow_MiddleFloor,        	!- Name
  Zone Inlet Node_unit1_FrontRow_MiddleFloor,         	!- Node 1 Name
  OA Inlet Node_unit1_FrontRow_MiddleFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit1_FrontRow_MiddleFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit1_FrontRow_MiddleFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit1_FrontRow_MiddleFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1_FrontRow_MiddleFloor ADU,  !- Name
  Zone Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit1_FrontRow_MiddleFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit1_FrontRow_MiddleFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit1_FrontRow_MiddleFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit1_FrontRow_MiddleFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit1_FrontRow_MiddleFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit1_FrontRow_MiddleFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit1_FrontRow_MiddleFloor, !- Air Inlet Node Name
  OA inlet node_unit1_FrontRow_MiddleFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit1_FrontRow_MiddleFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit1_FrontRow_MiddleFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit1_FrontRow_MiddleFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit1_FrontRow_MiddleFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit1_FrontRow_MiddleFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit1_FrontRow_MiddleFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit1_FrontRow_MiddleFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit1_FrontRow_MiddleFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_FrontRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit1_FrontRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit1_FrontRow_MiddleFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_FrontRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_FrontRow_MiddleFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit2_FrontRow_MiddleFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit2_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_FrontRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit2_FrontRow_MiddleFloor,       !- Name
      living_unit2_FrontRow_MiddleFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit2_FrontRow_MiddleFloor,  !- Name
      living_unit2_FrontRow_MiddleFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      28.4921940485893,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit2_FrontRow_MiddleFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit2_FrontRow_MiddleFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit2_FrontRow_MiddleFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit2_FrontRow_MiddleFloor,	  !- Name
      Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit2_FrontRow_MiddleFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit2_FrontRow_MiddleFloor,                  !- Name
      Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit2_FrontRow_MiddleFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit2_FrontRow_MiddleFloor,      	!- Name
      Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit2_FrontRow_MiddleFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit2_FrontRow_MiddleFloor,                  !- Name
      Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit2_FrontRow_MiddleFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit2_FrontRow_MiddleFloor,          !- Name
      Air Loop Main Branch_unit2_FrontRow_MiddleFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit2_FrontRow_MiddleFloor, !- Name
        living_unit2_FrontRow_MiddleFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit2_FrontRow_MiddleFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_FrontRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_FrontRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_FrontRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_FrontRow_MiddleFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit2_FrontRow_MiddleFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_FrontRow_MiddleFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit2_FrontRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_FrontRow_MiddleFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit2_FrontRow_MiddleFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit2_FrontRow_MiddleFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit2_FrontRow_MiddleFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit2_FrontRow_MiddleFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit2_FrontRow_MiddleFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit2_FrontRow_MiddleFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit2_FrontRow_MiddleFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit2_FrontRow_MiddleFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit2_FrontRow_MiddleFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit2_FrontRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit2_FrontRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit2_FrontRow_MiddleFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit2_FrontRow_MiddleFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit2_FrontRow_MiddleFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit2_FrontRow_MiddleFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit2_FrontRow_MiddleFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit2_FrontRow_MiddleFloor,        	!- Name
  Zone Inlet Node_unit2_FrontRow_MiddleFloor,         	!- Node 1 Name
  OA Inlet Node_unit2_FrontRow_MiddleFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit2_FrontRow_MiddleFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit2_FrontRow_MiddleFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit2_FrontRow_MiddleFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit2_FrontRow_MiddleFloor ADU,  !- Name
  Zone Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit2_FrontRow_MiddleFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit2_FrontRow_MiddleFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit2_FrontRow_MiddleFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit2_FrontRow_MiddleFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit2_FrontRow_MiddleFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit2_FrontRow_MiddleFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit2_FrontRow_MiddleFloor, !- Air Inlet Node Name
  OA inlet node_unit2_FrontRow_MiddleFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit2_FrontRow_MiddleFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit2_FrontRow_MiddleFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit2_FrontRow_MiddleFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit2_FrontRow_MiddleFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit2_FrontRow_MiddleFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit2_FrontRow_MiddleFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit2_FrontRow_MiddleFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit2_FrontRow_MiddleFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_FrontRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit2_FrontRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit2_FrontRow_MiddleFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_FrontRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_FrontRow_MiddleFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit3_FrontRow_MiddleFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit3_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_FrontRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit3_FrontRow_MiddleFloor,       !- Name
      living_unit3_FrontRow_MiddleFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit3_FrontRow_MiddleFloor,  !- Name
      living_unit3_FrontRow_MiddleFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      39.1767668168103,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit3_FrontRow_MiddleFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit3_FrontRow_MiddleFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit3_FrontRow_MiddleFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit3_FrontRow_MiddleFloor,	  !- Name
      Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit3_FrontRow_MiddleFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit3_FrontRow_MiddleFloor,                  !- Name
      Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit3_FrontRow_MiddleFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit3_FrontRow_MiddleFloor,      	!- Name
      Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit3_FrontRow_MiddleFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit3_FrontRow_MiddleFloor,                  !- Name
      Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit3_FrontRow_MiddleFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit3_FrontRow_MiddleFloor,          !- Name
      Air Loop Main Branch_unit3_FrontRow_MiddleFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit3_FrontRow_MiddleFloor, !- Name
        living_unit3_FrontRow_MiddleFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit3_FrontRow_MiddleFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_FrontRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_FrontRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_FrontRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_FrontRow_MiddleFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit3_FrontRow_MiddleFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_FrontRow_MiddleFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit3_FrontRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_FrontRow_MiddleFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit3_FrontRow_MiddleFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit3_FrontRow_MiddleFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit3_FrontRow_MiddleFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit3_FrontRow_MiddleFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit3_FrontRow_MiddleFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit3_FrontRow_MiddleFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit3_FrontRow_MiddleFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit3_FrontRow_MiddleFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit3_FrontRow_MiddleFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit3_FrontRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit3_FrontRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit3_FrontRow_MiddleFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit3_FrontRow_MiddleFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit3_FrontRow_MiddleFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit3_FrontRow_MiddleFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit3_FrontRow_MiddleFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit3_FrontRow_MiddleFloor,        	!- Name
  Zone Inlet Node_unit3_FrontRow_MiddleFloor,         	!- Node 1 Name
  OA Inlet Node_unit3_FrontRow_MiddleFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit3_FrontRow_MiddleFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit3_FrontRow_MiddleFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit3_FrontRow_MiddleFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit3_FrontRow_MiddleFloor ADU,  !- Name
  Zone Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit3_FrontRow_MiddleFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit3_FrontRow_MiddleFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit3_FrontRow_MiddleFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit3_FrontRow_MiddleFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit3_FrontRow_MiddleFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit3_FrontRow_MiddleFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit3_FrontRow_MiddleFloor, !- Air Inlet Node Name
  OA inlet node_unit3_FrontRow_MiddleFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit3_FrontRow_MiddleFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit3_FrontRow_MiddleFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit3_FrontRow_MiddleFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit3_FrontRow_MiddleFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit3_FrontRow_MiddleFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit3_FrontRow_MiddleFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit3_FrontRow_MiddleFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit3_FrontRow_MiddleFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_FrontRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit3_FrontRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit3_FrontRow_MiddleFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_FrontRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_FrontRow_MiddleFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit1_BackRow_MiddleFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit1_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_BackRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit1_BackRow_MiddleFloor,       !- Name
      living_unit1_BackRow_MiddleFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit1_BackRow_MiddleFloor,  !- Name
      living_unit1_BackRow_MiddleFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      39.1767668168103,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit1_BackRow_MiddleFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit1_BackRow_MiddleFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit1_BackRow_MiddleFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit1_BackRow_MiddleFloor,	  !- Name
      Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit1_BackRow_MiddleFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit1_BackRow_MiddleFloor,                  !- Name
      Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit1_BackRow_MiddleFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit1_BackRow_MiddleFloor,      	!- Name
      Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit1_BackRow_MiddleFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit1_BackRow_MiddleFloor,                  !- Name
      Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit1_BackRow_MiddleFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit1_BackRow_MiddleFloor,          !- Name
      Air Loop Main Branch_unit1_BackRow_MiddleFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit1_BackRow_MiddleFloor, !- Name
        living_unit1_BackRow_MiddleFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit1_BackRow_MiddleFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_BackRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit1_BackRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_BackRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_BackRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_BackRow_MiddleFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit1_BackRow_MiddleFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_BackRow_MiddleFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit1_BackRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_BackRow_MiddleFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit1_BackRow_MiddleFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit1_BackRow_MiddleFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit1_BackRow_MiddleFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit1_BackRow_MiddleFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit1_BackRow_MiddleFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit1_BackRow_MiddleFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit1_BackRow_MiddleFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit1_BackRow_MiddleFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit1_BackRow_MiddleFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit1_BackRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit1_BackRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit1_BackRow_MiddleFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit1_BackRow_MiddleFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit1_BackRow_MiddleFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit1_BackRow_MiddleFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit1_BackRow_MiddleFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit1_BackRow_MiddleFloor,        	!- Name
  Zone Inlet Node_unit1_BackRow_MiddleFloor,         	!- Node 1 Name
  OA Inlet Node_unit1_BackRow_MiddleFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit1_BackRow_MiddleFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit1_BackRow_MiddleFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit1_BackRow_MiddleFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1_BackRow_MiddleFloor ADU,  !- Name
  Zone Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit1_BackRow_MiddleFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit1_BackRow_MiddleFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit1_BackRow_MiddleFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit1_BackRow_MiddleFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit1_BackRow_MiddleFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit1_BackRow_MiddleFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit1_BackRow_MiddleFloor, !- Air Inlet Node Name
  OA inlet node_unit1_BackRow_MiddleFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit1_BackRow_MiddleFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit1_BackRow_MiddleFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit1_BackRow_MiddleFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit1_BackRow_MiddleFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit1_BackRow_MiddleFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit1_BackRow_MiddleFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit1_BackRow_MiddleFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit1_BackRow_MiddleFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_BackRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit1_BackRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit1_BackRow_MiddleFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_BackRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_BackRow_MiddleFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit2_BackRow_MiddleFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit2_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_BackRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit2_BackRow_MiddleFloor,       !- Name
      living_unit2_BackRow_MiddleFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit2_BackRow_MiddleFloor,  !- Name
      living_unit2_BackRow_MiddleFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      28.4921940485893,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit2_BackRow_MiddleFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit2_BackRow_MiddleFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit2_BackRow_MiddleFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit2_BackRow_MiddleFloor,	  !- Name
      Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit2_BackRow_MiddleFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit2_BackRow_MiddleFloor,                  !- Name
      Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit2_BackRow_MiddleFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit2_BackRow_MiddleFloor,      	!- Name
      Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit2_BackRow_MiddleFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit2_BackRow_MiddleFloor,                  !- Name
      Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit2_BackRow_MiddleFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit2_BackRow_MiddleFloor,          !- Name
      Air Loop Main Branch_unit2_BackRow_MiddleFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit2_BackRow_MiddleFloor, !- Name
        living_unit2_BackRow_MiddleFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit2_BackRow_MiddleFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_BackRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit2_BackRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_BackRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_BackRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_BackRow_MiddleFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit2_BackRow_MiddleFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_BackRow_MiddleFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit2_BackRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_BackRow_MiddleFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit2_BackRow_MiddleFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit2_BackRow_MiddleFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit2_BackRow_MiddleFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit2_BackRow_MiddleFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit2_BackRow_MiddleFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit2_BackRow_MiddleFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit2_BackRow_MiddleFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit2_BackRow_MiddleFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit2_BackRow_MiddleFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit2_BackRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit2_BackRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit2_BackRow_MiddleFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit2_BackRow_MiddleFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit2_BackRow_MiddleFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit2_BackRow_MiddleFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit2_BackRow_MiddleFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit2_BackRow_MiddleFloor,        	!- Name
  Zone Inlet Node_unit2_BackRow_MiddleFloor,         	!- Node 1 Name
  OA Inlet Node_unit2_BackRow_MiddleFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit2_BackRow_MiddleFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit2_BackRow_MiddleFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit2_BackRow_MiddleFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit2_BackRow_MiddleFloor ADU,  !- Name
  Zone Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit2_BackRow_MiddleFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit2_BackRow_MiddleFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit2_BackRow_MiddleFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit2_BackRow_MiddleFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit2_BackRow_MiddleFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit2_BackRow_MiddleFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit2_BackRow_MiddleFloor, !- Air Inlet Node Name
  OA inlet node_unit2_BackRow_MiddleFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit2_BackRow_MiddleFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit2_BackRow_MiddleFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit2_BackRow_MiddleFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit2_BackRow_MiddleFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit2_BackRow_MiddleFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit2_BackRow_MiddleFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit2_BackRow_MiddleFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit2_BackRow_MiddleFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_BackRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit2_BackRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit2_BackRow_MiddleFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_BackRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_BackRow_MiddleFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit3_BackRow_MiddleFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit3_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_BackRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit3_BackRow_MiddleFloor,       !- Name
      living_unit3_BackRow_MiddleFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit3_BackRow_MiddleFloor,  !- Name
      living_unit3_BackRow_MiddleFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      39.1767668168103,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit3_BackRow_MiddleFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit3_BackRow_MiddleFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit3_BackRow_MiddleFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit3_BackRow_MiddleFloor,	  !- Name
      Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit3_BackRow_MiddleFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit3_BackRow_MiddleFloor,                  !- Name
      Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit3_BackRow_MiddleFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit3_BackRow_MiddleFloor,      	!- Name
      Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit3_BackRow_MiddleFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit3_BackRow_MiddleFloor,                  !- Name
      Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit3_BackRow_MiddleFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit3_BackRow_MiddleFloor,          !- Name
      Air Loop Main Branch_unit3_BackRow_MiddleFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit3_BackRow_MiddleFloor, !- Name
        living_unit3_BackRow_MiddleFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit3_BackRow_MiddleFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_BackRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit3_BackRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_BackRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_BackRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_BackRow_MiddleFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit3_BackRow_MiddleFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_BackRow_MiddleFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit3_BackRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_BackRow_MiddleFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit3_BackRow_MiddleFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit3_BackRow_MiddleFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit3_BackRow_MiddleFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit3_BackRow_MiddleFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit3_BackRow_MiddleFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit3_BackRow_MiddleFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit3_BackRow_MiddleFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit3_BackRow_MiddleFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit3_BackRow_MiddleFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit3_BackRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit3_BackRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit3_BackRow_MiddleFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit3_BackRow_MiddleFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit3_BackRow_MiddleFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit3_BackRow_MiddleFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit3_BackRow_MiddleFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit3_BackRow_MiddleFloor,        	!- Name
  Zone Inlet Node_unit3_BackRow_MiddleFloor,         	!- Node 1 Name
  OA Inlet Node_unit3_BackRow_MiddleFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit3_BackRow_MiddleFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit3_BackRow_MiddleFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit3_BackRow_MiddleFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit3_BackRow_MiddleFloor ADU,  !- Name
  Zone Inlet Node_unit3_BackRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit3_BackRow_MiddleFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit3_BackRow_MiddleFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit3_BackRow_MiddleFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit3_BackRow_MiddleFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit3_BackRow_MiddleFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit3_BackRow_MiddleFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit3_BackRow_MiddleFloor, !- Air Inlet Node Name
  OA inlet node_unit3_BackRow_MiddleFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit3_BackRow_MiddleFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit3_BackRow_MiddleFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit3_BackRow_MiddleFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit3_BackRow_MiddleFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit3_BackRow_MiddleFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit3_BackRow_MiddleFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit3_BackRow_MiddleFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit3_BackRow_MiddleFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_BackRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit3_BackRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit3_BackRow_MiddleFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_BackRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_BackRow_MiddleFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit1_FrontRow_TopFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit1_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_FrontRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit1_FrontRow_TopFloor,       !- Name
      living_unit1_FrontRow_TopFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit1_FrontRow_TopFloor,  !- Name
      living_unit1_FrontRow_TopFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      89.4571092554972,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit1_FrontRow_TopFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit1_FrontRow_TopFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit1_FrontRow_TopFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit1_FrontRow_TopFloor,	  !- Name
      Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit1_FrontRow_TopFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit1_FrontRow_TopFloor,                  !- Name
      Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit1_FrontRow_TopFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit1_FrontRow_TopFloor,      	!- Name
      Return Air Mixer Outlet_unit1_FrontRow_TopFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit1_FrontRow_TopFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit1_FrontRow_TopFloor,                  !- Name
      Return Air Mixer Outlet_unit1_FrontRow_TopFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit1_FrontRow_TopFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit1_FrontRow_TopFloor,          !- Name
      Air Loop Main Branch_unit1_FrontRow_TopFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit1_FrontRow_TopFloor, !- Name
        living_unit1_FrontRow_TopFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit1_FrontRow_TopFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_FrontRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit1_FrontRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_FrontRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_FrontRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_FrontRow_TopFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit1_FrontRow_TopFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_FrontRow_TopFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit1_FrontRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_FrontRow_TopFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit1_FrontRow_TopFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit1_FrontRow_TopFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit1_FrontRow_TopFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit1_FrontRow_TopFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit1_FrontRow_TopFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit1_FrontRow_TopFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit1_FrontRow_TopFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit1_FrontRow_TopFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit1_FrontRow_TopFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit1_FrontRow_TopFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit1_FrontRow_TopFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit1_FrontRow_TopFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit1_FrontRow_TopFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit1_FrontRow_TopFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit1_FrontRow_TopFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit1_FrontRow_TopFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit1_FrontRow_TopFloor,        	!- Name
  Zone Inlet Node_unit1_FrontRow_TopFloor,         	!- Node 1 Name
  OA Inlet Node_unit1_FrontRow_TopFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit1_FrontRow_TopFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit1_FrontRow_TopFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit1_FrontRow_TopFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1_FrontRow_TopFloor ADU,  !- Name
  Zone Inlet Node_unit1_FrontRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit1_FrontRow_TopFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit1_FrontRow_TopFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit1_FrontRow_TopFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit1_FrontRow_TopFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit1_FrontRow_TopFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit1_FrontRow_TopFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit1_FrontRow_TopFloor, !- Air Inlet Node Name
  OA inlet node_unit1_FrontRow_TopFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit1_FrontRow_TopFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit1_FrontRow_TopFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit1_FrontRow_TopFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit1_FrontRow_TopFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit1_FrontRow_TopFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit1_FrontRow_TopFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit1_FrontRow_TopFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit1_FrontRow_TopFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_FrontRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit1_FrontRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit1_FrontRow_TopFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_FrontRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_FrontRow_TopFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit2_FrontRow_TopFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit2_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_FrontRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit2_FrontRow_TopFloor,       !- Name
      living_unit2_FrontRow_TopFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit2_FrontRow_TopFloor,  !- Name
      living_unit2_FrontRow_TopFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      78.7725364872762,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit2_FrontRow_TopFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit2_FrontRow_TopFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit2_FrontRow_TopFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit2_FrontRow_TopFloor,	  !- Name
      Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit2_FrontRow_TopFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit2_FrontRow_TopFloor,                  !- Name
      Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit2_FrontRow_TopFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit2_FrontRow_TopFloor,      	!- Name
      Return Air Mixer Outlet_unit2_FrontRow_TopFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit2_FrontRow_TopFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit2_FrontRow_TopFloor,                  !- Name
      Return Air Mixer Outlet_unit2_FrontRow_TopFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit2_FrontRow_TopFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit2_FrontRow_TopFloor,          !- Name
      Air Loop Main Branch_unit2_FrontRow_TopFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit2_FrontRow_TopFloor, !- Name
        living_unit2_FrontRow_TopFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit2_FrontRow_TopFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_FrontRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit2_FrontRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_FrontRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_FrontRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_FrontRow_TopFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit2_FrontRow_TopFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_FrontRow_TopFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit2_FrontRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_FrontRow_TopFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit2_FrontRow_TopFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit2_FrontRow_TopFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit2_FrontRow_TopFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit2_FrontRow_TopFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit2_FrontRow_TopFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit2_FrontRow_TopFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit2_FrontRow_TopFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit2_FrontRow_TopFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit2_FrontRow_TopFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit2_FrontRow_TopFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit2_FrontRow_TopFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit2_FrontRow_TopFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit2_FrontRow_TopFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit2_FrontRow_TopFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit2_FrontRow_TopFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit2_FrontRow_TopFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit2_FrontRow_TopFloor,        	!- Name
  Zone Inlet Node_unit2_FrontRow_TopFloor,         	!- Node 1 Name
  OA Inlet Node_unit2_FrontRow_TopFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit2_FrontRow_TopFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit2_FrontRow_TopFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit2_FrontRow_TopFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit2_FrontRow_TopFloor ADU,  !- Name
  Zone Inlet Node_unit2_FrontRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit2_FrontRow_TopFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit2_FrontRow_TopFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit2_FrontRow_TopFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit2_FrontRow_TopFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit2_FrontRow_TopFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit2_FrontRow_TopFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit2_FrontRow_TopFloor, !- Air Inlet Node Name
  OA inlet node_unit2_FrontRow_TopFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit2_FrontRow_TopFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit2_FrontRow_TopFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit2_FrontRow_TopFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit2_FrontRow_TopFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit2_FrontRow_TopFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit2_FrontRow_TopFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit2_FrontRow_TopFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit2_FrontRow_TopFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_FrontRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit2_FrontRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit2_FrontRow_TopFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_FrontRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_FrontRow_TopFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit3_FrontRow_TopFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit3_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_FrontRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit3_FrontRow_TopFloor,       !- Name
      living_unit3_FrontRow_TopFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit3_FrontRow_TopFloor,  !- Name
      living_unit3_FrontRow_TopFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      89.4571092554972,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit3_FrontRow_TopFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit3_FrontRow_TopFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit3_FrontRow_TopFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit3_FrontRow_TopFloor,	  !- Name
      Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit3_FrontRow_TopFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit3_FrontRow_TopFloor,                  !- Name
      Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit3_FrontRow_TopFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit3_FrontRow_TopFloor,      	!- Name
      Return Air Mixer Outlet_unit3_FrontRow_TopFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit3_FrontRow_TopFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit3_FrontRow_TopFloor,                  !- Name
      Return Air Mixer Outlet_unit3_FrontRow_TopFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit3_FrontRow_TopFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit3_FrontRow_TopFloor,          !- Name
      Air Loop Main Branch_unit3_FrontRow_TopFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit3_FrontRow_TopFloor, !- Name
        living_unit3_FrontRow_TopFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit3_FrontRow_TopFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_FrontRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit3_FrontRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_FrontRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_FrontRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_FrontRow_TopFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit3_FrontRow_TopFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_FrontRow_TopFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit3_FrontRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_FrontRow_TopFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit3_FrontRow_TopFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit3_FrontRow_TopFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit3_FrontRow_TopFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit3_FrontRow_TopFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit3_FrontRow_TopFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit3_FrontRow_TopFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit3_FrontRow_TopFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit3_FrontRow_TopFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit3_FrontRow_TopFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit3_FrontRow_TopFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit3_FrontRow_TopFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit3_FrontRow_TopFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit3_FrontRow_TopFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit3_FrontRow_TopFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit3_FrontRow_TopFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit3_FrontRow_TopFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit3_FrontRow_TopFloor,        	!- Name
  Zone Inlet Node_unit3_FrontRow_TopFloor,         	!- Node 1 Name
  OA Inlet Node_unit3_FrontRow_TopFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit3_FrontRow_TopFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit3_FrontRow_TopFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit3_FrontRow_TopFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit3_FrontRow_TopFloor ADU,  !- Name
  Zone Inlet Node_unit3_FrontRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit3_FrontRow_TopFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit3_FrontRow_TopFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit3_FrontRow_TopFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit3_FrontRow_TopFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit3_FrontRow_TopFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit3_FrontRow_TopFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit3_FrontRow_TopFloor, !- Air Inlet Node Name
  OA inlet node_unit3_FrontRow_TopFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit3_FrontRow_TopFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit3_FrontRow_TopFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit3_FrontRow_TopFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit3_FrontRow_TopFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit3_FrontRow_TopFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit3_FrontRow_TopFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit3_FrontRow_TopFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit3_FrontRow_TopFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_FrontRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit3_FrontRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit3_FrontRow_TopFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_FrontRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_FrontRow_TopFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit1_BackRow_TopFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit1_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_BackRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit1_BackRow_TopFloor,       !- Name
      living_unit1_BackRow_TopFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit1_BackRow_TopFloor,  !- Name
      living_unit1_BackRow_TopFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      89.4571092554972,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit1_BackRow_TopFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit1_BackRow_TopFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit1_BackRow_TopFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit1_BackRow_TopFloor,	  !- Name
      Zone Equipment Inlet Node_unit1_BackRow_TopFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit1_BackRow_TopFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit1_BackRow_TopFloor,                  !- Name
      Zone Equipment Inlet Node_unit1_BackRow_TopFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit1_BackRow_TopFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit1_BackRow_TopFloor,      	!- Name
      Return Air Mixer Outlet_unit1_BackRow_TopFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit1_BackRow_TopFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit1_BackRow_TopFloor,                  !- Name
      Return Air Mixer Outlet_unit1_BackRow_TopFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit1_BackRow_TopFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit1_BackRow_TopFloor,          !- Name
      Air Loop Main Branch_unit1_BackRow_TopFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit1_BackRow_TopFloor, !- Name
        living_unit1_BackRow_TopFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit1_BackRow_TopFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_BackRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit1_BackRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_BackRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_BackRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_BackRow_TopFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit1_BackRow_TopFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_BackRow_TopFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit1_BackRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_BackRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_BackRow_TopFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit1_BackRow_TopFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit1_BackRow_TopFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit1_BackRow_TopFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit1_BackRow_TopFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit1_BackRow_TopFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit1_BackRow_TopFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit1_BackRow_TopFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit1_BackRow_TopFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit1_BackRow_TopFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit1_BackRow_TopFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit1_BackRow_TopFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit1_BackRow_TopFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit1_BackRow_TopFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit1_BackRow_TopFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit1_BackRow_TopFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit1_BackRow_TopFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit1_BackRow_TopFloor,        	!- Name
  Zone Inlet Node_unit1_BackRow_TopFloor,         	!- Node 1 Name
  OA Inlet Node_unit1_BackRow_TopFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit1_BackRow_TopFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit1_BackRow_TopFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit1_BackRow_TopFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1_BackRow_TopFloor ADU,  !- Name
  Zone Inlet Node_unit1_BackRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit1_BackRow_TopFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit1_BackRow_TopFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit1_BackRow_TopFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit1_BackRow_TopFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit1_BackRow_TopFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit1_BackRow_TopFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit1_BackRow_TopFloor, !- Air Inlet Node Name
  OA inlet node_unit1_BackRow_TopFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit1_BackRow_TopFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit1_BackRow_TopFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit1_BackRow_TopFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit1_BackRow_TopFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit1_BackRow_TopFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit1_BackRow_TopFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit1_BackRow_TopFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit1_BackRow_TopFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_BackRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit1_BackRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit1_BackRow_TopFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_BackRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_BackRow_TopFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit2_BackRow_TopFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit2_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_BackRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit2_BackRow_TopFloor,       !- Name
      living_unit2_BackRow_TopFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit2_BackRow_TopFloor,  !- Name
      living_unit2_BackRow_TopFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      78.7725364872762,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit2_BackRow_TopFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit2_BackRow_TopFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit2_BackRow_TopFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit2_BackRow_TopFloor,	  !- Name
      Zone Equipment Inlet Node_unit2_BackRow_TopFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit2_BackRow_TopFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit2_BackRow_TopFloor,                  !- Name
      Zone Equipment Inlet Node_unit2_BackRow_TopFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit2_BackRow_TopFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit2_BackRow_TopFloor,      	!- Name
      Return Air Mixer Outlet_unit2_BackRow_TopFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit2_BackRow_TopFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit2_BackRow_TopFloor,                  !- Name
      Return Air Mixer Outlet_unit2_BackRow_TopFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit2_BackRow_TopFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit2_BackRow_TopFloor,          !- Name
      Air Loop Main Branch_unit2_BackRow_TopFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit2_BackRow_TopFloor, !- Name
        living_unit2_BackRow_TopFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit2_BackRow_TopFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_BackRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.09262751117264,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit2_BackRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,!- Air Outlet Node Name

	     
        Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
        ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
        Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
        ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
        Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_BackRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_BackRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_BackRow_TopFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit2_BackRow_TopFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_BackRow_TopFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit2_BackRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_BackRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_BackRow_TopFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit2_BackRow_TopFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit2_BackRow_TopFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit2_BackRow_TopFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit2_BackRow_TopFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit2_BackRow_TopFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit2_BackRow_TopFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit2_BackRow_TopFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit2_BackRow_TopFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit2_BackRow_TopFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit2_BackRow_TopFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit2_BackRow_TopFloor;       !- Component 1 Outlet Node Name
	    
    		    

      !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

      Coil:Heating:Fuel, 
        Main Fuel heating coil_unit2_BackRow_TopFloor,	!- Name
        always_avail,               		          !- Availability Schedule Name
        NaturalGas,				          		          !- Fuel Type
        0.95,          			          		          !- Burner Efficiency
        autosize,                   				          !- Nominal Capacity {W}
        heating coil air inlet node_unit2_BackRow_TopFloor,    	!- Air Inlet Node Name
        air loop outlet node_unit2_BackRow_TopFloor;       	    !- Air Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit2_BackRow_TopFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit2_BackRow_TopFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit2_BackRow_TopFloor,        	!- Name
  Zone Inlet Node_unit2_BackRow_TopFloor,         	!- Node 1 Name
  OA Inlet Node_unit2_BackRow_TopFloor;           	!- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit2_BackRow_TopFloor,           !- Name
  SequentialLoad,                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,         !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit2_BackRow_TopFloor ADU,       !- Zone Equipment 1 Name
  2,                                    !- Zone Equipment 1 Cooling Sequence
  2,                                    !- Zone Equipment 1 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
  ERV_unit2_BackRow_TopFloor,                     !- Zone Equipment 2 Name
  1,                                    !- Zone Equipment 2 Cooling Sequence
  1,                                    !- Zone Equipment 2 Heating or No-Load Sequence
  ,                                     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                                     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
      

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit2_BackRow_TopFloor ADU,  !- Name
  Zone Inlet Node_unit2_BackRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit2_BackRow_TopFloor;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit2_BackRow_TopFloor,                     !- Name
  always_avail,            !- Availability Schedule Name
  OA_Heat_Recovery_Unit2_BackRow_TopFloor,  !- Heat Exchanger Name
  0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
  0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
  OASupplyFan_unit2_BackRow_TopFloor,       !- Supply Air Fan Name
  OAExhaustFan_unit2_BackRow_TopFloor;      !- Exhaust Air Fan Name

Fan:OnOff,
  OASupplyFan_unit2_BackRow_TopFloor,       !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                       !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  OA fan inlet node_unit2_BackRow_TopFloor, !- Air Inlet Node Name
  OA inlet node_unit2_BackRow_TopFloor,     !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;           !- End-Use Subcategory

Fan:OnOff,
  OAExhaustFan_unit2_BackRow_TopFloor,      !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
  1059.4400064757,        !- Pressure Rise {Pa}	
  0.0212376348471564,       !- Maximum Flow Rate {m3/s}
  1,                     !- Motor Efficiency
  0,                       !- Motor In Airstream Fraction
  ERVexhaustnode_unit2_BackRow_TopFloor,    !- Air Inlet Node Name
  exhaust outlet node_unit2_BackRow_TopFloor,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Ventilation;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit2_BackRow_TopFloor,  !- Name
  always_avail,            !- Availability Schedule Name
  0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  outdoor air node_unit2_BackRow_TopFloor,  !- Supply Air Inlet Node Name
  OA fan inlet node_unit2_BackRow_TopFloor, !- Supply Air Outlet Node Name
  Zone Exhaust Node_unit2_BackRow_TopFloor, !- Exhaust Air Inlet Node Name
  ERVexhaustnode_unit2_BackRow_TopFloor,    !- Exhaust Air Outlet Node Name
  0,                       !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  None,                    !- Frost Control Type
  -16.8333337792644,       !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
  No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_BackRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit2_BackRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_unit2_BackRow_TopFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_BackRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_BackRow_TopFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit3_BackRow_TopFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit3_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
