!-Generator IDFEditor 1.49
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
!$Id: eplus.res.template,v 1.15 2019/02/07 17:10:57 d3a061 Exp d3a061 $
!$Log: eplus.res.template,v $
!Revision 1.15  2019/02/07 17:10:57  d3a061
!Added defaults for duct R-values.  Added a code default (taken from
!consolidated.materials.template) and a moisture_regime default (from
!the same place).
!
!Revision 1.14  2019/01/28 18:07:01  d3a061
!Added default settings for wwr.  Fixed problem that was using the
!'system' parm where it should have used 'hvac_type'; also added
!missing setting of hvac_type to 'heatpump' where appropriate.
!Fixed bug in how r_crawlwall and r_bsmtwall were being defaulted.
!Beefed up screening of tropical_designation as applied to singe-family
!homes (was accidentally including singlewide manufactured homes in
!the check).
!
!Revision 1.13  2018/12/13 20:26:25  d3a061
!Added the $TEMPLATE_PATH variable to simplify the process() calls.
!
!Revision 1.12  2018/12/13 20:09:00  d3a061
!Fairly extensive cleanup and refactoring to make make the template work with
!the "canonical" index variables and other such things, including making
!cfm25 a valid input that is coordinated with leakage_ratio.
!
!Revision 1.11  2018/10/15 17:40:35  d3a061
!Changed hard-coded shower_gpm, sink_gpm, and bath_gpm variables to changeable
!parameters with defaults.
!
!Revision 1.10  2018/09/17 17:36:16  d3a061
!Fixed big that was setting $humidity_designation and/or $tropical_designation to
!undef instead of ''.  Added the $ach25 parameter as a better alternative to the
!$leakage_ratio that had been used in the past (the latter, if given, still has
!precedence over the former).  Added calls to generate a globals_report.  And af
!few cleanups of code.
!
!Revision 1.9  2018/09/11 15:38:48  d3a061
!Added kludges to allow more consistent parm column names for climate zones, moisture
!regimes, and humidity/tropical designations.  Put in a check to bomb if the user
!specifies any specific LED components to the lighting (needs to be enhanced to properly
!accommodate LEDs, but...later).  Fixed default value of $ua.
!
!Revision 1.8  2018/05/21 17:13:05  d3a061
!Added/clarified comments on the $max_supply calcs.
!
!Revision 1.7  2018/05/17 21:37:17  d3a061
!Fixed a bunch of typos that were introduced when the setdef() calls were
!inserted in place of ||=.  Also added in 2018 IECC default lighting fractions
!that had been inadvertently omitted before.
!
!Revision 1.6  2018/05/08 15:53:18  d3a061
!Replaced all uses of ||= with setdef() or val_or().  Added in re-wired (haha)
!lighting procedure.  A few other fix-ups, comments, indents, etc., that were
!left out when the original 8.6 template was created.  (Sigh.)
!
!Revision 1.5  2018/02/08 20:23:25  d3a061
!Updated DHW energy factors for new Federal standards that are current as
!of 2018.
!
!Revision 1.4  2018/02/07 16:22:53  d3a061
!Reworked DHW savings for 2015 and 2018 IECCs.
!
!Revision 1.3  2017/04/27 21:41:17  mend509
!Added the additional lighting load for the unconditioned floor area of the semi-conditioned prototype
!
!Revision 1.2  2017/04/24 15:45:58  d3a061
!Dropped all the Windows line ending characters (ugh--it marks every line
!as updated in the diffs), and changed to the "English" version of $WARNING
!to eliminate the Perl warnings about the deprecated control-W version of
!that variable.
!
!Revision 1.1  2017/04/12 22:43:34  mend509
!Initial revision
!
!Revision 1.6  2015/06/27 00:14:44  mend509
!Revised insulation quality calculation
!
!Revision 1.5  2015/05/21 16:51:15  mend509
!Archive after determination analysis
!
!Revision 1.4  2014/06/27 16:27:02  mend509
!Check in before DHW changes
!
!Revision 1.2  2014/05/19 23:06:43  mend509
!Two main revisions:
!1: Re-wired ground temperature sections to read from previously generated gtp files if available
!2: Copied over 2012 IECC into 2015 IECC variables where applicable
!
!Revision 1.1  2014/05/16 23:22:50  mend509
!Initial revision
!
!Revision 1.2  2013/03/29 17:30:21  mend509
!Archived after generating first set of masonry input files
!
!Revision 1.1  2013/03/24 05:30:59  mend509
!Initial revision
!
! ---------------------------------------------------------------------------------------------------------
! The Residential Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL),
! under contract with the U.S. Department of Energy (DOE).
! The purpose of developing these building prototype models is to measure energy saving impacts from
! various residential energy codes. Detailed model development descriptions are documented in
! PNNL report titled "Cost-Effectiveness Analysis of the 2009 and 2012 IECC Residential Provisions
! - Technical Support Document".
! ---------------------------------------------------------------------------------------------------------
! GPARM parameters as run:
!    ID = SF+CZ5AWH+USA_IL_Chicago-OHare.Intl.AP.725300+elecres+crawlspace+IECC_2018
!    weatherfile = USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw
!    climate_zone = Climate Zone 5
!    moisture_regime = Moist
!    humidity_designation = Not Warm-Humid
!    tropical_designation = Not Tropical
!    bldg_type = Single-Family
!    fndn_type = Crawlspace
!    system_tag = Electric Furnace
!    code = IECC_2018
!    permits = 178.861204
!    cfm25 = 4
!    dhw_type =

  Version,8.9;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========
!$Id: consolidated.materials.template,v 1.5 2019/02/07 17:04:56 d3a061 Exp d3a061 $
!$Log: consolidated.materials.template,v $
!Revision 1.5  2019/02/07 17:04:56  d3a061
!Eliminated default setting for 'code'.  Commented out the semi-cond specs.
!
!Revision 1.4  2018/05/17 21:42:40  d3a061
!Ran dos2unix on it.
!
!Revision 1.3  2017/04/12 22:42:05  mend509
!Added the 2018 IECC hash
!
!Revision 1.2  2017/04/12 21:49:58  d3a061
!Changes to avoid deprecated Perlisms.
!
!Revision 1.1  2017/03/07 22:15:07  d3a061
!Initial revision
!
!Revision 1.8  2015/06/27 00:15:04  mend509
!Revised insulation quality calculation
!
!Revision 1.7  2015/06/04 03:10:16  d3l143
!*** empty log message ***
!
!Revision 1.6  2015/06/01 22:09:59  d3l143
!added wall insulation degrdation factor for FOA.
!
!Revision 1.5  2015/05/21 16:52:14  mend509
!Archive after determination analysis
!
!Revision 1.4  2015/03/30 22:41:58  mend509
!Wall framing fraction fix didn't work; trying again
!
!Revision 1.3  2015/03/30 22:40:17  mend509
!$framing_fraction for walls defaults to 16 in OC but can take value though the parm file now
!
!Revision 1.2  2014/05/19 23:06:16  mend509
!Copied 2012 IECC envelope requirements into a 2015 hash
!
!Revision 1.1  2014/05/16 23:25:45  mend509
!Initial revision
!
!Revision 1.2  2013/03/29 17:30:59  mend509
!Archived after generating first set of masonry input files
!
!Revision 1.1  2013/03/24 05:34:54  mend509
!Initial revision
!

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    SF+CZ5AWH+USA_IL_Chicago-OHare.Intl.AP.725300+elecres+crawlspace+IECC_2018,  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
! Location and design-day objects created by:
! Site:Location and design-day objects created by:
! /projects/bigsim/bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.ddy
!

  Site:Location,
    Chicago Ohare Intl Ap_IL_USA Design_Conditions,  !- Name
    41.98,                   !- Latitude {deg}
    -87.92,                  !- Longitude {deg}
    -6.0,                    !- Time Zone {hr}
    201.00;                  !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

  SizingPeriod:WeatherFileDays,
    HDD,                     !- Name
    11,                      !- Begin Month
    20,                      !- Begin Day of Month
    11,                      !- End Month
    20,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

  SizingPeriod:WeatherFileDays,
    CDD,                     !- Name
    7,                       !- Begin Month
    21,                      !- Begin Day of Month
    7,                       !- End Month
    21,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

  SizingPeriod:WeatherFileDays,
    HDD3,                    !- Name
    12,                      !- Begin Month
    20,                      !- Begin Day of Month
    12,                      !- End Month
    20,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

  SizingPeriod:WeatherFileDays,
    CDD2,                    !- Name
    5,                       !- Begin Month
    23,                      !- Begin Day of Month
    5,                       !- End Month
    23,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

  SizingPeriod:WeatherFileDays,
    CDD3,                    !- Name
    5,                       !- Begin Month
    30,                      !- Begin Day of Month
    5,                       !- End Month
    30,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,4.4,3.3,2.3,1.8,2,4,6.8,9.3,10.1,9.6,7.8,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
! Weather_file = USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw;
! Using the stat2idf and the ddy2idf script...
! Water mains temperature correlation object created by:
! Water mains temperature object created by:
! /projects/bigsim/resstd/vm/bin/stat2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.stat
!

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.925,                   !- Annual Average Outdoor Air Temperature {C}
    28.7;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    any number;              !- Name

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========
!
! *** Occupancy and Lighting factors taken from NREL benchmark model ***
!

  Schedule:Day:Hourly,
    17_OccupancyDay,         !- Name
    fraction,                !- Schedule Type Limits Name
    1.00000,                 !- Hour 1
    1.00000,                 !- Hour 2
    1.00000,                 !- Hour 3
    1.00000,                 !- Hour 4
    1.00000,                 !- Hour 5
    1.00000,                 !- Hour 6
    1.00000,                 !- Hour 7
    0.88310,                 !- Hour 8
    0.40861,                 !- Hour 9
    0.24189,                 !- Hour 10
    0.24189,                 !- Hour 11
    0.24189,                 !- Hour 12
    0.24189,                 !- Hour 13
    0.24189,                 !- Hour 14
    0.24189,                 !- Hour 15
    0.24189,                 !- Hour 16
    0.29498,                 !- Hour 17
    0.55310,                 !- Hour 18
    0.89693,                 !- Hour 19
    0.89693,                 !- Hour 20
    0.89693,                 !- Hour 21
    1.00000,                 !- Hour 22
    1.00000,                 !- Hour 23
    1.00000;                 !- Hour 24

  Schedule:Day:Hourly,
    17_LightingDay,          !- Name
    fraction,                !- Schedule Type Limits Name
    0.0625,                  !- Hour 1
    0.0625,                  !- Hour 2
    0.0625,                  !- Hour 3
    0.0625,                  !- Hour 4
    0.1875,                  !- Hour 5
    0.390625,                !- Hour 6
    0.4375,                  !- Hour 7
    0.390625,                !- Hour 8
    0.171875,                !- Hour 9
    0.1171875,               !- Hour 10
    0.1171875,               !- Hour 11
    0.1171875,               !- Hour 12
    0.1171875,               !- Hour 13
    0.1171875,               !- Hour 14
    0.1171875,               !- Hour 15
    0.203125,                !- Hour 16
    0.4375,                  !- Hour 17
    0.609375,                !- Hour 18
    0.8203125,               !- Hour 19
    0.984375,                !- Hour 20
    1,                       !- Hour 21
    0.6875,                  !- Hour 22
    0.3828125,               !- Hour 23
    0.15625;                 !- Hour 24

  Schedule:Day:Hourly,
    17_LightingDay_EELighting_OccSensors,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.065170403,             !- Hour 1
    0.065170403,             !- Hour 2
    0.065170403,             !- Hour 3
    0.065170403,             !- Hour 4
    0.195511208,             !- Hour 5
    0.407315016,             !- Hour 6
    0.456192818,             !- Hour 7
    0.407315016,             !- Hour 8
    0.179218607,             !- Hour 9
    0.122194505,             !- Hour 10
    0.122194505,             !- Hour 11
    0.122194505,             !- Hour 12
    0.122194505,             !- Hour 13
    0.122194505,             !- Hour 14
    0.122194505,             !- Hour 15
    0.211803808,             !- Hour 16
    0.456192818,             !- Hour 17
    0.635411425,             !- Hour 18
    0.855361533,             !- Hour 19
    0.947933128,             !- Hour 20
    0.947933128,             !- Hour 21
    0.716874428,             !- Hour 22
    0.399168715,             !- Hour 23
    0.162926006;             !- Hour 24

  Schedule:Day:Hourly,
    17_LightingDay_EELighting_Garage_OccSensors,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.048125,                !- Hour 1
    0.048125,                !- Hour 2
    0.048125,                !- Hour 3
    0.048125,                !- Hour 4
    0.144375,                !- Hour 5
    0.30078125,              !- Hour 6
    0.336875,                !- Hour 7
    0.30078125,              !- Hour 8
    0.13234375,              !- Hour 9
    0.090234375,             !- Hour 10
    0.090234375,             !- Hour 11
    0.090234375,             !- Hour 12
    0.090234375,             !- Hour 13
    0.090234375,             !- Hour 14
    0.090234375,             !- Hour 15
    0.15640625,              !- Hour 16
    0.336875,                !- Hour 17
    0.46921875,              !- Hour 18
    0.631640625,             !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.529375,                !- Hour 22
    0.294765625,             !- Hour 23
    0.1203125;               !- Hour 24

  Schedule:Day:Hourly,
    17_ExteriorLightingDay,  !- Name
    fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    17_LightingDay_EELighting,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.06875,                 !- Hour 1
    0.06875,                 !- Hour 2
    0.06875,                 !- Hour 3
    0.06875,                 !- Hour 4
    0.20625,                 !- Hour 5
    0.4296875,               !- Hour 6
    0.48125,                 !- Hour 7
    0.4296875,               !- Hour 8
    0.1890625,               !- Hour 9
    0.12890625,              !- Hour 10
    0.12890625,              !- Hour 11
    0.12890625,              !- Hour 12
    0.12890625,              !- Hour 13
    0.12890625,              !- Hour 14
    0.12890625,              !- Hour 15
    0.2234375,               !- Hour 16
    0.48125,                 !- Hour 17
    0.6703125,               !- Hour 18
    0.90234375,              !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.75625,                 !- Hour 22
    0.42109375,              !- Hour 23
    0.171875;                !- Hour 24

  Schedule:Day:Hourly,
    17_RefrigeratorDay,      !- Name
    fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1,                       !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24

  Schedule:Day:Hourly,
    17_MiscPlugLoadDay,      !- Name
    fraction,                !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24

  Schedule:Day:Hourly,
    17_CookingRangeDay,      !- Name
    fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1,                       !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

  Schedule:Day:Hourly,
    17_DishwasherWeekday,    !- Name
    fraction,                !- Schedule Type Limits Name
    0.115858456545258,       !- Hour 1
    0.0514758745041469,      !- Hour 2
    0.0385691669671833,      !- Hour 3
    0.0257379372520738,      !- Hour 4
    0.0257379372520738,      !- Hour 5
    0.0772138117562207,      !- Hour 6
    0.154503101334295,       !- Hour 7
    0.23179239091237,        !- Hour 8
    0.437922322394519,       !- Hour 9
    0.489398196898665,       !- Hour 10
    0.425015614857555,       !- Hour 11
    0.360633032816445,       !- Hour 12
    0.309081680490443,       !- Hour 13
    0.347726325279481,       !- Hour 14
    0.28334374323837,        !- Hour 15
    0.270437035701407,       !- Hour 16
    0.28334374323837,        !- Hour 17
    0.373464262531554,       !- Hour 18
    0.656883483591778,       !- Hour 19
    0.837199999999997,       !- Hour 20
    0.682621420843852,       !- Hour 21
    0.502304904435629,       !- Hour 22
    0.334819617742518,       !- Hour 23
    0.23179239091237;        !- Hour 24

  Schedule:Day:Hourly,
    17_DishwasherWeekend,    !- Name
    fraction,                !- Schedule Type Limits Name
    0.124134060584205,       !- Hour 1
    0.0551527226830148,      !- Hour 2
    0.0413241074648395,      !- Hour 3
    0.0275763613415074,      !- Hour 4
    0.0275763613415074,      !- Hour 5
    0.0827290840245222,      !- Hour 6
    0.165539037143888,       !- Hour 7
    0.248348990263252,       !- Hour 8
    0.469202488279841,       !- Hour 9
    0.524355210962856,       !- Hour 10
    0.455373873061666,       !- Hour 11
    0.386392535160476,       !- Hour 12
    0.331158943382618,       !- Hour 13
    0.3725639199423,         !- Hour 14
    0.303582582041111,       !- Hour 15
    0.289753966822935,       !- Hour 16
    0.303582582041111,       !- Hour 17
    0.400140281283808,       !- Hour 18
    0.703803732419762,       !- Hour 19
    0.897,                   !- Hour 20
    0.731380093761269,       !- Hour 21
    0.538183826181031,       !- Hour 22
    0.358735304724125,       !- Hour 23
    0.248348990263252;       !- Hour 24

  Schedule:Day:Hourly,
    17_DishwasherVacation,   !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    17_ClothesWasherWeekday, !- Name
    fraction,                !- Schedule Type Limits Name
    0.0796474528960224,      !- Hour 1
    0.0637009071877185,      !- Hour 2
    0.0318078157711097,      !- Hour 3
    0.0318078157711097,      !- Hour 4
    0.0637009071877185,      !- Hour 5
    0.0955939986043261,      !- Hour 6
    0.191187997208654,       !- Hour 7
    0.414354361479414,       !- Hour 8
    0.62157418004187,        !- Hour 9
    0.7332,                  !- Hour 10
    0.717253454291697,       !- Hour 11
    0.637520725750175,       !- Hour 12
    0.573734542916957,       !- Hour 13
    0.510033635729239,       !- Hour 14
    0.446247452896022,       !- Hour 15
    0.414354361479414,       !- Hour 16
    0.430300907187718,       !- Hour 17
    0.414354361479414,       !- Hour 18
    0.414354361479414,       !- Hour 19
    0.414354361479414,       !- Hour 20
    0.414354361479414,       !- Hour 21
    0.398407815771109,       !- Hour 22
    0.270920725750174,       !- Hour 23
    0.143433635729239;       !- Hour 24

  Schedule:Day:Hourly,
    17_ClothesWasherWeekend, !- Name
    fraction,                !- Schedule Type Limits Name
    0.0974410327983253,      !- Hour 1
    0.0779319609211445,      !- Hour 2
    0.038913817166783,       !- Hour 3
    0.038913817166783,       !- Hour 4
    0.0779319609211445,      !- Hour 5
    0.116950104675506,       !- Hour 6
    0.233900209351012,       !- Hour 7
    0.506922889043964,       !- Hour 8
    0.760436496859734,       !- Hour 9
    0.897,                   !- Hour 10
    0.877490928122819,       !- Hour 11
    0.779945568736915,       !- Hour 12
    0.701909281228193,       !- Hour 13
    0.623977320307048,       !- Hour 14
    0.545941032798325,       !- Hour 15
    0.506922889043964,       !- Hour 16
    0.526431960921144,       !- Hour 17
    0.506922889043964,       !- Hour 18
    0.506922889043964,       !- Hour 19
    0.506922889043964,       !- Hour 20
    0.506922889043964,       !- Hour 21
    0.487413817166783,       !- Hour 22
    0.331445568736915,       !- Hour 23
    0.175477320307048;       !- Hour 24

  Schedule:Day:Hourly,
    17_ClothesWasherVacation,!- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    17_dhw_profile_day,      !- Name
    fraction,                !- Schedule Type Limits Name
    0.006,                   !- Hour 1
    0.003,                   !- Hour 2
    0.001,                   !- Hour 3
    0.001,                   !- Hour 4
    0.003,                   !- Hour 5
    0.021,                   !- Hour 6
    0.075,                   !- Hour 7
    0.079,                   !- Hour 8
    0.076,                   !- Hour 9
    0.067,                   !- Hour 10
    0.061,                   !- Hour 11
    0.05,                    !- Hour 12
    0.042,                   !- Hour 13
    0.038,                   !- Hour 14
    0.033,                   !- Hour 15
    0.038,                   !- Hour 16
    0.043,                   !- Hour 17
    0.058,                   !- Hour 18
    0.068,                   !- Hour 19
    0.065,                   !- Hour 20
    0.06,                    !- Hour 21
    0.047,                   !- Hour 22
    0.041,                   !- Hour 23
    0.024;                   !- Hour 24

  Schedule:Day:Hourly,
    17_ClothesDryerWeekday,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24

  Schedule:Day:Hourly,
    17_ClothesDryerWeekend,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24

  Schedule:Day:Hourly,
    17_ClothesDryerVacation, !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    17_SinksWeekday,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.160052687884461,       !- Hour 1
    0.0767484287242575,      !- Hour 2
    0.0575330636533838,      !- Hour 3
    0.0575330636533838,      !- Hour 4
    0.0767484287242575,      !- Hour 5
    0.204926216902916,       !- Hour 6
    0.480271095212623,       !- Hour 7
    0.704412677186414,       !- Hour 8
    0.742843407328163,       !- Hour 9
    0.697969878309708,       !- Hour 10
    0.614778650708746,       !- Hour 11
    0.563462322813587,       !- Hour 12
    0.550689756619418,       !- Hour 13
    0.512259026477668,       !- Hour 14
    0.467385497459214,       !- Hour 15
    0.486600862530089,       !- Hour 16
    0.544246957742712,       !- Hour 17
    0.736400608451458,       !- Hour 18
    0.84525,                 !- Hour 19
    0.781274137469912,       !- Hour 20
    0.640323783097085,       !- Hour 21
    0.544246957742712,       !- Hour 22
    0.44828316394758,        !- Hour 23
    0.307332809574753;       !- Hour 24

  Schedule:Day:Hourly,
    17_SinksWeekend,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.169851832040653,       !- Hour 1
    0.0814473121155389,      !- Hour 2
    0.0610554961219577,      !- Hour 3
    0.0610554961219577,      !- Hour 4
    0.0814473121155389,      !- Hour 5
    0.217472719978604,       !- Hour 6
    0.509675447980744,       !- Hour 7
    0.747539983952929,       !- Hour 8
    0.788323615940091,       !- Hour 9
    0.74070272800214,        !- Hour 10
    0.652418159935812,       !- Hour 11
    0.597960016047071,       !- Hour 12
    0.58440545600428,        !- Hour 13
    0.543621824017117,       !- Hour 14
    0.496000936079166,       !- Hour 15
    0.516392752072746,       !- Hour 16
    0.57756820005349,        !- Hour 17
    0.781486359989302,       !- Hour 18
    0.897,                   !- Hour 19
    0.829107247927254,       !- Hour 20
    0.679527280021396,       !- Hour 21
    0.57756820005349,        !- Hour 22
    0.47572907194437,        !- Hour 23
    0.326149104038513;       !- Hour 24

  Schedule:Day:Hourly,
    17_SinksVacation,        !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    17_ShowersWeekday,       !- Name
    fraction,                !- Schedule Type Limits Name
    0.076044361285933,       !- Hour 1
    0.0345332539547544,      !- Hour 2
    0.0242088790610646,      !- Hour 3
    0.0345332539547544,      !- Hour 4
    0.0968355162442594,      !- Hour 5
    0.366693315189659,       !- Hour 6
    0.837199999999997,       !- Hour 7
    0.830293349209049,       !- Hour 8
    0.674644497363497,       !- Hour 9
    0.529320020411635,       !- Hour 10
    0.425506650790951,       !- Hour 11
    0.335577785337642,       !- Hour 12
    0.242159993196122,       !- Hour 13
    0.207555536655894,       !- Hour 14
    0.179857730906617,       !- Hour 15
    0.186764381697567,       !- Hour 16
    0.214462187446844,       !- Hour 17
    0.27676444973635,        !- Hour 18
    0.300973328797414,       !- Hour 19
    0.300973328797414,       !- Hour 20
    0.297484402109202,       !- Hour 21
    0.290577751318252,       !- Hour 22
    0.207555536655894,       !- Hour 23
    0.148742201054601;       !- Hour 24

  Schedule:Day:Hourly,
    17_ShowersWeekend,       !- Name
    fraction,                !- Schedule Type Limits Name
    0.0814761013777853,      !- Hour 1
    0.0369999149515223,      !- Hour 2
    0.0259380847082837,      !- Hour 3
    0.0369999149515223,      !- Hour 4
    0.103752338833135,       !- Hour 5
    0.392885694846062,       !- Hour 6
    0.897,                   !- Hour 7
    0.889600017009696,       !- Hour 8
    0.722833390032318,       !- Hour 9
    0.56712859329818,        !- Hour 10
    0.455899982990304,       !- Hour 11
    0.359547627147474,       !- Hour 12
    0.259457135567274,       !- Hour 13
    0.222380932131315,       !- Hour 14
    0.19270471168566,        !- Hour 15
    0.200104694675966,       !- Hour 16
    0.229780915121619,       !- Hour 17
    0.296533339003232,       !- Hour 18
    0.322471423711515,       !- Hour 19
    0.322471423711515,       !- Hour 20
    0.318733287974145,       !- Hour 21
    0.311333304983841,       !- Hour 22
    0.222380932131315,       !- Hour 23
    0.159366643987073;       !- Hour 24

  Schedule:Day:Hourly,
    17_ShowersVacation,      !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    17_BathsWeekday,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0492758944582015,      !- Hour 1
    0.0246379472291013,      !- Hour 2
    0.0246379472291013,      !- Hour 3
    0.0246379472291013,      !- Hour 4
    0.0492758944582015,      !- Hour 5
    0.123189736145504,       !- Hour 6
    0.295719195628041,       !- Hour 7
    0.369633037315344,       !- Hour 8
    0.418908931773546,       !- Hour 9
    0.369633037315344,       !- Hour 10
    0.295719195628041,       !- Hour 11
    0.221741525061908,       !- Hour 12
    0.197103577832807,       !- Hour 13
    0.147827683374605,       !- Hour 14
    0.147827683374605,       !- Hour 15
    0.147827683374605,       !- Hour 16
    0.24644330116984,        !- Hour 17
    0.295719195628041,       !- Hour 18
    0.492886602339681,       !- Hour 19
    0.640714285714285,       !- Hour 20
    0.640714285714285,       !- Hour 21
    0.492886602339681,       !- Hour 22
    0.418908931773546,       !- Hour 23
    0.24644330116984;        !- Hour 24

  Schedule:Day:Hourly,
    17_BathsWeekend,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.0689862522414824,      !- Hour 1
    0.0344931261207412,      !- Hour 2
    0.0344931261207412,      !- Hour 3
    0.0344931261207412,      !- Hour 4
    0.0689862522414824,      !- Hour 5
    0.172465630603706,       !- Hour 6
    0.414006873879259,       !- Hour 7
    0.517486252241482,       !- Hour 8
    0.586472504482965,       !- Hour 9
    0.517486252241482,       !- Hour 10
    0.414006873879259,       !- Hour 11
    0.310438135086671,       !- Hour 12
    0.27594500896593,        !- Hour 13
    0.206958756724447,       !- Hour 14
    0.206958756724447,       !- Hour 15
    0.206958756724447,       !- Hour 16
    0.345020621637776,       !- Hour 17
    0.414006873879259,       !- Hour 18
    0.690041243275553,       !- Hour 19
    0.897,                   !- Hour 20
    0.897,                   !- Hour 21
    0.690041243275553,       !- Hour 22
    0.586472504482965,       !- Hour 23
    0.345020621637776;       !- Hour 24

  Schedule:Day:Hourly,
    17_BathsVacation,        !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    17_DHWDistDay,           !- Name
    fraction,                !- Schedule Type Limits Name
    0.142553149370226,       !- Hour 1
    0.0764866759550322,      !- Hour 2
    0.0516611840277747,      !- Hour 3
    0.0584039294664903,      !- Hour 4
    0.121469841058603,       !- Hour 5
    0.366180268451559,       !- Hour 6
    0.833258955739606,       !- Hour 7
    0.999999987228391,       !- Hour 8
    0.995483090581232,       !- Hour 9
    0.916474762598139,       !- Hour 10
    0.800898393293271,       !- Hour 11
    0.682564390940485,       !- Hour 12
    0.590066600109555,       !- Hour 13
    0.522371887032053,       !- Hour 14
    0.466005974303267,       !- Hour 15
    0.46573704253214,        !- Hour 16
    0.527514234916123,       !- Hour 17
    0.637905701335668,       !- Hour 18
    0.727588642310272,       !- Hour 19
    0.732551127624518,       !- Hour 20
    0.681468471942116,       !- Hour 21
    0.610804704600985,       !- Hour 22
    0.464292318119835,       !- Hour 23
    0.299867724445383;       !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========

  Schedule:Week:Compact,
    17_RefrigeratorWeek,     !- Name
    For: AllDays,            !- DayType List 1
    17_RefrigeratorDay;      !- Schedule:Day Name 1

  Schedule:Week:Compact,
    17_MiscPlugLoadWeek,     !- Name
    For: AllDays,            !- DayType List 1
    17_MiscPlugLoadDay;      !- Schedule:Day Name 1

  Schedule:Week:Compact,
    17_CookingRangeWeek,     !- Name
    For: AllDays,            !- DayType List 1
    17_CookingRangeDay;      !- Schedule:Day Name 1

  Schedule:Week:Compact,
    17_DishwasherWeek,       !- Name
    For: Weekdays,           !- DayType List 1
    17_DishwasherWeekday,    !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    17_DishwasherVacation,   !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    17_DishwasherWeekend;    !- Schedule:Day Name 3

  Schedule:Week:Compact,
    17_ClothesWasherWeek,    !- Name
    For: Weekdays,           !- DayType List 1
    17_ClothesWasherWeekday, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    17_ClothesWasherVacation,!- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    17_ClothesWasherWeekend; !- Schedule:Day Name 3

  Schedule:Week:Compact,
    17_dhw_profile_week,     !- Name
    AllDays,                 !- DayType List 1
    17_dhw_profile_day;      !- Schedule:Day Name 1

  Schedule:Week:Compact,
    17_ClothesDryerWeek,     !- Name
    For: Weekdays,           !- DayType List 1
    17_ClothesDryerWeekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    17_ClothesDryerVacation, !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    17_ClothesDryerWeekend;  !- Schedule:Day Name 3

  Schedule:Week:Compact,
    17_SinksWeek,            !- Name
    For: Weekdays,           !- DayType List 1
    17_SinksWeekday,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    17_SinksVacation,        !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    17_SinksWeekend;         !- Schedule:Day Name 3

  Schedule:Week:Compact,
    17_ShowersWeek,          !- Name
    For: Weekdays,           !- DayType List 1
    17_ShowersWeekday,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    17_ShowersVacation,      !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    17_ShowersWeekend;       !- Schedule:Day Name 3

  Schedule:Week:Compact,
    17_BathsWeek,            !- Name
    For: Weekdays,           !- DayType List 1
    17_BathsWeekday,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    17_BathsVacation,        !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    17_BathsWeekend;         !- Schedule:Day Name 3

  Schedule:Week:Compact,
    17_DHWDistWeek,          !- Name
    For: AllDays,            !- DayType List 1
    17_DHWDistDay;           !- Schedule:Day Name 1

  Schedule:Week:Compact,
    17_OccupancyWeek,        !- Name
    AllDays,                 !- DayType List 1
    17_OccupancyDay;         !- Schedule:Day Name 1

  Schedule:Week:Compact,
    17_LightingProfileWeek,  !- Name
    For: AllDays,            !- DayType List 1
    17_LightingDay;          !- Schedule:Day Name 1

  Schedule:Week:Compact,
    17_LightingProfileWeek_EELighting,  !- Name
    For: AllDays,            !- DayType List 1
    17_LightingDay_EELighting;  !- Schedule:Day Name 1

  Schedule:Week:Compact,
    17_LightingProfileWeek_EELighting_interior_controls,  !- Name
    For: AllDays,            !- DayType List 1
    17_LightingDay_EELighting_OccSensors;  !- Schedule:Day Name 1

  Schedule:Week:Compact,
    17_LightingProfileWeek_EELighting_garage_controls,  !- Name
    For: AllDays,            !- DayType List 1
    17_LightingDay_EELighting_Garage_OccSensors;  !- Schedule:Day Name 1

  Schedule:Week:Compact,
    17_ExteriorLightingProfileWeek,  !- Name
    For: AllDays,            !- DayType List 1
    17_ExteriorLightingDay;  !- Schedule:Day Name 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    17_Occupancy,            !- Name
    fraction,                !- Schedule Type Limits Name
    17_OccupancyWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_InteriorLighting,     !- Name
    fraction,                !- Schedule Type Limits Name
    17_LightingProfileWeek,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_InteriorLightingHE,   !- Name
    fraction,                !- Schedule Type Limits Name
    17_LightingProfileWeek_EELighting,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_InteriorLightingHE_OS,!- Name
    fraction,                !- Schedule Type Limits Name
    17_LightingProfileWeek_EELighting_interior_controls,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_InteriorLightingHE_VS,!- Name
    fraction,                !- Schedule Type Limits Name
    17_LightingProfileWeek_EELighting_garage_controls,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_ExteriorLighting,     !- Name
    fraction,                !- Schedule Type Limits Name
    17_ExteriorLightingProfileWeek,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_Refrigerator,         !- Name
    fraction,                !- Schedule Type Limits Name
    17_RefrigeratorWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_MiscPlugLoad,         !- Name
    fraction,                !- Schedule Type Limits Name
    17_MiscPlugLoadWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_CookingRange,         !- Name
    fraction,                !- Schedule Type Limits Name
    17_CookingRangeWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_dhw_sch,              !- Name
    fraction,                !- Schedule Type Limits Name
    17_dhw_profile_week,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_Dishwasher,           !- Name
    fraction,                !- Schedule Type Limits Name
    17_DishwasherWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_ClothesWasher,        !- Name
    fraction,                !- Schedule Type Limits Name
    17_ClothesWasherWeek,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_ClothesDryer,         !- Name
    fraction,                !- Schedule Type Limits Name
    17_ClothesDryerWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_Sinks,                !- Name
    fraction,                !- Schedule Type Limits Name
    17_SinksWeek,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_Showers,              !- Name
    fraction,                !- Schedule Type Limits Name
    17_ShowersWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_Baths,                !- Name
    fraction,                !- Schedule Type Limits Name
    17_BathsWeek,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    17_DHWDist,              !- Name
    fraction,                !- Schedule Type Limits Name
    17_DHWDistWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    17_BA_shower_sch,        !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.00204721977777778, !- Field 3
    Until: 2:00,0.000930554444444445, !- Field 5
    Until: 3:00,0.000558332666666667, !- Field 7
    Until: 4:00,0.000930554444444445, !- Field 9
    Until: 5:00,0.00260555244444444, !- Field 11
    Until: 6:00,0.00967776622222222, !- Field 13
    Until: 7:00,0.0219610848888889, !- Field 15
    Until: 8:00,0.021774974, !- Field 17
    Until: 9:00,0.0176805344444444, !- Field 19
    Until: 10:00,0.0137722057777778, !- Field 21
    Until: 11:00,0.0111666533333333, !- Field 23
    Until: 12:00,0.00874721177777778, !- Field 25
    Until: 13:00,0.00632777022222222, !- Field 27
    Until: 14:00,0.00539721577777778, !- Field 29
    Until: 15:00,0.00483888311111111, !- Field 31
    Until: 16:00,0.00465277222222222, !- Field 33
    Until: 17:00,0.00558332666666667, !- Field 35
    Until: 18:00,0.00725832466666667, !- Field 37
    Until: 19:00,0.00781665733333333, !- Field 39
    Until: 20:00,0.00781665733333333, !- Field 41
    Until: 21:00,0.00781665733333333, !- Field 43
    Until: 22:00,0.00763054644444444, !- Field 45
    Until: 23:00,0.00539721577777778, !- Field 47
    Until: 24:00,0.00390832866666667; !- Field 49

  Schedule:Compact,
    17_BA_bath_sch,          !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.000190544545454545, !- Field 3
    Until: 2:00,9.52722727272727e-05, !- Field 5
    Until: 3:00,9.52722727272727e-05, !- Field 7
    Until: 4:00,9.52722727272727e-05, !- Field 9
    Until: 5:00,0.000190544545454545, !- Field 11
    Until: 6:00,0.000452543295454545, !- Field 13
    Until: 7:00,0.00109563113636364, !- Field 15
    Until: 8:00,0.00138144795454545, !- Field 17
    Until: 9:00,0.0015719925,!- Field 19
    Until: 10:00,0.00138144795454545, !- Field 21
    Until: 11:00,0.00109563113636364, !- Field 23
    Until: 12:00,0.000833632386363636, !- Field 25
    Until: 13:00,0.000738360113636364, !- Field 27
    Until: 14:00,0.000547815568181818, !- Field 29
    Until: 15:00,0.000547815568181818, !- Field 31
    Until: 16:00,0.000547815568181818, !- Field 33
    Until: 17:00,0.000928904659090909, !- Field 35
    Until: 18:00,0.00109563113636364, !- Field 37
    Until: 19:00,0.00183399125, !- Field 39
    Until: 20:00,0.00238180681818182, !- Field 41
    Until: 21:00,0.00238180681818182, !- Field 43
    Until: 22:00,0.00183399125, !- Field 45
    Until: 23:00,0.0015719925, !- Field 47
    Until: 24:00,0.000928904659090909; !- Field 49

  Schedule:Compact,
    17_BA_sink_sch,          !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.00458624035087719, !- Field 3
    Until: 2:00,0.0022931201754386, !- Field 5
    Until: 3:00,0.00163794298245614, !- Field 7
    Until: 4:00,0.00163794298245614, !- Field 9
    Until: 5:00,0.0022931201754386, !- Field 11
    Until: 6:00,0.0058965947368421, !- Field 13
    Until: 7:00,0.0137587210526316, !- Field 15
    Until: 8:00,0.0203104929824561, !- Field 17
    Until: 9:00,0.0216208473684211, !- Field 19
    Until: 10:00,0.0203104929824561, !- Field 21
    Until: 11:00,0.0176897842105263, !- Field 23
    Until: 12:00,0.0163794298245614, !- Field 25
    Until: 13:00,0.0160518412280702, !- Field 27
    Until: 14:00,0.0147414868421053, !- Field 29
    Until: 15:00,0.0140863096491228, !- Field 31
    Until: 16:00,0.0134311324561404, !- Field 33
    Until: 17:00,0.0157242526315789, !- Field 35
    Until: 18:00,0.0212932587719298, !- Field 37
    Until: 19:00,0.0245691447368421, !- Field 39
    Until: 20:00,0.0226036131578947, !- Field 41
    Until: 21:00,0.01867255, !- Field 43
    Until: 22:00,0.0157242526315789, !- Field 45
    Until: 23:00,0.0131035438596491, !- Field 47
    Until: 24:00,0.00884489210526316; !- Field 49

  Schedule:Compact,
    17_activity_sch,         !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.28;     !- Field 3

  Schedule:Compact,
    17_inf_sch,              !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    17_zone_control_type,    !- Name
    control_type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,4;           !- Field 3

  Schedule:Compact,
    17_shading_2012iecc,     !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,0;           !- Field 3

  Schedule:Compact,
    17_shading_2009iecc,     !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,0.85,        !- Field 3
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,0.7,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0.85;       !- Field 11

  Schedule:Compact,
    17_dhw_setpt,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,48;          !- Field 3

  Schedule:Compact,
    17_dhw_setpt_hpwh,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,44;          !- Field 3

  Schedule:Compact,
    17_Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12;         !- Field 3

  Schedule:Compact,
    17_always_avail,         !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    17_always_off,           !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    17_heating_sch_HRef,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    17_cooling_sch_HRef,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25.55;      !- Field 3

  Schedule:Compact,
    17_heating_sch,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    17_cooling_sch,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

  Schedule:Compact,
    17_fan_cycle,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    17_VentingSched,         !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Schedule:Compact,
    17_INFIL_HALF_ON_SCH,    !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

  Schedule:Compact,
    17_INTERMITTENT,         !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.0;        !- Field 10

  Schedule:Compact,
    17_INF-SCHED,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

  Schedule:Constant,17_DWWaterTempSchedule,Temperature,48.8888888888889;

  Schedule:Constant,17_CWWaterTempSchedule,Temperature,48.8888888888889;

  Schedule:Constant,17_SinkSensSchedule,fraction,0.687777777777778;

  Schedule:Constant,17_SinkLatSchedule,fraction,0.312222222222222;

  Schedule:Constant,17_ShowerSensSchedule,fraction,0.51280276816609;

  Schedule:Constant,17_ShowerLatSchedule,fraction,0.48719723183391;

  Schedule:Constant,17_BathSensSchedule,fraction,1;

  Schedule:Constant,17_BathLatSchedule,fraction,0;

  Schedule:Constant,17_SSBWaterTempSchedule,Temperature,40.5555555555556;

  Schedule:Constant,17_WaterHeaterSP1Schedule,Temperature,48.8888888888889;

  Schedule:Constant,17_WaterHeaterSP2Schedule,Temperature,40.5555555555556;

  Schedule:Constant,17_DHWSupplySetpoint,Temperature,48.8888888888889;

!$Id: hvac.template,v 1.6 2019/01/28 18:26:57 d3a061 Exp $
!$Log: hvac.template,v $
!Revision 1.6  2019/01/28 18:26:57  d3a061
!Removed r_duct and r_returnduct defaults because those were
!moved into eplus.res.template.
!
!Revision 1.5  2018/12/13 20:11:13  d3a061
!Added one minor comment (question related to duct_loc that will needt to
!be addressed at some point).
!
!Revision 1.4  2018/09/17 17:42:08  d3a061
!Cleaned up some units conversions.  Added a few warnings to comments.
!
!Revision 1.3  2018/05/17 17:20:40  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2017/04/12 22:42:28  mend509
!Added 2018 IECC defaults
!
!Revision 1.1  2017/04/12 22:05:59  mend509
!Initial revision
!
!Revision 1.4  2015/05/21 16:51:39  mend509
!Archive after determination analysis
!
!Revision 1.2  2014/05/26 23:34:46  mend509
!Check-in before adding MF boiler model
!
!Revision 1.1  2014/05/16 23:26:26  mend509
!Initial revision
!
!Revision 1.1  2013/03/24 05:34:08  mend509
!Initial revision
!

  Schedule:Constant,17_boiler_setpt,Temperature,80;

  Schedule:Constant,17_Compressor Setpoint,Temperature,50;

  Schedule:Constant,17_DOAShightemp,Temperature,200;

  Schedule:Constant,17_DOASlowtemp,Temperature,-60;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0940184,               !- Conductivity {W/m-K}
    685.008,                 !- Density {kg/m3}
    1172.332;                !- Specific Heat {J/kg-K}

  Material,
    ceil_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.400206234336168,       !- Thickness {m}
    0.0617176,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

  Material,
    floor_consol_layer,      !- Name
    Rough,                   !- Roughness
    0.23495,                 !- Thickness {m}
    0.0515515,               !- Conductivity {W/m-K}
    55.074,                  !- Density {kg/m3}
    916.9311;                !- Specific Heat {J/kg-K}

  Material,
    bsmtwall_consol_layer,   !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.0601465789473684,      !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

  Material,
    crawlwall_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.0601465789473684,      !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

  Material,
    wall_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.057165,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

  Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  Material,
    GypsumBoard-5/16in,      !- Name
    Rough,                   !- Roughness
    7.93953E-03,             !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

  Material,
    CopperPipe,              !- Name
    MediumRough,             !- Roughness
    1.90500386169072E-02,    !- Thickness {m}
    401,                     !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

  Material,
    Asphalt_shingle,         !- Name
    MediumRough,             !- Roughness
    6.33985285170672E-03,    !- Thickness {m}
    0.08186,                 !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    1255.20000949809,        !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    0.75;                    !- Solar Absorptance

  Material,
    Wood_shingle,            !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.11388,                 !- Conductivity {W/m-K}
    426.090847695673,        !- Density {kg/m3}
    1631.76001234752;        !- Specific Heat {J/kg-K}

  Material,
    Slate_shingle,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    1.44219,                 !- Conductivity {W/m-K}
    1601.845292089,          !- Density {kg/m3}
    1255.20000949809;        !- Specific Heat {J/kg-K}

  Material,
    cement_stucco,           !- Name
    MediumSmooth,            !- Roughness
    1.905E-02,               !- Thickness {m}
    0.721,                   !- Conductivity {W/m-K}
    1865.58,                 !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

  Material,
    syn_stucco,              !- Name
    MediumSmooth,            !- Roughness
    0.3048E-02,              !- Thickness {m}
    8.65E-02,                !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

  Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

  Material,
    OSB_5/8in,               !- Name
    MediumSmooth,            !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

  Material,
    OSB_7/16in,              !- Name
    MediumSmooth,            !- Roughness
    0.0111125,               !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

  Material,
    Blown_R30,               !- Name
    MediumRough,             !- Roughness
    0.212598430964684,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062;        !- Specific Heat {J/kg-K}

  Material,
    Blown_R30_top,           !- Name
    MediumRough,             !- Roughness
    0.117348237880148,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Batt_R19,                !- Name
    MediumRough,             !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    3.47522010738099E-03,    !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Lumber_2x4,              !- Name
    Rough,                   !- Roughness
    0.0890016,               !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    6.01314018580031E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Batt_R13,                !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.03876,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    OSB_1/2in,               !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    soil_12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    232.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    door_const,              !- Name
    Smooth,                  !- Roughness
    0.0422695734864227,      !- Thickness {m}
    0.0720096,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58;                  !- Specific Heat {J/kg-K}

  Material,
    Gyp_board_1/2in,         !- Name
    Rough,                   !- Roughness
    0.01271016,              !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    0.0127032520325203,      !- Thickness {m}
    0.03317175,              !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    836.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation HP,      !- Name
    MediumRough,             !- Roughness
    0.32972,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Roof Insulation HP,      !- Name
    MediumRough,             !- Roughness
    0.68799,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Slab Insulation HP,      !- Name
    MediumRough,             !- Roughness
    0.04439,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Slab Peri Insulation HP, !- Name
    MediumRough,             !- Roughness
    0.27959,                 !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    Manf_wall_airgap,        !- Name
    Smooth,                  !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Bldg_paper_felt,         !- Name
    Smooth,                  !- Roughness
    1.05666113069662E-02;    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    R_high,                  !- Name
    MediumRough,             !- Roughness
    177;                     !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    Air_4_in_vert,           !- Name
    0.158499169604493;       !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    3/4in_air_space,         !- Name
    0.08513;                 !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    3/4in_Reflective_air_space,  !- Name
    0.246554;                !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Glass,                   !- Name
    1.70358,                 !- U-Factor {W/m2-K}
    0.3344,                  !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    HPWindowAssem,           !- Name
    0.92593,                 !- U-Factor {W/m2-K}
    0.57;                    !- Solar Heat Gain Coefficient

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========
!$Id: Materials.idf,v 1.1 2018/05/07 16:36:33 d3a061 Exp $
!$Log: Materials.idf,v $
!Revision 1.1  2018/05/07 16:36:33  d3a061
!Initial revision
!
!Revision 1.2  2015/05/21 16:55:03  mend509
!Archive after determination analysis
!
!Revision 1.1  2014/05/16 23:26:01  mend509
!Initial revision
!
!Revision 1.2  2013/03/29 17:31:35  mend509
!Archived after generating first set of masonry input files.\
!
!Revision 1.1  2013/03/24 05:35:41  mend509
!Initial revision
!

  WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ECABS-1 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ECABS-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ECABS-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ECABS-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 12MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.653,                   !- Solar Transmittance at Normal Incidence
    0.064,                   !- Front Side Solar Reflectance at Normal Incidence
    0.064,                   !- Back Side Solar Reflectance at Normal Incidence
    0.841,                   !- Visible Transmittance at Normal Incidence
    0.077,                   !- Front Side Visible Reflectance at Normal Incidence
    0.077,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========
!*** Properties for blinds taken from E+ dataset for 'Blinds with Medium Reflectivity Slats'***
!

  WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Exterior Wall,           !- Name
    syn_stucco,              !- Outside Layer
    sheathing_consol_layer,  !- Layer 2
    OSB_7/16in,              !- Layer 3
    wall_consol_layer,       !- Layer 4
    Drywall_1/2in;           !- Layer 5

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    ceiling-floor-layer,     !- Name
    Lumber_2x4;              !- Outside Layer

  Construction,
    Exterior Floor,          !- Name
    floor_consol_layer,      !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    Carpet_n_pad;            !- Layer 3

  Construction,
    Interior Floor,          !- Name
    Plywood_3/4in,           !- Outside Layer
    Carpet_n_pad;            !- Layer 2

  Construction,
    Interior Ceiling,        !- Name
    ceil_consol_layer,       !- Outside Layer
    Drywall_1/2in;           !- Layer 2

  Construction,
    attic floor,             !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;       !- Layer 2

  Construction,
    fndn_roof,               !- Name
    Carpet_n_pad,            !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    ceil_consol_layer;       !- Layer 3

  Construction,
    interiorwall,            !- Name
    Drywall_1/2in,           !- Outside Layer
    OSB_5/8in,               !- Layer 2
    Drywall_1/2in;           !- Layer 3

  Construction,
    Interior Wall,           !- Name
    Drywall_1/2in,           !- Outside Layer
    Air_4_in_vert,           !- Layer 2
    Drywall_1/2in;           !- Layer 3

  Construction,
    Exterior Roof,           !- Name
    Asphalt_shingle,         !- Outside Layer
    OSB_1/2in;               !- Layer 2

  Construction,
    Exterior Window,         !- Name
    Glass;                   !- Outside Layer

  Construction,
    Interior Window,         !- Name
    Glass;                   !- Outside Layer

  Construction,
    Exterior Door,           !- Name
    door_const;              !- Outside Layer

  Construction,
    Interior Door,           !- Name
    door_const;              !- Outside Layer

  Construction,
    Gable_end,               !- Name
    cement_stucco,           !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    OSB_5/8in,               !- Layer 3
    Air_4_in_vert,           !- Layer 4
    Drywall_1/2in;           !- Layer 5

  Construction,
    crawl_floor,             !- Name
    R_high,                  !- Outside Layer
    soil_12in;               !- Layer 2

  Construction,
    window_w_blinds,         !- Name
    Glass,                   !- Outside Layer
    int_blind;               !- Layer 2

  Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    CopperPipe;              !- Layer 2

  Construction,
    Plain Pipe,              !- Name
    CopperPipe;              !- Outside Layer

  Construction,
    TDD Pipe,                !- Name
    Very High Reflectivity Surface;  !- Outside Layer

  Construction,
    TDD Dome,                !- Name
    Clear Acrylic Plastic;   !- Outside Layer

  Construction,
    TDD Diffuser,            !- Name
    Diffusing Acrylic Plastic;  !- Outside Layer

  Construction,
    crawl wall,              !- Name
    Concrete_4in;            !- Outside Layer

  Construction,
    HPWall,                  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW,         !- Layer 2
    Wall Insulation HP,      !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    HPRoof,                  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation HP,      !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    HPSlab,                  !- Name
    HW CONCRETE,             !- Outside Layer
    Slab Insulation HP,      !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  Construction,
    HP Slab Perimeter,       !- Name
    HW CONCRETE,             !- Outside Layer
    Slab Peri Insulation HP, !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  Construction,
    HP Window,               !- Name
    HPWindowAssem;           !- Outside Layer

  Construction,
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 12MM,              !- Layer 3
    ARGON 13MM,              !- Layer 4
    CLEAR 12MM;              !- Layer 5

  Construction,
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 12MM,              !- Layer 3
    ARGON 13MM,              !- Layer 4
    CLEAR 12MM;              !- Layer 5

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    17_24_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_24_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_24_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_23_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_23_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_23_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_22_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_22_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_22_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_21_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_21_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_21_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_20_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_20_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_20_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_19_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_19_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_19_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_18_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_18_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_18_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_17_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_17_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_17_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_16_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_16_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_16_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_15_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_15_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_15_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_14_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_14_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_14_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_13_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_13_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_13_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_12_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_12_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_12_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_11_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_11_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_11_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_10_living_unit1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_10_attic_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_10_crawlspace_unit1,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_9_living_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_9_attic_unit1,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_9_crawlspace_unit1,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_8_living_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_8_attic_unit1,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_8_crawlspace_unit1,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_7_living_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_7_attic_unit1,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_7_crawlspace_unit1,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_6_living_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_6_attic_unit1,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_6_crawlspace_unit1,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_5_living_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_5_attic_unit1,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_5_crawlspace_unit1,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_4_living_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_4_attic_unit1,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_4_crawlspace_unit1,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_3_living_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_3_attic_unit1,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_3_crawlspace_unit1,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_2_living_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_2_attic_unit1,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_2_crawlspace_unit1,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_1_living_unit1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_1_attic_unit1,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    17_1_crawlspace_unit1,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_24_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_24_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    37.823090946283,52.810000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    25.690000000000,52.810000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    25.690000000000,61.909818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    37.823090946283,61.909818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_24_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_24_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25.690000000000,52.810000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    37.823090946283,52.810000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    37.823090946283,61.909818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    25.690000000000,61.909818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_24_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25.690000000000,52.810000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    37.823090946283,52.810000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    37.823090946283,57.359909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    25.690000000000,57.359909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_24_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    37.823090946283,61.909818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    25.690000000000,61.909818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    25.690000000000,57.359909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    37.823090946283,57.359909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_Roof_right_unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    37.823090946283,52.810000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    37.823090946283,61.909818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    37.823090946283,57.359909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_24_Roof_left_unit1,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    25.690000000000,61.909818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    25.690000000000,52.810000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    25.690000000000,57.359909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_24_Wall_ldf_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.690000000000,52.810000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    37.823090946283,52.810000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    37.823090946283,52.810000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    25.690000000000,52.810000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_Wall_sdr_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.823090946283,52.810000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    37.823090946283,61.909818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    37.823090946283,61.909818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    37.823090946283,52.810000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_Wall_ldb_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.823090946283,61.909818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    25.690000000000,61.909818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    25.690000000000,61.909818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    37.823090946283,61.909818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_Wall_sdl_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.690000000000,61.909818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    25.690000000000,52.810000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    25.690000000000,52.810000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    25.690000000000,61.909818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_Wall_ldf_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.690000000000,52.810000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    37.823090946283,52.810000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    37.823090946283,52.810000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    25.690000000000,52.810000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_Wall_sdr_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.823090946283,52.810000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    37.823090946283,61.909818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    37.823090946283,61.909818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    37.823090946283,52.810000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_Wall_ldb_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.823090946283,61.909818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    25.690000000000,61.909818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    25.690000000000,61.909818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    37.823090946283,61.909818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_Wall_sdl_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.690000000000,61.909818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    25.690000000000,52.810000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    25.690000000000,52.810000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    25.690000000000,61.909818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_Floor_unit1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    17_24_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_24_crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    37.823090946283,52.810000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    25.690000000000,52.810000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    25.690000000000,61.909818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    37.823090946283,61.909818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_BGWall_upper_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.690000000000,52.810000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    37.823090946283,52.810000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    37.823090946283,52.810000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    25.690000000000,52.810000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_BGWall_lower_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.690000000000,52.810000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    37.823090946283,52.810000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    37.823090946283,52.810000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    25.690000000000,52.810000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_BGWall_upper_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.823090946283,52.810000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    37.823090946283,61.909818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    37.823090946283,61.909818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    37.823090946283,52.810000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_BGWall_lower_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.823090946283,52.810000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    37.823090946283,61.909818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    37.823090946283,61.909818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    37.823090946283,52.810000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_BGWall_upper_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.823090946283,61.909818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    25.690000000000,61.909818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    25.690000000000,61.909818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    37.823090946283,61.909818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_BGWall_lower_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.823090946283,61.909818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    25.690000000000,61.909818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    25.690000000000,61.909818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    37.823090946283,61.909818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_BGWall_upper_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.690000000000,61.909818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    25.690000000000,52.810000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    25.690000000000,52.810000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    25.690000000000,61.909818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_BGWall_lower_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_24_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.690000000000,61.909818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    25.690000000000,52.810000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    25.690000000000,52.810000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    25.690000000000,61.909818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_24_Extfloor_unit1,    !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    17_24_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    37.823090946283,52.810000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    25.690000000000,52.810000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    25.690000000000,61.909818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    37.823090946283,61.909818209712,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_23_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_23_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.276909053717,93.870000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -41.410000000000,93.870000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -41.410000000000,102.969818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -29.276909053717,102.969818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_23_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_23_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.410000000000,93.870000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -29.276909053717,93.870000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -29.276909053717,102.969818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -41.410000000000,102.969818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_23_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.410000000000,93.870000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -29.276909053717,93.870000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -29.276909053717,98.419909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    -41.410000000000,98.419909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_23_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.276909053717,102.969818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -41.410000000000,102.969818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -41.410000000000,98.419909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    -29.276909053717,98.419909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_Roof_right_unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -29.276909053717,93.870000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -29.276909053717,102.969818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -29.276909053717,98.419909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_23_Roof_left_unit1,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -41.410000000000,102.969818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -41.410000000000,93.870000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -41.410000000000,98.419909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_23_Wall_ldf_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.410000000000,93.870000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -29.276909053717,93.870000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -29.276909053717,93.870000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -41.410000000000,93.870000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_Wall_sdr_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.276909053717,93.870000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -29.276909053717,102.969818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -29.276909053717,102.969818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -29.276909053717,93.870000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_Wall_ldb_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.276909053717,102.969818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -41.410000000000,102.969818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -41.410000000000,102.969818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -29.276909053717,102.969818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_Wall_sdl_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.410000000000,102.969818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -41.410000000000,93.870000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -41.410000000000,93.870000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -41.410000000000,102.969818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_Wall_ldf_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.410000000000,93.870000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -29.276909053717,93.870000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -29.276909053717,93.870000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -41.410000000000,93.870000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_Wall_sdr_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.276909053717,93.870000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -29.276909053717,102.969818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -29.276909053717,102.969818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -29.276909053717,93.870000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_Wall_ldb_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.276909053717,102.969818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -41.410000000000,102.969818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -41.410000000000,102.969818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -29.276909053717,102.969818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_Wall_sdl_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.410000000000,102.969818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -41.410000000000,93.870000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -41.410000000000,93.870000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -41.410000000000,102.969818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_Floor_unit1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    17_23_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_23_crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.276909053717,93.870000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -41.410000000000,93.870000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -41.410000000000,102.969818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -29.276909053717,102.969818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_BGWall_upper_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.410000000000,93.870000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -29.276909053717,93.870000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -29.276909053717,93.870000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -41.410000000000,93.870000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_BGWall_lower_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.410000000000,93.870000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -29.276909053717,93.870000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -29.276909053717,93.870000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -41.410000000000,93.870000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_BGWall_upper_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.276909053717,93.870000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -29.276909053717,102.969818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -29.276909053717,102.969818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -29.276909053717,93.870000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_BGWall_lower_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.276909053717,93.870000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -29.276909053717,102.969818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -29.276909053717,102.969818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -29.276909053717,93.870000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_BGWall_upper_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.276909053717,102.969818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -41.410000000000,102.969818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -41.410000000000,102.969818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -29.276909053717,102.969818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_BGWall_lower_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.276909053717,102.969818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -41.410000000000,102.969818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -41.410000000000,102.969818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -29.276909053717,102.969818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_BGWall_upper_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.410000000000,102.969818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -41.410000000000,93.870000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -41.410000000000,93.870000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -41.410000000000,102.969818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_BGWall_lower_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_23_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.410000000000,102.969818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -41.410000000000,93.870000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -41.410000000000,93.870000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -41.410000000000,102.969818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_23_Extfloor_unit1,    !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    17_23_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.276909053717,93.870000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -41.410000000000,93.870000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -41.410000000000,102.969818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    -29.276909053717,102.969818209712,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_22_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_22_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323090946283,47.160000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    59.190000000000,47.160000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    59.190000000000,56.259818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    71.323090946283,56.259818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_22_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_22_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    59.190000000000,47.160000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    71.323090946283,47.160000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    71.323090946283,56.259818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    59.190000000000,56.259818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_22_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    59.190000000000,47.160000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    71.323090946283,47.160000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    71.323090946283,51.709909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    59.190000000000,51.709909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_22_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323090946283,56.259818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    59.190000000000,56.259818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    59.190000000000,51.709909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    71.323090946283,51.709909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_Roof_right_unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    71.323090946283,47.160000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    71.323090946283,56.259818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    71.323090946283,51.709909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_22_Roof_left_unit1,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    59.190000000000,56.259818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    59.190000000000,47.160000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    59.190000000000,51.709909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_22_Wall_ldf_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.190000000000,47.160000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    71.323090946283,47.160000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    71.323090946283,47.160000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    59.190000000000,47.160000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_Wall_sdr_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323090946283,47.160000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    71.323090946283,56.259818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    71.323090946283,56.259818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    71.323090946283,47.160000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_Wall_ldb_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323090946283,56.259818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    59.190000000000,56.259818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    59.190000000000,56.259818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    71.323090946283,56.259818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_Wall_sdl_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.190000000000,56.259818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    59.190000000000,47.160000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    59.190000000000,47.160000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    59.190000000000,56.259818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_Wall_ldf_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.190000000000,47.160000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    71.323090946283,47.160000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    71.323090946283,47.160000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    59.190000000000,47.160000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_Wall_sdr_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323090946283,47.160000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    71.323090946283,56.259818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    71.323090946283,56.259818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    71.323090946283,47.160000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_Wall_ldb_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323090946283,56.259818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    59.190000000000,56.259818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    59.190000000000,56.259818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    71.323090946283,56.259818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_Wall_sdl_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.190000000000,56.259818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    59.190000000000,47.160000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    59.190000000000,47.160000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    59.190000000000,56.259818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_Floor_unit1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    17_22_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_22_crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323090946283,47.160000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    59.190000000000,47.160000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    59.190000000000,56.259818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    71.323090946283,56.259818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_BGWall_upper_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.190000000000,47.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    71.323090946283,47.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    71.323090946283,47.160000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    59.190000000000,47.160000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_BGWall_lower_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.190000000000,47.160000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    71.323090946283,47.160000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    71.323090946283,47.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    59.190000000000,47.160000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_BGWall_upper_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323090946283,47.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    71.323090946283,56.259818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    71.323090946283,56.259818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    71.323090946283,47.160000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_BGWall_lower_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323090946283,47.160000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    71.323090946283,56.259818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    71.323090946283,56.259818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    71.323090946283,47.160000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_BGWall_upper_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323090946283,56.259818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    59.190000000000,56.259818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    59.190000000000,56.259818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    71.323090946283,56.259818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_BGWall_lower_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323090946283,56.259818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    59.190000000000,56.259818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    59.190000000000,56.259818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    71.323090946283,56.259818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_BGWall_upper_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.190000000000,56.259818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    59.190000000000,47.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    59.190000000000,47.160000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    59.190000000000,56.259818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_BGWall_lower_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_22_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.190000000000,56.259818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    59.190000000000,47.160000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    59.190000000000,47.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    59.190000000000,56.259818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_22_Extfloor_unit1,    !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    17_22_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323090946283,47.160000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    59.190000000000,47.160000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    59.190000000000,56.259818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    71.323090946283,56.259818209712,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_21_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_21_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.976909053717,58.860000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -41.110000000000,58.860000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -41.110000000000,67.959818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -28.976909053717,67.959818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_21_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_21_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.110000000000,58.860000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -28.976909053717,58.860000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -28.976909053717,67.959818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -41.110000000000,67.959818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_21_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.110000000000,58.860000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -28.976909053717,58.860000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -28.976909053717,63.409909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    -41.110000000000,63.409909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_21_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.976909053717,67.959818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -41.110000000000,67.959818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -41.110000000000,63.409909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    -28.976909053717,63.409909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_Roof_right_unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -28.976909053717,58.860000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -28.976909053717,67.959818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -28.976909053717,63.409909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_21_Roof_left_unit1,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -41.110000000000,67.959818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -41.110000000000,58.860000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -41.110000000000,63.409909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_21_Wall_ldf_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.110000000000,58.860000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -28.976909053717,58.860000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -28.976909053717,58.860000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -41.110000000000,58.860000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_Wall_sdr_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.976909053717,58.860000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -28.976909053717,67.959818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -28.976909053717,67.959818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -28.976909053717,58.860000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_Wall_ldb_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.976909053717,67.959818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -41.110000000000,67.959818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -41.110000000000,67.959818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -28.976909053717,67.959818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_Wall_sdl_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.110000000000,67.959818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -41.110000000000,58.860000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -41.110000000000,58.860000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -41.110000000000,67.959818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_Wall_ldf_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.110000000000,58.860000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -28.976909053717,58.860000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -28.976909053717,58.860000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -41.110000000000,58.860000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_Wall_sdr_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.976909053717,58.860000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -28.976909053717,67.959818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -28.976909053717,67.959818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -28.976909053717,58.860000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_Wall_ldb_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.976909053717,67.959818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -41.110000000000,67.959818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -41.110000000000,67.959818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -28.976909053717,67.959818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_Wall_sdl_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.110000000000,67.959818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -41.110000000000,58.860000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -41.110000000000,58.860000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -41.110000000000,67.959818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_Floor_unit1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    17_21_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_21_crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.976909053717,58.860000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -41.110000000000,58.860000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -41.110000000000,67.959818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -28.976909053717,67.959818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_BGWall_upper_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.110000000000,58.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -28.976909053717,58.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.976909053717,58.860000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -41.110000000000,58.860000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_BGWall_lower_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.110000000000,58.860000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -28.976909053717,58.860000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -28.976909053717,58.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -41.110000000000,58.860000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_BGWall_upper_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.976909053717,58.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -28.976909053717,67.959818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.976909053717,67.959818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -28.976909053717,58.860000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_BGWall_lower_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.976909053717,58.860000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -28.976909053717,67.959818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -28.976909053717,67.959818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -28.976909053717,58.860000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_BGWall_upper_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.976909053717,67.959818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -41.110000000000,67.959818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -41.110000000000,67.959818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -28.976909053717,67.959818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_BGWall_lower_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.976909053717,67.959818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -41.110000000000,67.959818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -41.110000000000,67.959818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -28.976909053717,67.959818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_BGWall_upper_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.110000000000,67.959818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -41.110000000000,58.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -41.110000000000,58.860000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -41.110000000000,67.959818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_BGWall_lower_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_21_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.110000000000,67.959818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -41.110000000000,58.860000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -41.110000000000,58.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -41.110000000000,67.959818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_21_Extfloor_unit1,    !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    17_21_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.976909053717,58.860000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -41.110000000000,58.860000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -41.110000000000,67.959818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    -28.976909053717,67.959818209712,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_20_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_20_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.206909053717,-38.460000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -47.340000000000,-38.460000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -47.340000000000,-29.360181790288,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -35.206909053717,-29.360181790288,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_20_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_20_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.340000000000,-38.460000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -35.206909053717,-38.460000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -35.206909053717,-29.360181790288,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -47.340000000000,-29.360181790288,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_20_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.340000000000,-38.460000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -35.206909053717,-38.460000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -35.206909053717,-33.910090895144,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    -47.340000000000,-33.910090895144,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_20_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.206909053717,-29.360181790288,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -47.340000000000,-29.360181790288,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -47.340000000000,-33.910090895144,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    -35.206909053717,-33.910090895144,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_Roof_right_unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -35.206909053717,-38.460000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -35.206909053717,-29.360181790288,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -35.206909053717,-33.910090895144,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_20_Roof_left_unit1,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -47.340000000000,-29.360181790288,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -47.340000000000,-38.460000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -47.340000000000,-33.910090895144,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_20_Wall_ldf_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.340000000000,-38.460000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -35.206909053717,-38.460000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -35.206909053717,-38.460000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -47.340000000000,-38.460000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_Wall_sdr_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.206909053717,-38.460000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -35.206909053717,-29.360181790288,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -35.206909053717,-29.360181790288,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -35.206909053717,-38.460000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_Wall_ldb_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.206909053717,-29.360181790288,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -47.340000000000,-29.360181790288,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -47.340000000000,-29.360181790288,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -35.206909053717,-29.360181790288,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_Wall_sdl_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.340000000000,-29.360181790288,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -47.340000000000,-38.460000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -47.340000000000,-38.460000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -47.340000000000,-29.360181790288,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_Wall_ldf_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.340000000000,-38.460000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -35.206909053717,-38.460000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -35.206909053717,-38.460000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -47.340000000000,-38.460000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_Wall_sdr_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.206909053717,-38.460000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -35.206909053717,-29.360181790288,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -35.206909053717,-29.360181790288,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -35.206909053717,-38.460000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_Wall_ldb_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.206909053717,-29.360181790288,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -47.340000000000,-29.360181790288,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -47.340000000000,-29.360181790288,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -35.206909053717,-29.360181790288,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_Wall_sdl_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.340000000000,-29.360181790288,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -47.340000000000,-38.460000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -47.340000000000,-38.460000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -47.340000000000,-29.360181790288,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_Floor_unit1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    17_20_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_20_crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.206909053717,-38.460000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -47.340000000000,-38.460000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -47.340000000000,-29.360181790288,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -35.206909053717,-29.360181790288,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_BGWall_upper_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.340000000000,-38.460000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -35.206909053717,-38.460000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -35.206909053717,-38.460000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -47.340000000000,-38.460000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_BGWall_lower_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.340000000000,-38.460000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -35.206909053717,-38.460000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -35.206909053717,-38.460000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -47.340000000000,-38.460000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_BGWall_upper_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.206909053717,-38.460000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -35.206909053717,-29.360181790288,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -35.206909053717,-29.360181790288,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -35.206909053717,-38.460000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_BGWall_lower_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.206909053717,-38.460000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -35.206909053717,-29.360181790288,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -35.206909053717,-29.360181790288,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -35.206909053717,-38.460000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_BGWall_upper_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.206909053717,-29.360181790288,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -47.340000000000,-29.360181790288,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -47.340000000000,-29.360181790288,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -35.206909053717,-29.360181790288,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_BGWall_lower_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.206909053717,-29.360181790288,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -47.340000000000,-29.360181790288,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -47.340000000000,-29.360181790288,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -35.206909053717,-29.360181790288,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_BGWall_upper_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.340000000000,-29.360181790288,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -47.340000000000,-38.460000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -47.340000000000,-38.460000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -47.340000000000,-29.360181790288,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_BGWall_lower_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_20_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.340000000000,-29.360181790288,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -47.340000000000,-38.460000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -47.340000000000,-38.460000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -47.340000000000,-29.360181790288,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_20_Extfloor_unit1,    !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    17_20_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.206909053717,-38.460000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -47.340000000000,-38.460000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -47.340000000000,-29.360181790288,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    -35.206909053717,-29.360181790288,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_19_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_19_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    44.203090946283,-31.200000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    32.070000000000,-31.200000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    32.070000000000,-22.100181790288,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    44.203090946283,-22.100181790288,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_19_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_19_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.070000000000,-31.200000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    44.203090946283,-31.200000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    44.203090946283,-22.100181790288,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    32.070000000000,-22.100181790288,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_19_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.070000000000,-31.200000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    44.203090946283,-31.200000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    44.203090946283,-26.650090895144,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    32.070000000000,-26.650090895144,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_19_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    44.203090946283,-22.100181790288,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    32.070000000000,-22.100181790288,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    32.070000000000,-26.650090895144,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    44.203090946283,-26.650090895144,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_Roof_right_unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    44.203090946283,-31.200000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    44.203090946283,-22.100181790288,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    44.203090946283,-26.650090895144,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_19_Roof_left_unit1,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    32.070000000000,-22.100181790288,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    32.070000000000,-31.200000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    32.070000000000,-26.650090895144,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_19_Wall_ldf_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.070000000000,-31.200000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    44.203090946283,-31.200000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    44.203090946283,-31.200000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    32.070000000000,-31.200000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_Wall_sdr_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.203090946283,-31.200000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    44.203090946283,-22.100181790288,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    44.203090946283,-22.100181790288,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    44.203090946283,-31.200000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_Wall_ldb_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.203090946283,-22.100181790288,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    32.070000000000,-22.100181790288,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    32.070000000000,-22.100181790288,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    44.203090946283,-22.100181790288,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_Wall_sdl_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.070000000000,-22.100181790288,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    32.070000000000,-31.200000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    32.070000000000,-31.200000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    32.070000000000,-22.100181790288,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_Wall_ldf_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.070000000000,-31.200000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    44.203090946283,-31.200000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    44.203090946283,-31.200000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    32.070000000000,-31.200000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_Wall_sdr_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.203090946283,-31.200000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    44.203090946283,-22.100181790288,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    44.203090946283,-22.100181790288,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    44.203090946283,-31.200000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_Wall_ldb_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.203090946283,-22.100181790288,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    32.070000000000,-22.100181790288,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    32.070000000000,-22.100181790288,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    44.203090946283,-22.100181790288,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_Wall_sdl_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.070000000000,-22.100181790288,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    32.070000000000,-31.200000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    32.070000000000,-31.200000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    32.070000000000,-22.100181790288,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_Floor_unit1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    17_19_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_19_crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    44.203090946283,-31.200000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    32.070000000000,-31.200000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    32.070000000000,-22.100181790288,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    44.203090946283,-22.100181790288,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_BGWall_upper_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.070000000000,-31.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.203090946283,-31.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.203090946283,-31.200000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    32.070000000000,-31.200000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_BGWall_lower_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.070000000000,-31.200000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    44.203090946283,-31.200000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    44.203090946283,-31.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    32.070000000000,-31.200000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_BGWall_upper_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.203090946283,-31.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.203090946283,-22.100181790288,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.203090946283,-22.100181790288,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    44.203090946283,-31.200000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_BGWall_lower_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.203090946283,-31.200000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    44.203090946283,-22.100181790288,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    44.203090946283,-22.100181790288,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.203090946283,-31.200000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_BGWall_upper_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.203090946283,-22.100181790288,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    32.070000000000,-22.100181790288,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    32.070000000000,-22.100181790288,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    44.203090946283,-22.100181790288,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_BGWall_lower_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.203090946283,-22.100181790288,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    32.070000000000,-22.100181790288,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    32.070000000000,-22.100181790288,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.203090946283,-22.100181790288,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_BGWall_upper_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.070000000000,-22.100181790288,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    32.070000000000,-31.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    32.070000000000,-31.200000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    32.070000000000,-22.100181790288,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_BGWall_lower_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_19_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.070000000000,-22.100181790288,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    32.070000000000,-31.200000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    32.070000000000,-31.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    32.070000000000,-22.100181790288,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_19_Extfloor_unit1,    !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    17_19_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    44.203090946283,-31.200000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    32.070000000000,-31.200000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    32.070000000000,-22.100181790288,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    44.203090946283,-22.100181790288,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_18_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_18_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.343090946283,80.080000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    0.210000000000,80.080000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    0.210000000000,89.179818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    12.343090946283,89.179818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_18_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_18_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210000000000,80.080000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    12.343090946283,80.080000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    12.343090946283,89.179818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    0.210000000000,89.179818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_18_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210000000000,80.080000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    12.343090946283,80.080000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    12.343090946283,84.629909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    0.210000000000,84.629909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_18_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.343090946283,89.179818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    0.210000000000,89.179818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    0.210000000000,84.629909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    12.343090946283,84.629909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_Roof_right_unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    12.343090946283,80.080000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    12.343090946283,89.179818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    12.343090946283,84.629909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_18_Roof_left_unit1,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    0.210000000000,89.179818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    0.210000000000,80.080000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    0.210000000000,84.629909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_18_Wall_ldf_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210000000000,80.080000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    12.343090946283,80.080000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    12.343090946283,80.080000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    0.210000000000,80.080000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_Wall_sdr_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.343090946283,80.080000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    12.343090946283,89.179818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    12.343090946283,89.179818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    12.343090946283,80.080000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_Wall_ldb_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.343090946283,89.179818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.210000000000,89.179818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.210000000000,89.179818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    12.343090946283,89.179818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_Wall_sdl_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210000000000,89.179818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.210000000000,80.080000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.210000000000,80.080000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    0.210000000000,89.179818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_Wall_ldf_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210000000000,80.080000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    12.343090946283,80.080000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    12.343090946283,80.080000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    0.210000000000,80.080000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_Wall_sdr_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.343090946283,80.080000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    12.343090946283,89.179818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    12.343090946283,89.179818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    12.343090946283,80.080000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_Wall_ldb_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.343090946283,89.179818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    0.210000000000,89.179818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    0.210000000000,89.179818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    12.343090946283,89.179818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_Wall_sdl_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210000000000,89.179818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    0.210000000000,80.080000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    0.210000000000,80.080000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    0.210000000000,89.179818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_Floor_unit1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    17_18_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_18_crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.343090946283,80.080000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.210000000000,80.080000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.210000000000,89.179818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    12.343090946283,89.179818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_BGWall_upper_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210000000000,80.080000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.343090946283,80.080000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.343090946283,80.080000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    0.210000000000,80.080000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_BGWall_lower_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210000000000,80.080000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    12.343090946283,80.080000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    12.343090946283,80.080000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.210000000000,80.080000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_BGWall_upper_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.343090946283,80.080000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.343090946283,89.179818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.343090946283,89.179818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    12.343090946283,80.080000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_BGWall_lower_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.343090946283,80.080000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    12.343090946283,89.179818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    12.343090946283,89.179818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.343090946283,80.080000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_BGWall_upper_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.343090946283,89.179818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.210000000000,89.179818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.210000000000,89.179818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    12.343090946283,89.179818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_BGWall_lower_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.343090946283,89.179818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.210000000000,89.179818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.210000000000,89.179818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.343090946283,89.179818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_BGWall_upper_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210000000000,89.179818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.210000000000,80.080000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.210000000000,80.080000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    0.210000000000,89.179818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_BGWall_lower_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_18_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210000000000,89.179818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.210000000000,80.080000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.210000000000,80.080000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.210000000000,89.179818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_18_Extfloor_unit1,    !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    17_18_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.343090946283,80.080000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.210000000000,80.080000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.210000000000,89.179818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    12.343090946283,89.179818209712,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_17_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_17_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.053090946283,25.220000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    26.920000000000,25.220000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    26.920000000000,34.319818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    39.053090946283,34.319818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_17_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_17_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.920000000000,25.220000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    39.053090946283,25.220000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    39.053090946283,34.319818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    26.920000000000,34.319818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_17_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.920000000000,25.220000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    39.053090946283,25.220000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    39.053090946283,29.769909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    26.920000000000,29.769909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_17_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.053090946283,34.319818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    26.920000000000,34.319818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    26.920000000000,29.769909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    39.053090946283,29.769909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_Roof_right_unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    39.053090946283,25.220000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    39.053090946283,34.319818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    39.053090946283,29.769909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_17_Roof_left_unit1,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    26.920000000000,34.319818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    26.920000000000,25.220000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    26.920000000000,29.769909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_17_Wall_ldf_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.920000000000,25.220000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    39.053090946283,25.220000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    39.053090946283,25.220000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    26.920000000000,25.220000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_Wall_sdr_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.053090946283,25.220000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    39.053090946283,34.319818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    39.053090946283,34.319818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    39.053090946283,25.220000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_Wall_ldb_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.053090946283,34.319818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    26.920000000000,34.319818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    26.920000000000,34.319818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    39.053090946283,34.319818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_Wall_sdl_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.920000000000,34.319818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    26.920000000000,25.220000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    26.920000000000,25.220000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    26.920000000000,34.319818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_Wall_ldf_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.920000000000,25.220000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    39.053090946283,25.220000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    39.053090946283,25.220000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    26.920000000000,25.220000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_Wall_sdr_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.053090946283,25.220000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    39.053090946283,34.319818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    39.053090946283,34.319818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    39.053090946283,25.220000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_Wall_ldb_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.053090946283,34.319818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    26.920000000000,34.319818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    26.920000000000,34.319818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    39.053090946283,34.319818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_Wall_sdl_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.920000000000,34.319818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    26.920000000000,25.220000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    26.920000000000,25.220000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    26.920000000000,34.319818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_Floor_unit1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    17_17_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_17_crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.053090946283,25.220000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    26.920000000000,25.220000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    26.920000000000,34.319818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    39.053090946283,34.319818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_BGWall_upper_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.920000000000,25.220000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.053090946283,25.220000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.053090946283,25.220000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    26.920000000000,25.220000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_BGWall_lower_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.920000000000,25.220000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    39.053090946283,25.220000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    39.053090946283,25.220000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.920000000000,25.220000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_BGWall_upper_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.053090946283,25.220000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.053090946283,34.319818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.053090946283,34.319818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    39.053090946283,25.220000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_BGWall_lower_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.053090946283,25.220000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    39.053090946283,34.319818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    39.053090946283,34.319818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.053090946283,25.220000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_BGWall_upper_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.053090946283,34.319818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.920000000000,34.319818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.920000000000,34.319818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    39.053090946283,34.319818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_BGWall_lower_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.053090946283,34.319818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    26.920000000000,34.319818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    26.920000000000,34.319818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.053090946283,34.319818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_BGWall_upper_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.920000000000,34.319818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.920000000000,25.220000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.920000000000,25.220000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    26.920000000000,34.319818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_BGWall_lower_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_17_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.920000000000,34.319818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    26.920000000000,25.220000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    26.920000000000,25.220000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.920000000000,34.319818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_17_Extfloor_unit1,    !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    17_17_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.053090946283,25.220000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    26.920000000000,25.220000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    26.920000000000,34.319818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    39.053090946283,34.319818209712,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_16_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_16_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,110.630000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,110.630000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,119.729818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,119.729818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_16_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_16_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,110.630000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,110.630000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,119.729818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,119.729818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_16_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,110.630000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,110.630000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,115.179909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,115.179909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_16_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,119.729818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,119.729818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,115.179909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,115.179909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_Roof_right_unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    12.133090946283,110.630000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,119.729818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,115.179909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_16_Roof_left_unit1,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    0.000000000000,119.729818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,110.630000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,115.179909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_16_Wall_ldf_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,110.630000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,110.630000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,110.630000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,110.630000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_Wall_sdr_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,110.630000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,119.729818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,119.729818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,110.630000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_Wall_ldb_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,119.729818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,119.729818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,119.729818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,119.729818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_Wall_sdl_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,119.729818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,110.630000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,110.630000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,119.729818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_Wall_ldf_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,110.630000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,110.630000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,110.630000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,110.630000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_Wall_sdr_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,110.630000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,119.729818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,119.729818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,110.630000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_Wall_ldb_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,119.729818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,119.729818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,119.729818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,119.729818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_Wall_sdl_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,119.729818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,110.630000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,110.630000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,119.729818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_Floor_unit1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    17_16_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_16_crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,110.630000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,110.630000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,119.729818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,119.729818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_BGWall_upper_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,110.630000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,110.630000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,110.630000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,110.630000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_BGWall_lower_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,110.630000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,110.630000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,110.630000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,110.630000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_BGWall_upper_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,110.630000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,119.729818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,119.729818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,110.630000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_BGWall_lower_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,110.630000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,119.729818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,119.729818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,110.630000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_BGWall_upper_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,119.729818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,119.729818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,119.729818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,119.729818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_BGWall_lower_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,119.729818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,119.729818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,119.729818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,119.729818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_BGWall_upper_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,119.729818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,110.630000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,110.630000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,119.729818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_BGWall_lower_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_16_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,119.729818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,110.630000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,110.630000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,119.729818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_16_Extfloor_unit1,    !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    17_16_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,110.630000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,110.630000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,119.729818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,119.729818209712,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_15_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_15_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,58.470000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,58.470000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,67.569818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,67.569818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_15_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_15_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,58.470000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,58.470000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,67.569818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,67.569818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_15_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,58.470000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,58.470000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,63.019909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,63.019909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_15_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,67.569818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,67.569818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,63.019909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,63.019909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_Roof_right_unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    12.133090946283,58.470000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,67.569818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,63.019909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_15_Roof_left_unit1,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    0.000000000000,67.569818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,58.470000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,63.019909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_15_Wall_ldf_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,58.470000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,58.470000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,58.470000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,58.470000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_Wall_sdr_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,58.470000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,67.569818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,67.569818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,58.470000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_Wall_ldb_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,67.569818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,67.569818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,67.569818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,67.569818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_Wall_sdl_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,67.569818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,58.470000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,58.470000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,67.569818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_Wall_ldf_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,58.470000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,58.470000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,58.470000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,58.470000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_Wall_sdr_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,58.470000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,67.569818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,67.569818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,58.470000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_Wall_ldb_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,67.569818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,67.569818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,67.569818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,67.569818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_Wall_sdl_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,67.569818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,58.470000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,58.470000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,67.569818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_Floor_unit1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    17_15_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_15_crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,58.470000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,58.470000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,67.569818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,67.569818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_BGWall_upper_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,58.470000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,58.470000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,58.470000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,58.470000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_BGWall_lower_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,58.470000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,58.470000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,58.470000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,58.470000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_BGWall_upper_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,58.470000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,67.569818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,67.569818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,58.470000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_BGWall_lower_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,58.470000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,67.569818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,67.569818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,58.470000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_BGWall_upper_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,67.569818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,67.569818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,67.569818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,67.569818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_BGWall_lower_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,67.569818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,67.569818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,67.569818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,67.569818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_BGWall_upper_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,67.569818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,58.470000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,58.470000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,67.569818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_BGWall_lower_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_15_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,67.569818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,58.470000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,58.470000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,67.569818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_15_Extfloor_unit1,    !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    17_15_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,58.470000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,58.470000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,67.569818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,67.569818209712,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_14_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_14_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,22.790000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,22.790000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,31.889818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,31.889818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_14_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_14_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,22.790000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,22.790000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,31.889818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,31.889818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_14_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,22.790000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,22.790000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,27.339909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,27.339909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_14_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,31.889818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,31.889818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,27.339909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,27.339909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_Roof_right_unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    12.133090946283,22.790000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,31.889818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,27.339909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_14_Roof_left_unit1,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    0.000000000000,31.889818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,22.790000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,27.339909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_14_Wall_ldf_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,22.790000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,22.790000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,22.790000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,22.790000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_Wall_sdr_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,22.790000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,31.889818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,31.889818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,22.790000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_Wall_ldb_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,31.889818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,31.889818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,31.889818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,31.889818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_Wall_sdl_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,31.889818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,22.790000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,22.790000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,31.889818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_Wall_ldf_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,22.790000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,22.790000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,22.790000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,22.790000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_Wall_sdr_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,22.790000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,31.889818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,31.889818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,22.790000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_Wall_ldb_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,31.889818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,31.889818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,31.889818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,31.889818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_Wall_sdl_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,31.889818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,22.790000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,22.790000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,31.889818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_Floor_unit1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    17_14_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_14_crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,22.790000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,22.790000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,31.889818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,31.889818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_BGWall_upper_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,22.790000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,22.790000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,22.790000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,22.790000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_BGWall_lower_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,22.790000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,22.790000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,22.790000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,22.790000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_BGWall_upper_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,22.790000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,31.889818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,31.889818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,22.790000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_BGWall_lower_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,22.790000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    12.133090946283,31.889818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    12.133090946283,31.889818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,22.790000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_BGWall_upper_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,31.889818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,31.889818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,31.889818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,31.889818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_BGWall_lower_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,31.889818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,31.889818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,31.889818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,31.889818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_BGWall_upper_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,31.889818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,22.790000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,22.790000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,31.889818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_BGWall_lower_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_14_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,31.889818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,22.790000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,22.790000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,31.889818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_14_Extfloor_unit1,    !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    17_14_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.133090946283,22.790000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,22.790000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,31.889818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    12.133090946283,31.889818209712,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_13_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_13_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.316909053717,34.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -39.450000000000,34.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -39.450000000000,43.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -27.316909053717,43.099818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_13_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_13_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.450000000000,34.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -27.316909053717,34.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -27.316909053717,43.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -39.450000000000,43.099818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_13_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.450000000000,34.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -27.316909053717,34.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -27.316909053717,38.549909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    -39.450000000000,38.549909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_13_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.316909053717,43.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -39.450000000000,43.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -39.450000000000,38.549909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    -27.316909053717,38.549909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_Roof_right_unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -27.316909053717,34.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -27.316909053717,43.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -27.316909053717,38.549909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_13_Roof_left_unit1,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -39.450000000000,43.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -39.450000000000,34.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -39.450000000000,38.549909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_13_Wall_ldf_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.450000000000,34.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -27.316909053717,34.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -27.316909053717,34.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -39.450000000000,34.000000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_Wall_sdr_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.316909053717,34.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -27.316909053717,43.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -27.316909053717,43.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -27.316909053717,34.000000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_Wall_ldb_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.316909053717,43.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -39.450000000000,43.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -39.450000000000,43.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -27.316909053717,43.099818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_Wall_sdl_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.450000000000,43.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -39.450000000000,34.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -39.450000000000,34.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -39.450000000000,43.099818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_Wall_ldf_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.450000000000,34.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -27.316909053717,34.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -27.316909053717,34.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -39.450000000000,34.000000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_Wall_sdr_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.316909053717,34.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -27.316909053717,43.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -27.316909053717,43.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -27.316909053717,34.000000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_Wall_ldb_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.316909053717,43.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -39.450000000000,43.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -39.450000000000,43.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -27.316909053717,43.099818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_Wall_sdl_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.450000000000,43.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -39.450000000000,34.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -39.450000000000,34.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -39.450000000000,43.099818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_Floor_unit1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    17_13_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_13_crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.316909053717,34.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -39.450000000000,34.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -39.450000000000,43.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -27.316909053717,43.099818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_BGWall_upper_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.450000000000,34.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -27.316909053717,34.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -27.316909053717,34.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -39.450000000000,34.000000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_BGWall_lower_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.450000000000,34.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -27.316909053717,34.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -27.316909053717,34.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -39.450000000000,34.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_BGWall_upper_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.316909053717,34.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -27.316909053717,43.099818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -27.316909053717,43.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -27.316909053717,34.000000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_BGWall_lower_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.316909053717,34.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -27.316909053717,43.099818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -27.316909053717,43.099818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -27.316909053717,34.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_BGWall_upper_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.316909053717,43.099818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -39.450000000000,43.099818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -39.450000000000,43.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -27.316909053717,43.099818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_BGWall_lower_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.316909053717,43.099818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -39.450000000000,43.099818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -39.450000000000,43.099818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -27.316909053717,43.099818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_BGWall_upper_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.450000000000,43.099818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -39.450000000000,34.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -39.450000000000,34.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -39.450000000000,43.099818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_BGWall_lower_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_13_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.450000000000,43.099818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -39.450000000000,34.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -39.450000000000,34.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -39.450000000000,43.099818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_13_Extfloor_unit1,    !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    17_13_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.316909053717,34.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -39.450000000000,34.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -39.450000000000,43.099818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    -27.316909053717,43.099818209712,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_12_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_12_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.226909053717,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -46.360000000000,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -46.360000000000,9.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -34.226909053717,9.099818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_12_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_12_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.360000000000,0.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -34.226909053717,0.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -34.226909053717,9.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -46.360000000000,9.099818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_12_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.360000000000,0.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -34.226909053717,0.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -34.226909053717,4.549909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    -46.360000000000,4.549909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_12_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.226909053717,9.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -46.360000000000,9.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -46.360000000000,4.549909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    -34.226909053717,4.549909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_Roof_right_unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -34.226909053717,0.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -34.226909053717,9.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -34.226909053717,4.549909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_12_Roof_left_unit1,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -46.360000000000,9.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -46.360000000000,0.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -46.360000000000,4.549909104856,6.699563197554;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    17_12_Wall_ldf_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.360000000000,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -34.226909053717,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -34.226909053717,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -46.360000000000,0.000000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_Wall_sdr_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.226909053717,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -34.226909053717,9.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -34.226909053717,9.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -34.226909053717,0.000000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_Wall_ldb_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.226909053717,9.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -46.360000000000,9.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -46.360000000000,9.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -34.226909053717,9.099818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_Wall_sdl_1.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.360000000000,9.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -46.360000000000,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -46.360000000000,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -46.360000000000,9.099818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_Wall_ldf_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.360000000000,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -34.226909053717,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -34.226909053717,0.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -46.360000000000,0.000000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_Wall_sdr_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.226909053717,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -34.226909053717,9.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -34.226909053717,9.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -34.226909053717,0.000000000000,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_Wall_ldb_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.226909053717,9.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -46.360000000000,9.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -46.360000000000,9.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -34.226909053717,9.099818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_Wall_sdl_2.unit1,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_living_unit1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.360000000000,9.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -46.360000000000,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -46.360000000000,0.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -46.360000000000,9.099818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_Floor_unit1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    17_12_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_12_crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.226909053717,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    -46.360000000000,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    -46.360000000000,9.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -34.226909053717,9.099818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_BGWall_upper_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.360000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -34.226909053717,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -34.226909053717,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -46.360000000000,0.000000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_BGWall_lower_ldf,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.360000000000,0.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -34.226909053717,0.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -34.226909053717,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -46.360000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_BGWall_upper_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.226909053717,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -34.226909053717,9.099818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -34.226909053717,9.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -34.226909053717,0.000000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_BGWall_lower_sdr,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.226909053717,0.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -34.226909053717,9.099818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -34.226909053717,9.099818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -34.226909053717,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_BGWall_upper_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.226909053717,9.099818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -46.360000000000,9.099818209712,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -46.360000000000,9.099818209712,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -34.226909053717,9.099818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_BGWall_lower_ldb,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.226909053717,9.099818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -46.360000000000,9.099818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -46.360000000000,9.099818209712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -34.226909053717,9.099818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_BGWall_upper_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_crawlspace_unit1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.360000000000,9.099818209712,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -46.360000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -46.360000000000,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    -46.360000000000,9.099818209712,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_BGWall_lower_sdl,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    17_12_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.360000000000,9.099818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -46.360000000000,0.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -46.360000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -46.360000000000,9.099818209712,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_12_Extfloor_unit1,    !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    17_12_crawlspace_unit1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.226909053717,0.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    -46.360000000000,0.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    -46.360000000000,9.099818209712,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    -34.226909053717,9.099818209712,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

!$Id: scalable.geometry.template,v 1.3 2018/11/20 17:57:10 d3a061 Exp d3a061 $
!$Log: scalable.geometry.template,v $
!Revision 1.3  2018/11/20 17:57:10  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2018/10/16 21:09:50  d3l143
!VM made changes to commented-out code line, we don't know why.
!
!Revision 1.4  2015/05/21 16:52:28  mend509
!Archive after determination analysis
!
!Revision 1.3  2014/09/08 17:51:39  mend509
!Version saved after correct foundation gtp references
!
!Revision 1.2  2014/05/19 23:08:33  mend509
!Re-worked below-grade sections to match the "read-from-gtp-file" option added in the main tmpl
!
!Revision 1.1  2014/05/16 23:26:12  mend509
!Initial revision
!
!Revision 1.2  2012/10/24 22:37:53  mend509
!*** empty log message ***
!
!Revision 1.1  2012/08/21 16:51:40  mend509
!Initial revision

  BuildingSurface:Detailed,
    17_11_Inter zone floor 1,!- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    17_11_living_unit1,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.616909053717,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    -24.750000000000,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    -24.750000000000,9.099818209712,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    -12.616909053717,9.099818209712,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_11_ceiling_unit1,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    17_11_living_unit1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    17_11_attic_unit1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.750000000000,0.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -12.616909053717,0.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -12.616909053717,9.099818209712,5.335365853659,  !- X,Y,Z ==> Vertex 3 {m}
    -24.750000000000,9.099818209712,5.335365853659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_11_Roof_front_unit1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_11_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.750000000000,0.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 1 {m}
    -12.616909053717,0.000000000000,5.335365853659,  !- X,Y,Z ==> Vertex 2 {m}
    -12.616909053717,4.549909104856,6.699563197554,  !- X,Y,Z ==> Vertex 3 {m}
    -24.750000000000,4.549909104856,6.699563197554;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17_11_Roof_back_unit1,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    17_11_attic_unit1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
