    4,                       !- Number of Vertices
    -200.233265000001,         !- Vertex 1 X-coordinate {m}
    69.907230000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -200.233265000001,         !- Vertex 2 X-coordinate {m}
    69.907230000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -200.233265000001,         !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -200.233265000001,         !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_DryStorage_Ceiling,    !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    9_DryStorage,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    100.000000000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -200.233265000001,         !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -200.233265000001,         !- Vertex 4 X-coordinate {m}
    100.000000000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_DryStorage_Floor,      !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    9_DryStorage,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -200.233265000001,         !- Vertex 1 X-coordinate {m}
    100.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -200.233265000001,         !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    100.000000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_DryStorage_Wall_North, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    9_DryStorage,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -200.233265000001,         !- Vertex 1 X-coordinate {m}
    100.000000000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -200.233265000001,         !- Vertex 2 X-coordinate {m}
    100.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    100.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    100.000000000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_DryStorage_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    9_DryStorage,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    100.000000000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    100.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Office_Ceiling,        !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    9_Office,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -200.233265000001,         !- Vertex 1 X-coordinate {m}
    100.000000000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -200.233265000001,         !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -190.829405000001,         !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -190.829405000001,         !- Vertex 4 X-coordinate {m}
    100.000000000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Office_Floor,          !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    9_Office,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -190.829405000001,         !- Vertex 1 X-coordinate {m}
    100.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -190.829405000001,         !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -200.233265000001,         !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -200.233265000001,         !- Vertex 4 X-coordinate {m}
    100.000000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Office_Wall_East,      !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    9_Office,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -190.829405000001,         !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -190.829405000001,         !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -190.829405000001,         !- Vertex 3 X-coordinate {m}
    100.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -190.829405000001,         !- Vertex 4 X-coordinate {m}
    100.000000000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Office_Wall_North,     !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    9_Office,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -190.829405000001,         !- Vertex 1 X-coordinate {m}
    100.000000000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -190.829405000001,         !- Vertex 2 X-coordinate {m}
    100.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -200.233265000001,         !- Vertex 3 X-coordinate {m}
    100.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -200.233265000001,         !- Vertex 4 X-coordinate {m}
    100.000000000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Office_Wall_South,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    9_Office,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9_Office_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -200.233265000001,         !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -200.233265000001,         !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -190.829405000001,         !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -190.829405000001,         !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Office_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    9_Deli,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9_Office_Wall_South,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -190.829405000001,         !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -190.829405000001,         !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -200.233265000001,         !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -200.233265000001,         !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Office_Wall_West,      !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    9_Office,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9_Office_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -200.233265000001,         !- Vertex 1 X-coordinate {m}
    100.000000000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -200.233265000001,         !- Vertex 2 X-coordinate {m}
    100.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -200.233265000001,         !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -200.233265000001,         !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Office_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    9_DryStorage,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9_Office_Wall_West,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -200.233265000001,         !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -200.233265000001,         !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -200.233265000001,         !- Vertex 3 X-coordinate {m}
    100.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -200.233265000001,         !- Vertex 4 X-coordinate {m}
    100.000000000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Produce_Ceiling,       !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    9_Produce,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    49.845320000000,        !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -250.637700000001,         !- Vertex 3 X-coordinate {m}
    49.845320000000,        !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -250.637700000001,         !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Produce_Floor,         !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    9_Produce,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.637700000001,         !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -250.637700000001,         !- Vertex 2 X-coordinate {m}
    49.845320000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    49.845320000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Produce_Wall_North,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    9_Produce,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9_Produce_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.637700000001,         !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -250.637700000001,         !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Produce_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    9_DryStorage,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9_Produce_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -250.637700000001,         !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -250.637700000001,         !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Produce_Wall_South,    !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    9_Produce,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    49.845320000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    49.845320000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -250.637700000001,         !- Vertex 3 X-coordinate {m}
    49.845320000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -250.637700000001,         !- Vertex 4 X-coordinate {m}
    49.845320000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Produce_Wall_West,     !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    9_Produce,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    49.845320000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    49.845320000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Sales_Ceiling,         !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    9_Sales,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.637700000001,         !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -250.637700000001,         !- Vertex 2 X-coordinate {m}
    49.845320000000,        !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -200.233265000001,         !- Vertex 3 X-coordinate {m}
    49.845320000000,        !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -200.233265000001,         !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Sales_Floor,           !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    9_Sales,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -200.233265000001,         !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -200.233265000001,         !- Vertex 2 X-coordinate {m}
    49.845320000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -250.637700000001,         !- Vertex 3 X-coordinate {m}
    49.845320000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -250.637700000001,         !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Sales_Wall_North,      !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    9_Sales,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9_Sales_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -200.233265000001,         !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -200.233265000001,         !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -250.637700000001,         !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -250.637700000001,         !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Sales_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    9_DryStorage,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9_Sales_Wall_North,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.637700000001,         !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -250.637700000001,         !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -200.233265000001,         !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -200.233265000001,         !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Sales_Wall_South,      !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    9_Sales,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.637700000001,         !- Vertex 1 X-coordinate {m}
    49.845320000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -250.637700000001,         !- Vertex 2 X-coordinate {m}
    49.845320000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -200.233265000001,         !- Vertex 3 X-coordinate {m}
    49.845320000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -200.233265000001,         !- Vertex 4 X-coordinate {m}
    49.845320000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Sales_Wall_West,       !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    9_Sales,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9_Sales_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.637700000001,         !- Vertex 1 X-coordinate {m}
    91.473750000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -250.637700000001,         !- Vertex 2 X-coordinate {m}
    91.473750000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -250.637700000001,         !- Vertex 3 X-coordinate {m}
    49.845320000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -250.637700000001,         !- Vertex 4 X-coordinate {m}
    49.845320000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9_Sales_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    9_Produce,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9_Sales_Wall_West,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.637700000001,         !- Vertex 1 X-coordinate {m}
    49.845320000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -250.637700000001,         !- Vertex 2 X-coordinate {m}
    49.845320000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -250.637700000001,         !- Vertex 3 X-coordinate {m}
    91.473750000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -250.637700000001,         !- Vertex 4 X-coordinate {m}
    91.473750000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

! ***WINDOWS & DOORS***
BuildingSurface:Detailed,
    10_2_Dining_Ceiling,     !- Name
    Ceiling,                 !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    10_2_Dining,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10_2_attic-floor-dining, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -245.598918340264,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -245.598918340264,         !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    3.048800000000,          !- Vertex 2 Z-coordinate {m}
    -230.356118340264,         !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    3.048800000000,          !- Vertex 3 Z-coordinate {m}
    -230.356118340264,         !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_Dining_Floor,       !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    10_2_Dining,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -230.356118340264,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -230.356118340264,         !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -245.598918340264,         !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -245.598918340264,         !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_Dining_Wall_East,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    10_2_Dining,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -230.356118340264,         !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -230.356118340264,         !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -230.356118340264,         !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -230.356118340264,         !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_Dining_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    10_2_Dining,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10_2_Dining_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -230.356118340264,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -230.356118340264,         !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -245.598918340264,         !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -245.598918340264,         !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_Dining_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    10_2_Kitchen,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10_2_Dining_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -245.598918340264,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -245.598918340264,         !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -230.356118340264,         !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -230.356118340264,         !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_Dining_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    10_2_Dining,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -245.598918340264,         !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -245.598918340264,         !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -230.356118340264,         !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -230.356118340264,         !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_Dining_Wall_West,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    10_2_Dining,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -245.598918340264,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -245.598918340264,         !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -245.598918340264,         !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -245.598918340264,         !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_Kitchen_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    10_2_Kitchen,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10_2_attic-floor-kitchen,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -245.598918340264,         !- Vertex 1 X-coordinate {m}
    15.242800000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -245.598918340264,         !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    3.048800000000,          !- Vertex 2 Z-coordinate {m}
    -230.356118340264,         !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    3.048800000000,          !- Vertex 3 Z-coordinate {m}
    -230.356118340264,         !- Vertex 4 X-coordinate {m}
    15.242800000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_Kitchen_Floor,      !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    10_2_Kitchen,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -230.356118340264,         !- Vertex 1 X-coordinate {m}
    15.242800000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -230.356118340264,         !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -245.598918340264,         !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -245.598918340264,         !- Vertex 4 X-coordinate {m}
    15.242800000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_Kitchen_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    10_2_Kitchen,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -230.356118340264,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -230.356118340264,         !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -230.356118340264,         !- Vertex 3 X-coordinate {m}
    15.242800000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -230.356118340264,         !- Vertex 4 X-coordinate {m}
    15.242800000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_Kitchen_Wall_North, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    10_2_Kitchen,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -230.356118340264,         !- Vertex 1 X-coordinate {m}
    15.242800000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -230.356118340264,         !- Vertex 2 X-coordinate {m}
    15.242800000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -245.598918340264,         !- Vertex 3 X-coordinate {m}
    15.242800000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -245.598918340264,         !- Vertex 4 X-coordinate {m}
    15.242800000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_Kitchen_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    10_2_Kitchen,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -245.598918340264,         !- Vertex 1 X-coordinate {m}
    15.242800000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -245.598918340264,         !- Vertex 2 X-coordinate {m}
    15.242800000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -245.598918340264,         !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -245.598918340264,         !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_attic-floor-dining, !- Name
    Floor,                   !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    10_2_attic,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10_2_Dining_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -230.356118340264,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -230.356118340264,         !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -245.598918340264,         !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -245.598918340264,         !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_attic-floor-kitchen,!- Name
    Floor,                   !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    10_2_attic,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10_2_Kitchen_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -230.356118340264,         !- Vertex 1 X-coordinate {m}
    15.242800000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -230.356118340264,         !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -245.598918340264,         !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -245.598918340264,         !- Vertex 4 X-coordinate {m}
    15.242800000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_east-roof,          !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    10_2_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -230.356118340264,         !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -230.356118340264,         !- Vertex 2 X-coordinate {m}
    15.242800000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -232.896618340264,         !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    2.540500000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_north-roof,         !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    10_2_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -232.896618340264,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    2.540500000000,          !- Vertex 1 Z-coordinate {m}
    -230.356118340264,         !- Vertex 2 X-coordinate {m}
    15.242800000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -245.598918340264,         !- Vertex 3 X-coordinate {m}
    15.242800000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -243.058418340264,         !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    2.540500000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_south-roof,         !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    10_2_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -243.058418340264,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    2.540500000000,          !- Vertex 1 Z-coordinate {m}
    -245.598918340264,         !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -230.356118340264,         !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -232.896618340264,         !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    2.540500000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_2_west-roof,          !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    10_2_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -245.598918340264,         !- Vertex 1 X-coordinate {m}
    15.242800000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -245.598918340264,         !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -243.058418340264,         !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    2.540500000000;          !- Vertex 3 Z-coordinate {m}

! ***WINDOWS & DOORS***
BuildingSurface:Detailed,
    10_1_Dining_Ceiling,     !- Name
    Ceiling,                 !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    10_1_Dining,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10_1_attic-floor-dining, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    3.048800000000,          !- Vertex 2 Z-coordinate {m}
    -250.817200000001,         !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    3.048800000000,          !- Vertex 3 Z-coordinate {m}
    -250.817200000001,         !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_Dining_Floor,       !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    10_1_Dining,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.817200000001,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -250.817200000001,         !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_Dining_Wall_East,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    10_1_Dining,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.817200000001,         !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -250.817200000001,         !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -250.817200000001,         !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -250.817200000001,         !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_Dining_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    10_1_Dining,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10_1_Dining_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.817200000001,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -250.817200000001,         !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_Dining_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    10_1_Kitchen,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10_1_Dining_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -250.817200000001,         !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -250.817200000001,         !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_Dining_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    10_1_Dining,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -250.817200000001,         !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -250.817200000001,         !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_Dining_Wall_West,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    10_1_Dining,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_Kitchen_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    10_1_Kitchen,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10_1_attic-floor-kitchen,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    15.242800000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    3.048800000000,          !- Vertex 2 Z-coordinate {m}
    -250.817200000001,         !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    3.048800000000,          !- Vertex 3 Z-coordinate {m}
    -250.817200000001,         !- Vertex 4 X-coordinate {m}
    15.242800000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_Kitchen_Floor,      !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    10_1_Kitchen,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.817200000001,         !- Vertex 1 X-coordinate {m}
    15.242800000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -250.817200000001,         !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    15.242800000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_Kitchen_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    10_1_Kitchen,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.817200000001,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -250.817200000001,         !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -250.817200000001,         !- Vertex 3 X-coordinate {m}
    15.242800000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -250.817200000001,         !- Vertex 4 X-coordinate {m}
    15.242800000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_Kitchen_Wall_North, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    10_1_Kitchen,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.817200000001,         !- Vertex 1 X-coordinate {m}
    15.242800000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -250.817200000001,         !- Vertex 2 X-coordinate {m}
    15.242800000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    15.242800000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    15.242800000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_Kitchen_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    10_1_Kitchen,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    15.242800000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    15.242800000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_attic-floor-dining, !- Name
    Floor,                   !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    10_1_attic,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10_1_Dining_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.817200000001,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -250.817200000001,         !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_attic-floor-kitchen,!- Name
    Floor,                   !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    10_1_attic,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10_1_Kitchen_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -250.817200000001,         !- Vertex 1 X-coordinate {m}
    15.242800000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -250.817200000001,         !- Vertex 2 X-coordinate {m}
    7.621400000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    15.242800000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_east-roof,          !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    10_1_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -250.817200000001,         !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -250.817200000001,         !- Vertex 2 X-coordinate {m}
    15.242800000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -253.357700000001,         !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    2.540500000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_north-roof,         !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    10_1_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -253.357700000001,         !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    2.540500000000,          !- Vertex 1 Z-coordinate {m}
    -250.817200000001,         !- Vertex 2 X-coordinate {m}
    15.242800000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    15.242800000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -263.519500000001,          !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    2.540500000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_south-roof,         !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    10_1_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -263.519500000001,          !- Vertex 1 X-coordinate {m}
    7.621400000000,        !- Vertex 1 Y-coordinate {m}
    2.540500000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -250.817200000001,         !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -253.357700000001,         !- Vertex 4 X-coordinate {m}
    7.621400000000,        !- Vertex 4 Y-coordinate {m}
    2.540500000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10_1_west-roof,          !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    10_1_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    15.242800000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -263.519500000001,          !- Vertex 3 X-coordinate {m}
    7.621400000000,        !- Vertex 3 Y-coordinate {m}
    2.540500000000;          !- Vertex 3 Z-coordinate {m}

! ***WINDOWS & DOORS***
BuildingSurface:Detailed,
    15_Banquet_Flr_6_Ceiling,!- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    15_Banquet_Flr_6,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    19.200000000000,         !- Vertex 2 Z-coordinate {m}
    -170.239090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    19.200000000000,         !- Vertex 3 Z-coordinate {m}
    -170.239090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Banquet_Flr_6_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Banquet_Flr_6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Banquet_Flr_6_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -170.239090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    16.152000000000,         !- Vertex 1 Z-coordinate {m}
    -170.239090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    16.152000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Banquet_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Banquet_Flr_6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_6_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -170.239090946284,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -170.239090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -170.239090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -170.239090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Banquet_Flr_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Banquet_Flr_6,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -170.239090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -170.239090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Banquet_Flr_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Banquet_Flr_6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_6_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -170.239090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -170.239090946284,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Banquet_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Banquet_Flr_6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_6_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Basement_Ceiling_1,   !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Basement,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Retail_1_Flr_1_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Basement_Ceiling_2,   !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Basement,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Retail_2_Flr_1_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Basement_Ceiling_3,   !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Basement,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Mech_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -142.807090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -142.807090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Basement_Ceiling_4,   !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Basement,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Storage_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -142.807090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -142.807090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -133.663090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -133.663090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Basement_Ceiling_5,   !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Basement,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Laundry_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Basement_Ceiling_6,   !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Basement,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Cafe_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Basement_Ceiling_7,   !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Basement,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Lobby_Flr_1_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    10.000000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -158.656090946283,        !- Vertex 5 X-coordinate {m}
    10.000000000000,        !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -158.656090946283,        !- Vertex 6 X-coordinate {m}
    32.860000000000,        !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Basement_Ceiling_8,   !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Basement,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Lobby_Flr_1_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -133.663090946284,        !- Vertex 5 X-coordinate {m}
    32.860000000000,        !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -133.663090946284,        !- Vertex 6 X-coordinate {m}
    22.497000000000,        !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Basement_Floor,       !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    15_Basement,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    -2.439000000000,         !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    -2.439000000000,         !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    -2.439000000000,         !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    -2.439000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Basement_Wall_East,   !- Name
    Wall,                    !- Surface Type
    HPSlab,                  !- Construction Name
    15_Basement,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    10.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    -2.439000000000,         !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    -2.439000000000,         !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Basement_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPSlab,                  !- Construction Name
    15_Basement,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    -2.439000000000,         !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    -2.439000000000,         !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Basement_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPSlab,                  !- Construction Name
    15_Basement,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    10.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    -2.439000000000,         !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    -2.439000000000,         !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    10.000000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Basement_Wall_West,   !- Name
    Wall,                    !- Surface Type
    HPSlab,                  !- Construction Name
    15_Basement,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    -2.439000000000,         !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    -2.439000000000,         !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    10.000000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Cafe_Flr_1_Ceiling,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    15_Cafe_Flr_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Cafe_Flr_1_Floor,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Cafe_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Basement_Ceiling_6,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -158.656090946283,        !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -158.656090946283,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Cafe_Flr_1_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Cafe_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Lobby_Flr_1_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -158.656090946283,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -158.656090946283,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Cafe_Flr_1_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Cafe_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Laundry_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Cafe_Flr_1_Wall_East, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Cafe_Flr_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    10.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Cafe_Flr_1_Wall_South,!- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Cafe_Flr_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    10.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    10.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Cafe_Flr_1_Wall_West, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Cafe_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Lobby_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -158.656090946283,        !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -158.656090946283,        !- Vertex 4 X-coordinate {m}
    10.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Ceiling_1,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Ceiling_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    10.056000000000,         !- Vertex 2 Z-coordinate {m}
    -205.900090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    10.056000000000,         !- Vertex 3 Z-coordinate {m}
    -205.900090946283,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000,         !- Vertex 4 Z-coordinate {m}
    -202.243090946283,         !- Vertex 5 X-coordinate {m}
    22.497000000000,        !- Vertex 5 Y-coordinate {m}
    10.056000000000,         !- Vertex 5 Z-coordinate {m}
    -202.243090946283,         !- Vertex 6 X-coordinate {m}
    32.860000000000,        !- Vertex 6 Y-coordinate {m}
    10.056000000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Ceiling_2,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Ceiling_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    26.154000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    10.056000000000,         !- Vertex 2 Z-coordinate {m}
    -136.406090946283,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    10.056000000000,         !- Vertex 3 Z-coordinate {m}
    -136.406090946283,        !- Vertex 4 X-coordinate {m}
    26.154000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Ceiling_3,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Ceiling_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -132.748090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -132.748090946284,        !- Vertex 2 X-coordinate {m}
    26.154000000000,        !- Vertex 2 Y-coordinate {m}
    10.056000000000,         !- Vertex 2 Z-coordinate {m}
    -136.406090946283,        !- Vertex 3 X-coordinate {m}
    26.154000000000,        !- Vertex 3 Y-coordinate {m}
    10.056000000000,         !- Vertex 3 Z-coordinate {m}
    -136.406090946283,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000,         !- Vertex 4 Z-coordinate {m}
    -130.615090946284,        !- Vertex 5 X-coordinate {m}
    15.791000000000,        !- Vertex 5 Y-coordinate {m}
    10.056000000000,         !- Vertex 5 Z-coordinate {m}
    -130.615090946284,        !- Vertex 6 X-coordinate {m}
    32.860000000000,        !- Vertex 6 Y-coordinate {m}
    10.056000000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Floor_1,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    7.008000000000,          !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -205.900090946283,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -205.900090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    7.008000000000,          !- Vertex 4 Z-coordinate {m}
    -208.034090946283,         !- Vertex 5 X-coordinate {m}
    15.791000000000,        !- Vertex 5 Y-coordinate {m}
    7.008000000000,          !- Vertex 5 Z-coordinate {m}
    -208.034090946283,         !- Vertex 6 X-coordinate {m}
    32.860000000000,        !- Vertex 6 Y-coordinate {m}
    7.008000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Floor_2,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -136.406090946283,        !- Vertex 1 X-coordinate {m}
    26.154000000000,        !- Vertex 1 Y-coordinate {m}
    7.008000000000,          !- Vertex 1 Z-coordinate {m}
    -136.406090946283,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    26.154000000000,        !- Vertex 4 Y-coordinate {m}
    7.008000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Floor_3,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    7.008000000000,          !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -136.406090946283,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -136.406090946283,        !- Vertex 4 X-coordinate {m}
    26.154000000000,        !- Vertex 4 Y-coordinate {m}
    7.008000000000,          !- Vertex 4 Z-coordinate {m}
    -132.748090946284,        !- Vertex 5 X-coordinate {m}
    26.154000000000,        !- Vertex 5 Y-coordinate {m}
    7.008000000000,          !- Vertex 5 Z-coordinate {m}
    -132.748090946284,        !- Vertex 6 X-coordinate {m}
    32.860000000000,        !- Vertex 6 Y-coordinate {m}
    7.008000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    26.154000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    26.154000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -205.900090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -205.900090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -132.748090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -132.748090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -132.748090946284,        !- Vertex 3 X-coordinate {m}
    26.154000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -132.748090946284,        !- Vertex 4 X-coordinate {m}
    26.154000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -205.900090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -205.900090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -205.900090946283,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -205.900090946283,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -132.748090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -132.748090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -136.406090946283,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -136.406090946283,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -136.406090946283,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -136.406090946283,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -136.406090946283,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -136.406090946283,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_5_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -132.748090946284,        !- Vertex 1 X-coordinate {m}
    26.154000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -132.748090946284,        !- Vertex 2 X-coordinate {m}
    26.154000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    26.154000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    26.154000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -205.900090946283,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -205.900090946283,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -136.406090946283,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -136.406090946283,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_1_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_6_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_3_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_2_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Ceiling_1,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    19.449000000000,        !- Vertex 2 Y-coordinate {m}
    19.200000000000,         !- Vertex 2 Z-coordinate {m}
    -165.057090946284,        !- Vertex 3 X-coordinate {m}
    19.449000000000,        !- Vertex 3 Y-coordinate {m}
    19.200000000000,         !- Vertex 3 Z-coordinate {m}
    -165.057090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000,         !- Vertex 4 Z-coordinate {m}
    -170.239090946284,        !- Vertex 5 X-coordinate {m}
    32.860000000000,        !- Vertex 5 Y-coordinate {m}
    19.200000000000,         !- Vertex 5 Z-coordinate {m}
    -170.239090946284,        !- Vertex 6 X-coordinate {m}
    22.497000000000,        !- Vertex 6 Y-coordinate {m}
    19.200000000000,         !- Vertex 6 Z-coordinate {m}
    -202.243090946283,         !- Vertex 7 X-coordinate {m}
    22.497000000000,        !- Vertex 7 Y-coordinate {m}
    19.200000000000,         !- Vertex 7 Z-coordinate {m}
    -202.243090946283,         !- Vertex 8 X-coordinate {m}
    32.860000000000,        !- Vertex 8 Y-coordinate {m}
    19.200000000000;         !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Ceiling_2,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -165.057090946284,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -165.057090946284,        !- Vertex 2 X-coordinate {m}
    19.449000000000,        !- Vertex 2 Y-coordinate {m}
    19.200000000000,         !- Vertex 2 Z-coordinate {m}
    -147.684090946283,        !- Vertex 3 X-coordinate {m}
    19.449000000000,        !- Vertex 3 Y-coordinate {m}
    19.200000000000,         !- Vertex 3 Z-coordinate {m}
    -147.684090946283,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000,         !- Vertex 4 Z-coordinate {m}
    -130.615090946284,        !- Vertex 5 X-coordinate {m}
    15.791000000000,        !- Vertex 5 Y-coordinate {m}
    19.200000000000,         !- Vertex 5 Z-coordinate {m}
    -130.615090946284,        !- Vertex 6 X-coordinate {m}
    22.497000000000,        !- Vertex 6 Y-coordinate {m}
    19.200000000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_6_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    12,                      !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    16.152000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -147.684090946283,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -147.684090946283,        !- Vertex 4 X-coordinate {m}
    19.449000000000,        !- Vertex 4 Y-coordinate {m}
    16.152000000000,         !- Vertex 4 Z-coordinate {m}
    -208.034090946283,         !- Vertex 5 X-coordinate {m}
    19.449000000000,        !- Vertex 5 Y-coordinate {m}
    16.152000000000,         !- Vertex 5 Z-coordinate {m}
    -208.034090946283,         !- Vertex 6 X-coordinate {m}
    32.860000000000,        !- Vertex 6 Y-coordinate {m}
    16.152000000000,         !- Vertex 6 Z-coordinate {m}
    -202.243090946283,         !- Vertex 7 X-coordinate {m}
    32.860000000000,        !- Vertex 7 Y-coordinate {m}
    16.152000000000,         !- Vertex 7 Z-coordinate {m}
    -202.243090946283,         !- Vertex 8 X-coordinate {m}
    22.497000000000,        !- Vertex 8 Y-coordinate {m}
    16.152000000000,         !- Vertex 8 Z-coordinate {m}
    -170.239090946284,        !- Vertex 9 X-coordinate {m}
    22.497000000000,        !- Vertex 9 Y-coordinate {m}
    16.152000000000,         !- Vertex 9 Z-coordinate {m}
    -170.239090946284,        !- Vertex 10 X-coordinate {m}
    32.860000000000,        !- Vertex 10 Y-coordinate {m}
    16.152000000000,         !- Vertex 10 Z-coordinate {m}
    -165.057090946284,        !- Vertex 11 X-coordinate {m}
    32.860000000000,        !- Vertex 11 Y-coordinate {m}
    16.152000000000,         !- Vertex 11 Z-coordinate {m}
    -165.057090946284,        !- Vertex 12 X-coordinate {m}
    22.497000000000,        !- Vertex 12 Y-coordinate {m}
    16.152000000000;         !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Banquet_Flr_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_6_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    19.449000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    19.449000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -147.684090946283,        !- Vertex 3 X-coordinate {m}
    19.449000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -147.684090946283,        !- Vertex 4 X-coordinate {m}
    19.449000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -147.684090946283,        !- Vertex 1 X-coordinate {m}
    19.449000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -147.684090946283,        !- Vertex 2 X-coordinate {m}
    19.449000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -147.684090946283,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -147.684090946283,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Dining_Flr_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -165.057090946284,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -165.057090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -165.057090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -165.057090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -165.057090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -165.057090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -170.239090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -170.239090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -147.684090946283,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -147.684090946283,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    19.449000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    19.449000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Kitchen_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Banquet_Flr_6_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -170.239090946284,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -170.239090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Banquet_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -170.239090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -170.239090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -170.239090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -170.239090946284,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Corridor_Flr_6_Wall_4_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Corridor_Flr_6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_6_Wall_4_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -165.057090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -165.057090946284,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Dining_Flr_6_Ceiling, !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    15_Dining_Flr_6,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -165.057090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -165.057090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    19.200000000000,         !- Vertex 2 Z-coordinate {m}
    -133.053090946283,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    19.200000000000,         !- Vertex 3 Z-coordinate {m}
    -133.053090946283,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Dining_Flr_6_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Dining_Flr_6,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Dining_Flr_6_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -133.053090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    16.152000000000,         !- Vertex 1 Z-coordinate {m}
    -133.053090946283,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -165.057090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -165.057090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    16.152000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Dining_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Dining_Flr_6,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Kitchen_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -133.053090946283,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -133.053090946283,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -133.053090946283,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -133.053090946283,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Dining_Flr_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Dining_Flr_6,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -133.053090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -133.053090946283,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -165.057090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -165.057090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Dining_Flr_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Dining_Flr_6,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Dining_Flr_6_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -165.057090946284,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -165.057090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -133.053090946283,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -133.053090946283,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Dining_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Dining_Flr_6,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_6_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -165.057090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -165.057090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -165.057090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -165.057090946284,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Kitchen_Flr_6_Ceiling,!- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    15_Kitchen_Flr_6,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -133.053090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -133.053090946283,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    19.200000000000,         !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    19.200000000000,         !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000,         !- Vertex 4 Z-coordinate {m}
    -126.043090946284,        !- Vertex 5 X-coordinate {m}
    15.791000000000,        !- Vertex 5 Y-coordinate {m}
    19.200000000000,         !- Vertex 5 Z-coordinate {m}
    -126.043090946284,        !- Vertex 6 X-coordinate {m}
    32.860000000000,        !- Vertex 6 Y-coordinate {m}
    19.200000000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Kitchen_Flr_6_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Kitchen_Flr_6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Kitchen_Flr_6_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    16.152000000000,         !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    16.152000000000,         !- Vertex 4 Z-coordinate {m}
    -133.053090946283,        !- Vertex 5 X-coordinate {m}
    22.497000000000,        !- Vertex 5 Y-coordinate {m}
    16.152000000000,         !- Vertex 5 Z-coordinate {m}
    -133.053090946283,        !- Vertex 6 X-coordinate {m}
    32.860000000000,        !- Vertex 6 Y-coordinate {m}
    16.152000000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Kitchen_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Kitchen_Flr_6,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Kitchen_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Kitchen_Flr_6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_6_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Kitchen_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Kitchen_Flr_6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Kitchen_Flr_6_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -133.053090946283,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -133.053090946283,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Kitchen_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Kitchen_Flr_6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Dining_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -133.053090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -133.053090946283,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -133.053090946283,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -133.053090946283,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Kitchen_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Kitchen_Flr_6,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Kitchen_Flr_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Kitchen_Flr_6,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -133.053090946283,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -133.053090946283,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Laundry_Flr_1_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Laundry_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Laundry_Flr_1_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Laundry_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Laundry_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Basement_Ceiling_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Laundry_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Laundry_Flr_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Laundry_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Laundry_Flr_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Laundry_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Laundry_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Cafe_Flr_1_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Laundry_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Laundry_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Lobby_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Ceiling_1,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Lobby_Flr_1_Ceiling_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000,          !- Vertex 4 Z-coordinate {m}
    -130.615090946284,        !- Vertex 5 X-coordinate {m}
    15.791000000000,        !- Vertex 5 Y-coordinate {m}
    3.962400000000,          !- Vertex 5 Z-coordinate {m}
    -130.615090946284,        !- Vertex 6 X-coordinate {m}
    32.860000000000,        !- Vertex 6 Y-coordinate {m}
    3.962400000000,          !- Vertex 6 Z-coordinate {m}
    -133.663090946284,        !- Vertex 7 X-coordinate {m}
    32.860000000000,        !- Vertex 7 Y-coordinate {m}
    3.962400000000,          !- Vertex 7 Z-coordinate {m}
    -133.663090946284,        !- Vertex 8 X-coordinate {m}
    22.497000000000,        !- Vertex 8 Y-coordinate {m}
    3.962400000000,          !- Vertex 8 Z-coordinate {m}
    -158.656090946283,        !- Vertex 9 X-coordinate {m}
    22.497000000000,        !- Vertex 9 Y-coordinate {m}
    3.962400000000,          !- Vertex 9 Z-coordinate {m}
    -158.656090946283,        !- Vertex 10 X-coordinate {m}
    32.860000000000,        !- Vertex 10 Y-coordinate {m}
    3.962400000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Ceiling_2,!- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -201.024090946284,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -201.024090946284,         !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -158.656090946283,        !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -158.656090946283,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Floor_1,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Basement_Ceiling_7,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -212.606090946283,         !- Vertex 5 X-coordinate {m}
    22.497000000000,        !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -212.606090946283,         !- Vertex 6 X-coordinate {m}
    32.860000000000,        !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Floor_2,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Basement_Ceiling_8,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -158.656090946283,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -158.656090946283,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -133.663090946284,        !- Vertex 5 X-coordinate {m}
    22.497000000000,        !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -133.663090946284,        !- Vertex 6 X-coordinate {m}
    32.860000000000,        !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Mech_Flr_1_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -158.656090946283,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -158.656090946283,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -201.024090946284,         !- Vertex 1 X-coordinate {m}
    10.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -201.024090946284,         !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -158.656090946283,        !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -158.656090946283,        !- Vertex 4 X-coordinate {m}
    10.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Cafe_Flr_1_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    10.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -158.656090946283,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -158.656090946283,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -133.663090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -133.663090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Retail_2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Retail_1_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -201.024090946284,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -201.024090946284,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    10.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Laundry_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Mech_Flr_1_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -142.807090946284,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -142.807090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -158.656090946283,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -158.656090946283,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Cafe_Flr_1_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Retail_2_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -201.024090946284,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -201.024090946284,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_4_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Storage_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -133.663090946284,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -133.663090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -142.807090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -142.807090946284,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Lobby_Flr_1_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Lobby_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Storage_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -133.663090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -133.663090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -133.663090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -133.663090946284,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Mech_Flr_1_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Mech_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Mech_Flr_1_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -142.807090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -142.807090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Mech_Flr_1_Floor,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Mech_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Basement_Ceiling_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -142.807090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -142.807090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -158.656090946283,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -158.656090946283,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Mech_Flr_1_Wall_East, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Mech_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Storage_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -142.807090946284,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -142.807090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -142.807090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -142.807090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Mech_Flr_1_Wall_North,!- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Mech_Flr_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -142.807090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -142.807090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -158.656090946283,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -158.656090946283,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Mech_Flr_1_Wall_South,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Mech_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Lobby_Flr_1_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -142.807090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -142.807090946284,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Mech_Flr_1_Wall_West, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Mech_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Lobby_Flr_1_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -158.656090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -158.656090946283,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -158.656090946283,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -158.656090946283,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Retail_1_Flr_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    15_Retail_1_Flr_1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Retail_1_Flr_1_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Retail_1_Flr_1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Basement_Ceiling_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -201.024090946284,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -201.024090946284,         !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Retail_1_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Retail_1_Flr_1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Lobby_Flr_1_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -201.024090946284,         !- Vertex 1 X-coordinate {m}
    10.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -201.024090946284,         !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Retail_1_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Retail_1_Flr_1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Retail_2_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -201.024090946284,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -201.024090946284,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Retail_1_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Retail_1_Flr_1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    10.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    10.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Retail_1_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Retail_1_Flr_1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    10.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Retail_2_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Retail_2_Flr_1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Retail_2_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Retail_2_Flr_1_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Retail_2_Flr_1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Basement_Ceiling_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -201.024090946284,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -201.024090946284,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Retail_2_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Retail_2_Flr_1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Lobby_Flr_1_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -201.024090946284,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -201.024090946284,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Retail_2_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Retail_2_Flr_1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Lobby_Flr_1_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -201.024090946284,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -201.024090946284,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Retail_2_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Retail_2_Flr_1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Retail_1_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -201.024090946284,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -201.024090946284,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Retail_2_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Retail_2_Flr_1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_1_Flr_3_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Room_1_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_1_Flr_3_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    10.056000000000,         !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    10.056000000000,         !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_1_Flr_3_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Room_1_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_1_Flr_3_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    7.008000000000,          !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    7.008000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_1_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_1_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_1_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_1_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_2_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_1_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_1_Flr_3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_1_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_1_Flr_3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_1_Flr_6_Ceiling, !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    15_Room_1_Flr_6,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    19.200000000000,         !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    19.200000000000,         !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_1_Flr_6_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Room_1_Flr_6,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_1_Flr_6_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    16.152000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    16.152000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_1_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_1_Flr_6,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_1_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_1_Flr_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_1_Flr_6,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_2_Flr_6_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_1_Flr_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_1_Flr_6,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_1_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_1_Flr_6,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_2_Flr_3_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Room_2_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_2_Flr_3_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    10.056000000000,         !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    10.056000000000,         !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_2_Flr_3_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Room_2_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_2_Flr_3_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    7.008000000000,          !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    7.008000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_2_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_2_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_2_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_2_Flr_3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_2_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_2_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_1_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_2_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_2_Flr_3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_2_Flr_6_Ceiling, !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    15_Room_2_Flr_6,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    19.200000000000,         !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    19.200000000000,         !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_2_Flr_6_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Room_2_Flr_6,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_2_Flr_6_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    16.152000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    16.152000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_2_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_2_Flr_6,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_2_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_2_Flr_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_2_Flr_6,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_2_Flr_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_2_Flr_6,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_1_Flr_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_2_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_2_Flr_6,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_3_Mult19_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Room_3_Mult19_Flr_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_3_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -205.900090946283,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -205.900090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    10.056000000000,         !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    10.056000000000,         !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_3_Mult19_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Room_3_Mult19_Flr_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_3_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    7.008000000000,          !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -205.900090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -205.900090946283,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    7.008000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_3_Mult19_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_3_Mult19_Flr_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_3_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_3_Mult19_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_3_Mult19_Flr_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_3_Mult19_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -205.900090946283,         !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -205.900090946283,         !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_3_Mult19_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_3_Mult19_Flr_3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -205.900090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -205.900090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_3_Mult19_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_3_Mult19_Flr_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_3_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -205.900090946283,         !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -205.900090946283,         !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -205.900090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -205.900090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_3_Mult9_Flr_6_Ceiling,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    15_Room_3_Mult9_Flr_6,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    19.449000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    19.200000000000,         !- Vertex 2 Z-coordinate {m}
    -201.328090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    19.200000000000,         !- Vertex 3 Z-coordinate {m}
    -201.328090946283,         !- Vertex 4 X-coordinate {m}
    19.449000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_3_Mult9_Flr_6_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Room_3_Mult9_Flr_6,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_3_Mult9_Flr_6_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -201.328090946283,         !- Vertex 1 X-coordinate {m}
    19.449000000000,        !- Vertex 1 Y-coordinate {m}
    16.152000000000,         !- Vertex 1 Z-coordinate {m}
    -201.328090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    19.449000000000,        !- Vertex 4 Y-coordinate {m}
    16.152000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_3_Mult9_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_3_Mult9_Flr_6,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_3_Mult9_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -201.328090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -201.328090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -201.328090946283,         !- Vertex 3 X-coordinate {m}
    19.449000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -201.328090946283,         !- Vertex 4 X-coordinate {m}
    19.449000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_3_Mult9_Flr_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_3_Mult9_Flr_6,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_3_Mult9_Flr_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -201.328090946283,         !- Vertex 1 X-coordinate {m}
    19.449000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -201.328090946283,         !- Vertex 2 X-coordinate {m}
    19.449000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    19.449000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    19.449000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_3_Mult9_Flr_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_3_Mult9_Flr_6,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -201.328090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -201.328090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_3_Mult9_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_3_Mult9_Flr_6,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_3_Mult9_Flr_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -208.034090946283,         !- Vertex 1 X-coordinate {m}
    19.449000000000,        !- Vertex 1 Y-coordinate {m}
    19.200000000000,         !- Vertex 1 Z-coordinate {m}
    -208.034090946283,         !- Vertex 2 X-coordinate {m}
    19.449000000000,        !- Vertex 2 Y-coordinate {m}
    16.152000000000,         !- Vertex 2 Z-coordinate {m}
    -208.034090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    16.152000000000,         !- Vertex 3 Z-coordinate {m}
    -208.034090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    19.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_4_Mult19_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Room_4_Mult19_Flr_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_4_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    26.154000000000,        !- Vertex 2 Y-coordinate {m}
    10.056000000000,         !- Vertex 2 Z-coordinate {m}
    -198.585090946283,         !- Vertex 3 X-coordinate {m}
    26.154000000000,        !- Vertex 3 Y-coordinate {m}
    10.056000000000,         !- Vertex 3 Z-coordinate {m}
    -198.585090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_4_Mult19_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Room_4_Mult19_Flr_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_4_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -198.585090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    7.008000000000,          !- Vertex 1 Z-coordinate {m}
    -198.585090946283,         !- Vertex 2 X-coordinate {m}
    26.154000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    26.154000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    7.008000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_4_Mult19_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_4_Mult19_Flr_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_4_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -198.585090946283,         !- Vertex 1 X-coordinate {m}
    26.154000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -198.585090946283,         !- Vertex 2 X-coordinate {m}
    26.154000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -198.585090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -198.585090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_4_Mult19_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_4_Mult19_Flr_3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -198.585090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -198.585090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_4_Mult19_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_4_Mult19_Flr_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_4_Mult19_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    26.154000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    26.154000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -198.585090946283,         !- Vertex 3 X-coordinate {m}
    26.154000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -198.585090946283,         !- Vertex 4 X-coordinate {m}
    26.154000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_4_Mult19_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_4_Mult19_Flr_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_4_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -202.243090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -202.243090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -202.243090946283,         !- Vertex 3 X-coordinate {m}
    26.154000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -202.243090946283,         !- Vertex 4 X-coordinate {m}
    26.154000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_5_Flr_3_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Room_5_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_5_Flr_3_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    10.056000000000,         !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    10.056000000000,         !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_5_Flr_3_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Room_5_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_5_Flr_3_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    7.008000000000,          !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    7.008000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_5_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_5_Flr_3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_5_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_5_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_6_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_5_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_5_Flr_3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_5_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_5_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_6_Flr_3_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Room_6_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_6_Flr_3_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    10.056000000000,         !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    10.056000000000,         !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_6_Flr_3_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Room_6_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_6_Flr_3_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    7.008000000000,          !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    7.008000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_6_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_6_Flr_3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_6_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Room_6_Flr_3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_6_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_6_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Room_5_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    24.326000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    24.326000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Room_6_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Room_6_Flr_3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Corridor_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -130.615090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    10.056000000000,         !- Vertex 1 Z-coordinate {m}
    -130.615090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    7.008000000000,          !- Vertex 2 Z-coordinate {m}
    -130.615090946284,        !- Vertex 3 X-coordinate {m}
    24.326000000000,        !- Vertex 3 Y-coordinate {m}
    7.008000000000,          !- Vertex 3 Z-coordinate {m}
    -130.615090946284,        !- Vertex 4 X-coordinate {m}
    24.326000000000,        !- Vertex 4 Y-coordinate {m}
    10.056000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Storage_Flr_1_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    15_Storage_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Storage_Flr_1_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -142.807090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -142.807090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -133.663090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -133.663090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Storage_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    15_Storage_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Basement_Ceiling_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -133.663090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -133.663090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -142.807090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -142.807090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Storage_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Storage_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Lobby_Flr_1_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -133.663090946284,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -133.663090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -133.663090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -133.663090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Storage_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    15_Storage_Flr_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -133.663090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -133.663090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -142.807090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -142.807090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Storage_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Storage_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Lobby_Flr_1_Wall_4_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -142.807090946284,        !- Vertex 1 X-coordinate {m}
    22.497000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -142.807090946284,        !- Vertex 2 X-coordinate {m}
    22.497000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -133.663090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -133.663090946284,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15_Storage_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    15_Storage_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15_Mech_Flr_1_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -142.807090946284,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -142.807090946284,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -142.807090946284,        !- Vertex 3 X-coordinate {m}
    22.497000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -142.807090946284,        !- Vertex 4 X-coordinate {m}
    22.497000000000,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

! ***WINDOWS & DOORS***
BuildingSurface:Detailed,
    11_2_Dining_Ceiling,     !- Name
    Ceiling,                 !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    11_2_Dining,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11_2_attic-floor-dining, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    3.048800000000,          !- Vertex 2 Z-coordinate {m}
    -243.451300000001,         !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    3.048800000000,          !- Vertex 3 Z-coordinate {m}
    -243.451300000001,         !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_Dining_Floor,       !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    11_2_Dining,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -243.451300000001,         !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -243.451300000001,         !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_Dining_Wall_East,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    11_2_Dining,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -243.451300000001,         !- Vertex 1 X-coordinate {m}
    20.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -243.451300000001,         !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -243.451300000001,         !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -243.451300000001,         !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_Dining_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    11_2_Dining,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11_2_Dining_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -243.451300000001,         !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -243.451300000001,         !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_Dining_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    11_2_Kitchen,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11_2_Dining_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -243.451300000001,         !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -243.451300000001,         !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_Dining_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    11_2_Dining,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    20.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -243.451300000001,         !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -243.451300000001,         !- Vertex 4 X-coordinate {m}
    20.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_Dining_Wall_West,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    11_2_Dining,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    20.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_Kitchen_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    11_2_Kitchen,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11_2_attic-floor-kitchen,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    42.608700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    3.048800000000,          !- Vertex 2 Z-coordinate {m}
    -243.451300000001,         !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    3.048800000000,          !- Vertex 3 Z-coordinate {m}
    -243.451300000001,         !- Vertex 4 X-coordinate {m}
    42.608700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_Kitchen_Floor,      !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    11_2_Kitchen,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -243.451300000001,         !- Vertex 1 X-coordinate {m}
    42.608700000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -243.451300000001,         !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    42.608700000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_Kitchen_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    11_2_Kitchen,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -243.451300000001,         !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -243.451300000001,         !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -243.451300000001,         !- Vertex 3 X-coordinate {m}
    42.608700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -243.451300000001,         !- Vertex 4 X-coordinate {m}
    42.608700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_Kitchen_Wall_North, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    11_2_Kitchen,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -243.451300000001,         !- Vertex 1 X-coordinate {m}
    42.608700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -243.451300000001,         !- Vertex 2 X-coordinate {m}
    42.608700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    42.608700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    42.608700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_Kitchen_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    11_2_Kitchen,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    42.608700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    42.608700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_attic-floor-dining, !- Name
    Floor,                   !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    11_2_attic,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11_2_Dining_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -243.451300000001,         !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -243.451300000001,         !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_attic-floor-kitchen,!- Name
    Floor,                   !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    11_2_attic,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11_2_Kitchen_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -243.451300000001,         !- Vertex 1 X-coordinate {m}
    42.608700000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -243.451300000001,         !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    42.608700000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_east-roof,          !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    11_2_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -254.755600000001,         !- Vertex 1 X-coordinate {m}
    23.769000000000,        !- Vertex 1 Y-coordinate {m}
    3.769200000000,          !- Vertex 1 Z-coordinate {m}
    -243.451300000001,         !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -243.451300000001,         !- Vertex 3 X-coordinate {m}
    42.608700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -254.755600000001,         !- Vertex 4 X-coordinate {m}
    38.839700000000,        !- Vertex 4 Y-coordinate {m}
    3.769200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_north-roof,         !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    11_2_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -243.451300000001,         !- Vertex 1 X-coordinate {m}
    42.608700000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    42.608700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -254.755600000001,         !- Vertex 3 X-coordinate {m}
    38.839700000000,        !- Vertex 3 Y-coordinate {m}
    3.769200000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_south-roof,         !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    11_2_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    20.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -243.451300000001,         !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -254.755600000001,         !- Vertex 3 X-coordinate {m}
    23.769000000000,        !- Vertex 3 Y-coordinate {m}
    3.769200000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    11_2_west-roof,          !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    11_2_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -254.755600000001,         !- Vertex 1 X-coordinate {m}
    38.839700000000,        !- Vertex 1 Y-coordinate {m}
    3.769200000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    42.608700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -254.755600000001,         !- Vertex 4 X-coordinate {m}
    23.769000000000,        !- Vertex 4 Y-coordinate {m}
    3.769200000000;          !- Vertex 4 Z-coordinate {m}

! ***WINDOWS & DOORS***
BuildingSurface:Detailed,
    11_1_Dining_Ceiling,     !- Name
    Ceiling,                 !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    11_1_Dining,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11_1_attic-floor-dining, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -239.947331723637,         !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -239.947331723637,         !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    3.048800000000,          !- Vertex 2 Z-coordinate {m}
    -217.338631723637,         !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    3.048800000000,          !- Vertex 3 Z-coordinate {m}
    -217.338631723637,         !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_Dining_Floor,       !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    11_1_Dining,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -217.338631723637,         !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -217.338631723637,         !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -239.947331723637,         !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -239.947331723637,         !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_Dining_Wall_East,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    11_1_Dining,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -217.338631723637,         !- Vertex 1 X-coordinate {m}
    20.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -217.338631723637,         !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -217.338631723637,         !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -217.338631723637,         !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_Dining_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    11_1_Dining,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11_1_Dining_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -217.338631723637,         !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -217.338631723637,         !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -239.947331723637,         !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -239.947331723637,         !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_Dining_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    11_1_Kitchen,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11_1_Dining_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -239.947331723637,         !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -239.947331723637,         !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -217.338631723637,         !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -217.338631723637,         !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_Dining_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    11_1_Dining,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -239.947331723637,         !- Vertex 1 X-coordinate {m}
    20.000000000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -239.947331723637,         !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -217.338631723637,         !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -217.338631723637,         !- Vertex 4 X-coordinate {m}
    20.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_Dining_Wall_West,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    11_1_Dining,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -239.947331723637,         !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -239.947331723637,         !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -239.947331723637,         !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -239.947331723637,         !- Vertex 4 X-coordinate {m}
    20.000000000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_Kitchen_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    11_1_Kitchen,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11_1_attic-floor-kitchen,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -239.947331723637,         !- Vertex 1 X-coordinate {m}
    42.608700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -239.947331723637,         !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    3.048800000000,          !- Vertex 2 Z-coordinate {m}
    -217.338631723637,         !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    3.048800000000,          !- Vertex 3 Z-coordinate {m}
    -217.338631723637,         !- Vertex 4 X-coordinate {m}
    42.608700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_Kitchen_Floor,      !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    11_1_Kitchen,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -217.338631723637,         !- Vertex 1 X-coordinate {m}
    42.608700000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -217.338631723637,         !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -239.947331723637,         !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -239.947331723637,         !- Vertex 4 X-coordinate {m}
    42.608700000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_Kitchen_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    11_1_Kitchen,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -217.338631723637,         !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -217.338631723637,         !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -217.338631723637,         !- Vertex 3 X-coordinate {m}
    42.608700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -217.338631723637,         !- Vertex 4 X-coordinate {m}
    42.608700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_Kitchen_Wall_North, !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    11_1_Kitchen,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -217.338631723637,         !- Vertex 1 X-coordinate {m}
    42.608700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -217.338631723637,         !- Vertex 2 X-coordinate {m}
    42.608700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -239.947331723637,         !- Vertex 3 X-coordinate {m}
    42.608700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -239.947331723637,         !- Vertex 4 X-coordinate {m}
    42.608700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_Kitchen_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    11_1_Kitchen,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -239.947331723637,         !- Vertex 1 X-coordinate {m}
    42.608700000000,        !- Vertex 1 Y-coordinate {m}
    3.048800000000,          !- Vertex 1 Z-coordinate {m}
    -239.947331723637,         !- Vertex 2 X-coordinate {m}
    42.608700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -239.947331723637,         !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -239.947331723637,         !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    3.048800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_attic-floor-dining, !- Name
    Floor,                   !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    11_1_attic,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11_1_Dining_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -217.338631723637,         !- Vertex 1 X-coordinate {m}
    36.442700000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -217.338631723637,         !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -239.947331723637,         !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -239.947331723637,         !- Vertex 4 X-coordinate {m}
    36.442700000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_attic-floor-kitchen,!- Name
    Floor,                   !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    11_1_attic,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11_1_Kitchen_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -217.338631723637,         !- Vertex 1 X-coordinate {m}
    42.608700000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -217.338631723637,         !- Vertex 2 X-coordinate {m}
    36.442700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -239.947331723637,         !- Vertex 3 X-coordinate {m}
    36.442700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -239.947331723637,         !- Vertex 4 X-coordinate {m}
    42.608700000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_east-roof,          !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    11_1_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -228.642931723637,         !- Vertex 1 X-coordinate {m}
    23.769000000000,        !- Vertex 1 Y-coordinate {m}
    3.769200000000,          !- Vertex 1 Z-coordinate {m}
    -217.338631723637,         !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -217.338631723637,         !- Vertex 3 X-coordinate {m}
    42.608700000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -228.642931723637,         !- Vertex 4 X-coordinate {m}
    38.839700000000,        !- Vertex 4 Y-coordinate {m}
    3.769200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_north-roof,         !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    11_1_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -217.338631723637,         !- Vertex 1 X-coordinate {m}
    42.608700000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -239.947331723637,         !- Vertex 2 X-coordinate {m}
    42.608700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -228.642931723637,         !- Vertex 3 X-coordinate {m}
    38.839700000000,        !- Vertex 3 Y-coordinate {m}
    3.769200000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_south-roof,         !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    11_1_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -239.947331723637,         !- Vertex 1 X-coordinate {m}
    20.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -217.338631723637,         !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -228.642931723637,         !- Vertex 3 X-coordinate {m}
    23.769000000000,        !- Vertex 3 Y-coordinate {m}
    3.769200000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    11_1_west-roof,          !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    11_1_attic,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -228.642931723637,         !- Vertex 1 X-coordinate {m}
    38.839700000000,        !- Vertex 1 Y-coordinate {m}
    3.769200000000,          !- Vertex 1 Z-coordinate {m}
    -239.947331723637,         !- Vertex 2 X-coordinate {m}
    42.608700000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -239.947331723637,         !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -228.642931723637,         !- Vertex 4 X-coordinate {m}
    23.769000000000,        !- Vertex 4 Y-coordinate {m}
    3.769200000000;          !- Vertex 4 Z-coordinate {m}

! ***WINDOWS & DOORS***
BuildingSurface:Detailed,
    6_1_6_Back_Space_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    6_1_6_Back_Space,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000001,        !- Vertex 1 X-coordinate {m}
    7.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    7.000000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Back_Space_Roof,   !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    6_1_6_Back_Space,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    7.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    6.096000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    6.096000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000001,        !- Vertex 4 X-coordinate {m}
    7.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Back_Space_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    6_1_6_Back_Space,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000001,        !- Vertex 3 X-coordinate {m}
    7.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000001,        !- Vertex 4 X-coordinate {m}
    7.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Back_Space_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    6_1_6_Back_Space,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000001,        !- Vertex 1 X-coordinate {m}
    7.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000001,        !- Vertex 2 X-coordinate {m}
    7.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    7.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    7.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Back_Space_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Back_Space,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Core_Retail_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Back_Space_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    6_1_6_Back_Space,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    7.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    7.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Core_Retail_Floor, !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    6_1_6_Core_Retail,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    -66.060000000001,        !- Vertex 1 X-coordinate {m}
    29.270000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -91.195000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -91.195000000001,        !- Vertex 4 X-coordinate {m}
    -3.000000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -95.195000000001,        !- Vertex 5 X-coordinate {m}
    -3.000000000000,        !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -95.195000000001,        !- Vertex 6 X-coordinate {m}
    0.000000000000,        !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    -120.330000000001,        !- Vertex 7 X-coordinate {m}
    0.000000000000,        !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    -120.330000000001,        !- Vertex 8 X-coordinate {m}
    29.270000000000,        !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Core_Retail_Roof,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    6_1_6_Core_Retail,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    29.270000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    6.096000000000,          !- Vertex 2 Z-coordinate {m}
    -95.195000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    6.096000000000,          !- Vertex 3 Z-coordinate {m}
    -95.195000000001,        !- Vertex 4 X-coordinate {m}
    -3.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000,          !- Vertex 4 Z-coordinate {m}
    -91.195000000001,        !- Vertex 5 X-coordinate {m}
    -3.000000000000,        !- Vertex 5 Y-coordinate {m}
    6.096000000000,          !- Vertex 5 Z-coordinate {m}
    -91.195000000001,        !- Vertex 6 X-coordinate {m}
    0.000000000000,        !- Vertex 6 Y-coordinate {m}
    6.096000000000,          !- Vertex 6 Z-coordinate {m}
    -66.060000000001,        !- Vertex 7 X-coordinate {m}
    0.000000000000,        !- Vertex 7 Y-coordinate {m}
    6.096000000000,          !- Vertex 7 Z-coordinate {m}
    -66.060000000001,        !- Vertex 8 X-coordinate {m}
    29.270000000000,        !- Vertex 8 Y-coordinate {m}
    6.096000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Core_Retail_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Core_Retail,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Front_Retail_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -91.195000000001,        !- Vertex 1 X-coordinate {m}
    -3.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -91.195000000001,        !- Vertex 2 X-coordinate {m}
    -3.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -91.195000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -91.195000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Core_Retail_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    6_1_6_Core_Retail,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000001,        !- Vertex 3 X-coordinate {m}
    29.270000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000001,        !- Vertex 4 X-coordinate {m}
    29.270000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Core_Retail_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Core_Retail,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Back_Space_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000001,        !- Vertex 1 X-coordinate {m}
    29.270000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000001,        !- Vertex 2 X-coordinate {m}
    29.270000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    29.270000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    29.270000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Core_Retail_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Core_Retail,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Point_Of_Sale_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -95.195000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -95.195000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Core_Retail_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Core_Retail,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Front_Entry_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -95.195000000001,        !- Vertex 1 X-coordinate {m}
    -3.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -95.195000000001,        !- Vertex 2 X-coordinate {m}
    -3.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -91.195000000001,        !- Vertex 3 X-coordinate {m}
    -3.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -91.195000000001,        !- Vertex 4 X-coordinate {m}
    -3.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Core_Retail_Wall_South_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Core_Retail,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Front_Retail_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -91.195000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -91.195000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Core_Retail_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Core_Retail,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Point_Of_Sale_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -95.195000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -95.195000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -95.195000000001,        !- Vertex 3 X-coordinate {m}
    -3.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -95.195000000001,        !- Vertex 4 X-coordinate {m}
    -3.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Core_Retail_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    6_1_6_Core_Retail,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    29.270000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    29.270000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Front_Entry_Floor, !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    6_1_6_Front_Entry,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -116.330000000001,        !- Vertex 1 X-coordinate {m}
    3.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -116.330000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    3.000000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Front_Entry_Roof,  !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    6_1_6_Front_Entry,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    3.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    6.096000000000,          !- Vertex 2 Z-coordinate {m}
    -116.330000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    6.096000000000,          !- Vertex 3 Z-coordinate {m}
    -116.330000000001,        !- Vertex 4 X-coordinate {m}
    3.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Front_Entry_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Front_Entry,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Front_Retail_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -116.330000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -116.330000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -116.330000000001,        !- Vertex 3 X-coordinate {m}
    3.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -116.330000000001,        !- Vertex 4 X-coordinate {m}
    3.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Front_Entry_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Front_Entry,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Core_Retail_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -116.330000000001,        !- Vertex 1 X-coordinate {m}
    3.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -116.330000000001,        !- Vertex 2 X-coordinate {m}
    3.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    3.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    3.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Front_Entry_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    6_1_6_Front_Entry,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -116.330000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -116.330000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Front_Entry_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Front_Entry,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Point_Of_Sale_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    3.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    3.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Front_Retail_Floor,!- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    6_1_6_Front_Retail,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -95.195000000001,        !- Vertex 1 X-coordinate {m}
    6.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -95.195000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    6.000000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Front_Retail_Roof, !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    6_1_6_Front_Retail,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    6.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    6.096000000000,          !- Vertex 2 Z-coordinate {m}
    -95.195000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    6.096000000000,          !- Vertex 3 Z-coordinate {m}
    -95.195000000001,        !- Vertex 4 X-coordinate {m}
    6.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Front_Retail_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Front_Retail,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Core_Retail_Wall_South_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -95.195000000001,        !- Vertex 1 X-coordinate {m}
    6.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -95.195000000001,        !- Vertex 2 X-coordinate {m}
    6.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    6.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    6.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Front_Retail_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    6_1_6_Front_Retail,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -95.195000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -95.195000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Front_Retail_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Front_Retail,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Front_Entry_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    3.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    3.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Front_Retail_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Front_Retail,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Core_Retail_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    6.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    6.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    3.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    3.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Front_Retail_Walll_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    6_1_6_Front_Retail,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -95.195000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -95.195000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -95.195000000001,        !- Vertex 3 X-coordinate {m}
    6.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -95.195000000001,        !- Vertex 4 X-coordinate {m}
    6.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Point_Of_Sale_Floor,  !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    6_1_6_Point_Of_Sale,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -95.195000000001,        !- Vertex 1 X-coordinate {m}
    6.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -95.195000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    6.000000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Point_Of_Sale_Roof,!- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    6_1_6_Point_Of_Sale,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    6.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    6.096000000000,          !- Vertex 2 Z-coordinate {m}
    -95.195000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    6.096000000000,          !- Vertex 3 Z-coordinate {m}
    -95.195000000001,        !- Vertex 4 X-coordinate {m}
    6.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Point_Of_Sale_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Point_Of_Sale,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Front_Entry_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -95.195000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -95.195000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -95.195000000001,        !- Vertex 3 X-coordinate {m}
    3.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -95.195000000001,        !- Vertex 4 X-coordinate {m}
    3.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Point_Of_Sale_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Point_Of_Sale,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Core_Retail_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -95.195000000001,        !- Vertex 1 X-coordinate {m}
    3.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -95.195000000001,        !- Vertex 2 X-coordinate {m}
    3.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -95.195000000001,        !- Vertex 3 X-coordinate {m}
    6.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -95.195000000001,        !- Vertex 4 X-coordinate {m}
    6.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Point_Of_Sale_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6_1_6_Point_Of_Sale,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6_1_6_Core_Retail_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -95.195000000001,        !- Vertex 1 X-coordinate {m}
    6.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -95.195000000001,        !- Vertex 2 X-coordinate {m}
    6.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    6.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    6.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Point_Of_Sale_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    6_1_6_Point_Of_Sale,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -95.195000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -95.195000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6_1_6_Point_Of_Sale_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    6_1_6_Point_Of_Sale,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -120.330000000001,        !- Vertex 1 X-coordinate {m}
    6.000000000000,        !- Vertex 1 Y-coordinate {m}
    6.096000000000,          !- Vertex 1 Z-coordinate {m}
    -120.330000000001,        !- Vertex 2 X-coordinate {m}
    6.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -120.330000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -120.330000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    6.096000000000;          !- Vertex 4 Z-coordinate {m}

! ***WINDOWS & DOORS***
BuildingSurface:Detailed,
    1_Basement_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    1_Basement,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Basement_Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    1_Basement,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Basement_Ceiling_3,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    1_Basement,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Basement_Ceiling_4,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    1_Basement,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Basement_Ceiling_5,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    1_Basement,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_bot_ZN_5_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Basement_Floor,        !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    1_Basement,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    -0.200000000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    -0.200000000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    -0.200000000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    -0.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Basement_Wall_East,    !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Basement,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    -0.200000000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    -0.200000000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Basement_Wall_North,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Basement,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    -0.200000000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    -0.200000000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Basement_Wall_South,   !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Basement,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    -0.200000000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    -0.200000000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Basement_Wall_West,    !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Basement,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    -0.200000000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    -0.200000000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Building_Roof,         !- Name
