    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    1_TopFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    49.797400000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    49.797400000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    49.797400000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    49.797400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_bot_ZN_5_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Core_bottom,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_GroundFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_bot_ZN_5_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Core_bottom,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Basement_Ceiling_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_bot_ZN_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Core_bottom,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_bot_ZN_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Core_bottom,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_bot_ZN_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Core_bottom,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_bot_ZN_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Core_bottom,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_mid_ZN_5_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Core_mid,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_MidFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_mid_ZN_5_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Core_mid,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_mid_ZN_5_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    22.055000000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    22.055000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_mid_ZN_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Core_mid,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_mid_ZN_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Core_mid,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_mid_ZN_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Core_mid,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_mid_ZN_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Core_mid,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_top_ZN_5_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Core_top,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_TopFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_top_ZN_5_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Core_top,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_top_ZN_5_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    45.834200000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    45.834200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_top_ZN_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Core_top,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_top_ZN_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Core_top,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_top_ZN_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Core_top,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Core_top_ZN_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Core_top,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_GroundFloor_Plenum_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    1_GroundFloor_Plenum,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_GroundFloor_Plenum_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    6.202200000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    6.202200000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    6.202200000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    6.202200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_GroundFloor_Plenum_Floor_1,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_GroundFloor_Plenum,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_GroundFloor_Plenum_Floor_2,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_GroundFloor_Plenum,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_GroundFloor_Plenum_Floor_3,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_GroundFloor_Plenum,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_GroundFloor_Plenum_Floor_4,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_GroundFloor_Plenum,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_GroundFloor_Plenum_Floor_5,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_GroundFloor_Plenum,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_bot_ZN_5_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_GroundFloor_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_GroundFloor_Plenum,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    6.202200000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    6.202200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_GroundFloor_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_GroundFloor_Plenum,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    6.202200000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    6.202200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_GroundFloor_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_GroundFloor_Plenum,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    6.202200000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    6.202200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_GroundFloor_Plenum_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_GroundFloor_Plenum,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    6.202200000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    6.202200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_MidFloor_Plenum_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    1_MidFloor_Plenum,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_MidFloor_Plenum_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    26.018200000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    26.018200000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    26.018200000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    26.018200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_MidFloor_Plenum_Floor_1,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_MidFloor_Plenum,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_MidFloor_Plenum_Floor_2,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_MidFloor_Plenum,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_MidFloor_Plenum_Floor_3,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_MidFloor_Plenum,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_MidFloor_Plenum_Floor_4,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_MidFloor_Plenum,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_MidFloor_Plenum_Floor_5,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_MidFloor_Plenum,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_mid_ZN_5_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_MidFloor_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_MidFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    26.018200000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    26.018200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_MidFloor_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_MidFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    26.018200000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    26.018200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_MidFloor_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_MidFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    26.018200000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    26.018200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_MidFloor_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_MidFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    26.018200000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    26.018200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Perimeter_bot_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_GroundFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Perimeter_bot_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Basement_Ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_bot_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_bot_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_bot_ZN_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Perimeter_bot_ZN_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_bot_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Perimeter_bot_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_GroundFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Perimeter_bot_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Basement_Ceiling_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Perimeter_bot_ZN_2,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_bot_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_bot_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_bot_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_bot_ZN_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Perimeter_bot_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_GroundFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Perimeter_bot_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Basement_Ceiling_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_bot_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Perimeter_bot_ZN_3,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_bot_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_bot_ZN_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_bot_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Perimeter_bot_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_GroundFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    4.983000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    4.983000000000,          !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Perimeter_bot_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Basement_Ceiling_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    2.239000000000,          !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    2.239000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_bot_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_bot_ZN_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_bot_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_bot_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_bot_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_bot_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Perimeter_bot_ZN_4,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    4.983000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    2.239000000000,          !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    2.239000000000,          !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    4.983000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Perimeter_mid_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_MidFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Perimeter_mid_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    22.055000000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    22.055000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_mid_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_mid_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_mid_ZN_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Perimeter_mid_ZN_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_mid_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Perimeter_mid_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_MidFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Perimeter_mid_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    22.055000000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    22.055000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Perimeter_mid_ZN_2,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_mid_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_mid_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_mid_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_mid_ZN_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Perimeter_mid_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_MidFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Perimeter_mid_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    22.055000000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    22.055000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_mid_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Perimeter_mid_ZN_3,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_mid_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_mid_ZN_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_mid_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Perimeter_mid_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_MidFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    24.799000000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    24.799000000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Perimeter_mid_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    22.055000000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    22.055000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_mid_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_mid_ZN_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_mid_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_mid_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_mid_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Perimeter_mid_ZN_4,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    24.799000000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    22.055000000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    22.055000000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    24.799000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Perimeter_top_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_TopFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Perimeter_top_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    45.834200000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    45.834200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_top_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_top_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_top_ZN_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Perimeter_top_ZN_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_top_ZN_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Perimeter_top_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_TopFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Perimeter_top_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    45.834200000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    45.834200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Perimeter_top_ZN_2,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_top_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_top_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_top_ZN_2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_top_ZN_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Perimeter_top_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_TopFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Perimeter_top_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    45.834200000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    45.834200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_top_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Perimeter_top_ZN_3,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_top_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_top_ZN_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_top_ZN_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    1_Perimeter_top_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_TopFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    1_Perimeter_top_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    45.834200000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    45.834200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_top_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_top_ZN_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    55.795099999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_top_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    1_Perimeter_top_ZN_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_Perimeter_top_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_Perimeter_top_ZN_4,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    45.834200000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    45.834200000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_TopFloor_Plenum_Floor_1,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_TopFloor_Plenum,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    55.795099999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_TopFloor_Plenum_Floor_2,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_TopFloor_Plenum,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -70.633200000004,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -70.633200000004,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_TopFloor_Plenum_Floor_3,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_TopFloor_Plenum,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    95.386899999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    95.386899999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_TopFloor_Plenum_Floor_4,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_TopFloor_Plenum,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Perimeter_top_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -134.594000000002,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -134.594000000002,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_TopFloor_Plenum_Floor_5,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1_TopFloor_Plenum,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1_Core_top_ZN_5_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.633200000004,        !- Vertex 1 X-coordinate {m}
    95.386899999999,        !- Vertex 1 Y-coordinate {m}
    48.578200000000,         !- Vertex 1 Z-coordinate {m}
    -70.633200000004,        !- Vertex 2 X-coordinate {m}
    55.795099999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -134.594000000002,        !- Vertex 3 X-coordinate {m}
    55.795099999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -134.594000000002,        !- Vertex 4 X-coordinate {m}
    95.386899999999,        !- Vertex 4 Y-coordinate {m}
    48.578200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_TopFloor_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_TopFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    49.797400000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    49.797400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_TopFloor_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_TopFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    49.797400000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    49.797400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_TopFloor_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_TopFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    49.797400000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    49.797400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1_TopFloor_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    1_TopFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    49.797400000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    48.578200000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    48.578200000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    49.797400000000;         !- Vertex 4 Z-coordinate {m}

! ***WINDOWS & DOORS***
BuildingSurface:Detailed,
    2_1_Building_Roof,       !- Name
    Roof,                    !- Surface Type
    HPRoof,                  !- Construction Name
    2_1_TopFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    11.887200000000,         !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    11.887200000000,         !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    11.887200000000,         !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_bot_ZN_5_Floor, !- Name
    Floor,                   !- Surface Type
    HPSlab,                  !- Construction Name
    2_1_Core_bottom,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_bot_ZN_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Core_bottom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_bot_ZN_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Core_bottom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_bot_ZN_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Core_bottom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_bot_ZN_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Core_bottom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_bottom_ceiling, !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Core_bottom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_FirstFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_mid_ZN_5_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_1_Core_mid,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_FirstFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_mid_ZN_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Core_mid,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_mid_ZN_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Core_mid,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_mid_ZN_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Core_mid,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_mid_ZN_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Core_mid,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_mid_ceiling,    !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Core_mid,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_MidFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_top_ZN_5_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Core_top,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_TopFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_top_ZN_5_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_1_Core_top,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_MidFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_top_ZN_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Core_top,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_top_ZN_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Core_top,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_top_ZN_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Core_top,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Core_top_ZN_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Core_top,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_FirstFloor_Plenum_Ceiling_1,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_FirstFloor_Plenum_Ceiling_2,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_FirstFloor_Plenum_Ceiling_3,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_FirstFloor_Plenum_Ceiling_4,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_FirstFloor_Plenum_Ceiling_5,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_mid_ZN_5_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_FirstFloor_Plenum_Floor_1,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_FirstFloor_Plenum_Floor_2,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_FirstFloor_Plenum_Floor_3,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_3_Ceililng,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_FirstFloor_Plenum_Floor_4,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_FirstFloor_Plenum_Floor_5,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_bottom_ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_MidFloor_Plenum_Ceiling_1,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_MidFloor_Plenum_Ceiling_2,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_MidFloor_Plenum_Ceiling_3,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_MidFloor_Plenum_Ceiling_4,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_MidFloor_Plenum_Ceiling_5,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_top_ZN_5_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_MidFloor_Plenum_Floor_1,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_MidFloor_Plenum_Floor_2,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_MidFloor_Plenum_Floor_3,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_MidFloor_Plenum_Floor_4,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_MidFloor_Plenum_Floor_5,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_mid_ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_FirstFloor_Plenum,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Perimeter_bot_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_FirstFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_1_Floor,  !- Name
    Floor,                   !- Surface Type
    HP Slab Perimeter,       !- Construction Name
    2_1_Perimeter_bot_ZN_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_bot_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_bot_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_bot_ZN_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_Perimeter_bot_ZN_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_bot_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Perimeter_bot_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_FirstFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    HP Slab Perimeter,       !- Construction Name
    2_1_Perimeter_bot_ZN_2,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_Perimeter_bot_ZN_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_bot_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_bot_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_bot_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_bot_ZN_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_3_Ceililng,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Perimeter_bot_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_FirstFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_3_Floor,  !- Name
    Floor,                   !- Surface Type
    HP Slab Perimeter,       !- Construction Name
    2_1_Perimeter_bot_ZN_3,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_bot_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_Perimeter_bot_ZN_3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_bot_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_bot_ZN_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_bot_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Perimeter_bot_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_FirstFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_4_Floor,  !- Name
    Floor,                   !- Surface Type
    HP Slab Perimeter,       !- Construction Name
    2_1_Perimeter_bot_ZN_4,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_bot_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_bot_ZN_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_bot_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_bot_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_bot_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_bot_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_Perimeter_bot_ZN_4,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_MidFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Perimeter_mid_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_MidFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_1_Perimeter_mid_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_FirstFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_mid_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_mid_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_mid_ZN_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_Perimeter_mid_ZN_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_mid_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Perimeter_mid_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_MidFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_1_Perimeter_mid_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_FirstFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_Perimeter_mid_ZN_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_mid_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_mid_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_mid_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_mid_ZN_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Perimeter_mid_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_MidFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_1_Perimeter_mid_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_FirstFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_mid_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_Perimeter_mid_ZN_3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_mid_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_mid_ZN_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_mid_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Perimeter_mid_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_MidFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    6.705600000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    6.705600000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_1_Perimeter_mid_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_FirstFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    3.962400000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    3.962400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_mid_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_mid_ZN_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_mid_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_mid_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_mid_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_Perimeter_mid_ZN_4,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    6.705600000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    3.962400000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    3.962400000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    6.705600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_TopFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    11.887200000000,         !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_TopFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    11.887200000000,         !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_TopFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    11.887200000000,         !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_TopFloor_Plenum,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    11.887200000000,         !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    11.887200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Perimeter_top_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_TopFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_1_Perimeter_top_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_MidFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_top_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_top_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_top_ZN_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_Perimeter_top_ZN_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_top_ZN_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Perimeter_top_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_TopFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_1_Perimeter_top_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_MidFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_Perimeter_top_ZN_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_top_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_top_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_top_ZN_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_top_ZN_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Perimeter_top_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_TopFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_1_Perimeter_top_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_MidFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_top_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_Perimeter_top_ZN_3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_top_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_top_ZN_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_top_ZN_3,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_Perimeter_top_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_TopFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    2_1_Perimeter_top_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_MidFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_top_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_top_ZN_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_top_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    2_1_Perimeter_top_ZN_4,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_Perimeter_top_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    HPWall,                  !- Construction Name
    2_1_Perimeter_top_ZN_4,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_TopFloor_Plenum_Floor_1,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_TopFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -175.600154940879,         !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -175.600154940879,         !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_TopFloor_Plenum_Floor_2,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_TopFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    54.662499999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    54.662499999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_TopFloor_Plenum_Floor_3,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_TopFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -151.472754940879,        !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -151.472754940879,        !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_TopFloor_Plenum_Floor_4,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_TopFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Perimeter_top_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    95.426799999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    95.426799999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2_1_TopFloor_Plenum_Floor_5,  !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    2_1_TopFloor_Plenum,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2_1_Core_top_ZN_5_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -151.472754940879,        !- Vertex 1 X-coordinate {m}
    95.426799999999,        !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    -151.472754940879,        !- Vertex 2 X-coordinate {m}
    54.662499999999,        !- Vertex 2 Y-coordinate {m}
    10.668000000000,         !- Vertex 2 Z-coordinate {m}
    -175.600154940879,         !- Vertex 3 X-coordinate {m}
    54.662499999999,        !- Vertex 3 Y-coordinate {m}
    10.668000000000,         !- Vertex 3 Z-coordinate {m}
    -175.600154940879,         !- Vertex 4 X-coordinate {m}
    95.426799999999,        !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
    9_Sales_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    9_Sales_Wall_South,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    9_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -250.179990000001,         !- Vertex 1 X-coordinate {m}
    49.845320000000,        !- Vertex 1 Y-coordinate {m}
    4.489320000000,          !- Vertex 1 Z-coordinate {m}
    -250.179990000001,         !- Vertex 2 X-coordinate {m}
    49.845320000000,        !- Vertex 2 Y-coordinate {m}
    1.303400000000,          !- Vertex 2 Z-coordinate {m}
    -200.690690000001,         !- Vertex 3 X-coordinate {m}
    49.845320000000,        !- Vertex 3 Y-coordinate {m}
    1.303400000000,          !- Vertex 3 Z-coordinate {m}
    -200.690690000001,         !- Vertex 4 X-coordinate {m}
    49.845320000000,        !- Vertex 4 Y-coordinate {m}
    4.489320000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    10_2_Dining_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    10_2_Dining_Wall_East,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    10_2_ECW,                !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -230.356118340264,         !- Vertex 1 X-coordinate {m}
    0.254000000000,        !- Vertex 1 Y-coordinate {m}
    1.981700000000,          !- Vertex 1 Z-coordinate {m}
    -230.356118340264,         !- Vertex 2 X-coordinate {m}
    0.254000000000,        !- Vertex 2 Y-coordinate {m}
    1.067100000000,          !- Vertex 2 Z-coordinate {m}
    -230.356118340264,         !- Vertex 3 X-coordinate {m}
    7.367300000000,        !- Vertex 3 Y-coordinate {m}
    1.067100000000,          !- Vertex 3 Z-coordinate {m}
    -230.356118340264,         !- Vertex 4 X-coordinate {m}
    7.367300000000,        !- Vertex 4 Y-coordinate {m}
    1.981700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    10_2_Dining_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    10_2_Dining_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    10_2_ECW,                !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -245.090918340264,         !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    1.981700000000,          !- Vertex 1 Z-coordinate {m}
    -245.090918340264,         !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    1.067100000000,          !- Vertex 2 Z-coordinate {m}
    -230.863918340264,         !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    1.067100000000,          !- Vertex 3 Z-coordinate {m}
    -230.863918340264,         !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    1.981700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    10_2_Dining_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    10_2_Dining_Wall_West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    10_2_ECW,                !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -245.598918340264,         !- Vertex 1 X-coordinate {m}
    7.367300000000,        !- Vertex 1 Y-coordinate {m}
    1.981700000000,          !- Vertex 1 Z-coordinate {m}
    -245.598918340264,         !- Vertex 2 X-coordinate {m}
    7.367300000000,        !- Vertex 2 Y-coordinate {m}
    1.067100000000,          !- Vertex 2 Z-coordinate {m}
    -245.598918340264,         !- Vertex 3 X-coordinate {m}
    0.254000000000,        !- Vertex 3 Y-coordinate {m}
    1.067100000000,          !- Vertex 3 Z-coordinate {m}
    -245.598918340264,         !- Vertex 4 X-coordinate {m}
    0.254000000000,        !- Vertex 4 Y-coordinate {m}
    1.981700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    10_1_Dining_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    10_1_Dining_Wall_East,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    10_1_ECW,                !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -250.817200000001,         !- Vertex 1 X-coordinate {m}
    0.254000000000,        !- Vertex 1 Y-coordinate {m}
    1.981700000000,          !- Vertex 1 Z-coordinate {m}
    -250.817200000001,         !- Vertex 2 X-coordinate {m}
    0.254000000000,        !- Vertex 2 Y-coordinate {m}
    1.067100000000,          !- Vertex 2 Z-coordinate {m}
    -250.817200000001,         !- Vertex 3 X-coordinate {m}
    7.367300000000,        !- Vertex 3 Y-coordinate {m}
    1.067100000000,          !- Vertex 3 Z-coordinate {m}
    -250.817200000001,         !- Vertex 4 X-coordinate {m}
    7.367300000000,        !- Vertex 4 Y-coordinate {m}
    1.981700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    10_1_Dining_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    10_1_Dining_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    10_1_ECW,                !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -265.552000000001,          !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    1.981700000000,          !- Vertex 1 Z-coordinate {m}
    -265.552000000001,          !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    1.067100000000,          !- Vertex 2 Z-coordinate {m}
    -251.325000000001,         !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    1.067100000000,          !- Vertex 3 Z-coordinate {m}
    -251.325000000001,         !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    1.981700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    10_1_Dining_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    10_1_Dining_Wall_West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    10_1_ECW,                !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    7.367300000000,        !- Vertex 1 Y-coordinate {m}
    1.981700000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    7.367300000000,        !- Vertex 2 Y-coordinate {m}
    1.067100000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    0.254000000000,        !- Vertex 3 Y-coordinate {m}
    1.067100000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    0.254000000000,        !- Vertex 4 Y-coordinate {m}
    1.981700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Banquet_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Banquet_Flr_6_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -173.039090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    18.484000000000,         !- Vertex 1 Z-coordinate {m}
    -173.039090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    17.264000000000,         !- Vertex 2 Z-coordinate {m}
    -199.442090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    17.264000000000,         !- Vertex 3 Z-coordinate {m}
    -199.442090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    18.484000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Cafe_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Cafe_Flr_1_Wall_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -157.725090946284,        !- Vertex 1 X-coordinate {m}
    10.000000000000,        !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    -157.725090946284,        !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.152000000000,          !- Vertex 2 Z-coordinate {m}
    -126.975090946284,        !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.152000000000,          !- Vertex 3 Z-coordinate {m}
    -126.975090946284,        !- Vertex 4 X-coordinate {m}
    10.000000000000,        !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Corridor_Flr_3_Wall_1_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Corridor_Flr_3_Wall_1_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -202.750090946284,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -202.750090946284,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -207.527090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -207.527090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Corridor_Flr_3_Wall_1_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Corridor_Flr_3_Wall_1_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -207.847090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -207.847090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -206.087090946284,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -206.087090946284,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Corridor_Flr_3_Wall_2_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Corridor_Flr_3_Wall_2_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -130.801090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -130.801090946283,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -132.562090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -132.562090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Corridor_Flr_3_Wall_2_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Corridor_Flr_3_Wall_2_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -135.899090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -135.899090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -131.122090946284,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -131.122090946284,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Corridor_Flr_6_Wall_1_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Corridor_Flr_6_Wall_1_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -202.750090946284,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    18.484000000000,         !- Vertex 1 Z-coordinate {m}
    -202.750090946284,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    17.264000000000,         !- Vertex 2 Z-coordinate {m}
    -207.527090946283,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    17.264000000000,         !- Vertex 3 Z-coordinate {m}
    -207.527090946283,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    18.484000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Corridor_Flr_6_Wall_2_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Corridor_Flr_6_Wall_2_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -165.511090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    18.484000000000,         !- Vertex 1 Z-coordinate {m}
    -165.511090946283,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    17.264000000000,         !- Vertex 2 Z-coordinate {m}
    -169.785090946283,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    17.264000000000,         !- Vertex 3 Z-coordinate {m}
    -169.785090946283,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    18.484000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Corridor_Flr_6_Wall_2_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Corridor_Flr_6_Wall_2_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -146.190090946283,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    18.484000000000,         !- Vertex 1 Z-coordinate {m}
    -146.190090946283,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    17.264000000000,         !- Vertex 2 Z-coordinate {m}
    -132.108090946283,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    17.264000000000,         !- Vertex 3 Z-coordinate {m}
    -132.108090946283,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    18.484000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Dining_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Dining_Flr_6_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -135.854090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    18.484000000000,         !- Vertex 1 Z-coordinate {m}
    -135.854090946283,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    17.264000000000,         !- Vertex 2 Z-coordinate {m}
    -162.257090946283,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    17.264000000000,         !- Vertex 3 Z-coordinate {m}
    -162.257090946283,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    18.484000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Kitchen_Flr_6_Wall_1_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Kitchen_Flr_6_Wall_1_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -130.215090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    18.484000000000,         !- Vertex 1 Z-coordinate {m}
    -130.215090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    17.264000000000,         !- Vertex 2 Z-coordinate {m}
    -126.443090946283,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    17.264000000000,         !- Vertex 3 Z-coordinate {m}
    -126.443090946283,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    18.484000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Kitchen_Flr_6_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Kitchen_Flr_6_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    17.285000000000,        !- Vertex 1 Y-coordinate {m}
    18.484000000000,         !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    17.285000000000,        !- Vertex 2 Y-coordinate {m}
    17.264000000000,         !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    31.366000000000,        !- Vertex 3 Y-coordinate {m}
    17.264000000000,         !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    31.366000000000,        !- Vertex 4 Y-coordinate {m}
    18.484000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Kitchen_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Kitchen_Flr_6_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -126.443090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    18.484000000000,         !- Vertex 1 Z-coordinate {m}
    -126.443090946283,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    17.264000000000,         !- Vertex 2 Z-coordinate {m}
    -130.215090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    17.264000000000,         !- Vertex 3 Z-coordinate {m}
    -130.215090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    18.484000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Lobby_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Lobby_Flr_1_Wall_1_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -199.813090946284,         !- Vertex 1 X-coordinate {m}
    10.000000000000,        !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    -199.813090946284,         !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.152000000000,          !- Vertex 2 Z-coordinate {m}
    -159.867090946283,        !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.152000000000,          !- Vertex 3 Z-coordinate {m}
    -159.867090946283,        !- Vertex 4 X-coordinate {m}
    10.000000000000,        !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Retail_1_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Retail_1_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -212.275090946284,         !- Vertex 1 X-coordinate {m}
    10.000000000000,        !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    -212.275090946284,         !- Vertex 2 X-coordinate {m}
    10.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.152000000000,          !- Vertex 2 Z-coordinate {m}
    -201.355090946284,         !- Vertex 3 X-coordinate {m}
    10.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.152000000000,          !- Vertex 3 Z-coordinate {m}
    -201.355090946284,         !- Vertex 4 X-coordinate {m}
    10.000000000000,        !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_1_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_1_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -212.206090946284,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -212.206090946284,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -208.434090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -208.434090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_1_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_1_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    23.579000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    23.579000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    16.538000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    16.538000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_1_Flr_6_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_1_Flr_6_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -212.206090946284,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    18.484000000000,         !- Vertex 1 Z-coordinate {m}
    -212.206090946284,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    17.264000000000,         !- Vertex 2 Z-coordinate {m}
    -208.434090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    17.264000000000,         !- Vertex 3 Z-coordinate {m}
    -208.434090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    18.484000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_1_Flr_6_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_1_Flr_6_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    23.579000000000,        !- Vertex 1 Y-coordinate {m}
    18.484000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    23.579000000000,        !- Vertex 2 Y-coordinate {m}
    17.264000000000,         !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    16.538000000000,        !- Vertex 3 Y-coordinate {m}
    17.264000000000,         !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    16.538000000000,        !- Vertex 4 Y-coordinate {m}
    18.484000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_2_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_2_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -208.434090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -208.434090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -212.206090946284,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -212.206090946284,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_2_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_2_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    32.113000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    32.113000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    25.072000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    25.072000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_2_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_2_Flr_6_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -208.434090946283,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    18.484000000000,         !- Vertex 1 Z-coordinate {m}
    -208.434090946283,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    17.264000000000,         !- Vertex 2 Z-coordinate {m}
    -212.206090946284,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    17.264000000000,         !- Vertex 3 Z-coordinate {m}
    -212.206090946284,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    18.484000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_2_Flr_6_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_2_Flr_6_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -212.606090946283,         !- Vertex 1 X-coordinate {m}
    32.113000000000,        !- Vertex 1 Y-coordinate {m}
    18.484000000000,         !- Vertex 1 Z-coordinate {m}
    -212.606090946283,         !- Vertex 2 X-coordinate {m}
    32.113000000000,        !- Vertex 2 Y-coordinate {m}
    17.264000000000,         !- Vertex 2 Z-coordinate {m}
    -212.606090946283,         !- Vertex 3 X-coordinate {m}
    25.072000000000,        !- Vertex 3 Y-coordinate {m}
    17.264000000000,         !- Vertex 3 Z-coordinate {m}
    -212.606090946283,         !- Vertex 4 X-coordinate {m}
    25.072000000000,        !- Vertex 4 Y-coordinate {m}
    18.484000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_3_Mult19_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_3_Mult19_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -205.580090946283,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -205.580090946283,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -202.563090946283,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -202.563090946283,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_3_Mult9_Flr_6_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_3_Mult9_Flr_6_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -207.447090946284,         !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    18.484000000000,         !- Vertex 1 Z-coordinate {m}
    -207.447090946284,         !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    17.264000000000,         !- Vertex 2 Z-coordinate {m}
    -201.915090946284,         !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    17.264000000000,         !- Vertex 3 Z-coordinate {m}
    -201.915090946284,         !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    18.484000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_4_Mult19_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_4_Mult19_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -198.905090946284,         !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -198.905090946284,         !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -201.923090946284,         !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -201.923090946284,         !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_5_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_5_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    16.538000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    16.538000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    23.579000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    23.579000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_5_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_5_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -130.215090946284,        !- Vertex 1 X-coordinate {m}
    15.791000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -130.215090946284,        !- Vertex 2 X-coordinate {m}
    15.791000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -126.443090946283,        !- Vertex 3 X-coordinate {m}
    15.791000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -126.443090946283,        !- Vertex 4 X-coordinate {m}
    15.791000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_6_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_6_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -126.043090946284,        !- Vertex 1 X-coordinate {m}
    25.072000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -126.043090946284,        !- Vertex 2 X-coordinate {m}
    25.072000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -126.043090946284,        !- Vertex 3 X-coordinate {m}
    32.113000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -126.043090946284,        !- Vertex 4 X-coordinate {m}
    32.113000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    15_Room_6_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    15_Room_6_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    15_ECW,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -126.443090946283,        !- Vertex 1 X-coordinate {m}
    32.860000000000,        !- Vertex 1 Y-coordinate {m}
    9.331800000000,          !- Vertex 1 Z-coordinate {m}
    -126.443090946283,        !- Vertex 2 X-coordinate {m}
    32.860000000000,        !- Vertex 2 Y-coordinate {m}
    8.112800000000,          !- Vertex 2 Z-coordinate {m}
    -130.215090946284,        !- Vertex 3 X-coordinate {m}
    32.860000000000,        !- Vertex 3 Y-coordinate {m}
    8.112800000000,          !- Vertex 3 Z-coordinate {m}
    -130.215090946284,        !- Vertex 4 X-coordinate {m}
    32.860000000000,        !- Vertex 4 Y-coordinate {m}
    9.331800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    11_2_Dining_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    11_2_Dining_Wall_East,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    11_2_ECW,                !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -243.451300000001,         !- Vertex 1 X-coordinate {m}
    20.602900000000,        !- Vertex 1 Y-coordinate {m}
    1.981700000000,          !- Vertex 1 Z-coordinate {m}
    -243.451300000001,         !- Vertex 2 X-coordinate {m}
    20.602900000000,        !- Vertex 2 Y-coordinate {m}
    1.067100000000,          !- Vertex 2 Z-coordinate {m}
    -243.451300000001,         !- Vertex 3 X-coordinate {m}
    35.839800000000,        !- Vertex 3 Y-coordinate {m}
    1.067100000000,          !- Vertex 3 Z-coordinate {m}
    -243.451300000001,         !- Vertex 4 X-coordinate {m}
    35.839800000000,        !- Vertex 4 Y-coordinate {m}
    1.981700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    11_2_Dining_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    11_2_Dining_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    11_2_ECW,                !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -265.306000000001,          !- Vertex 1 X-coordinate {m}
    20.000000000000,        !- Vertex 1 Y-coordinate {m}
    1.981700000000,          !- Vertex 1 Z-coordinate {m}
    -265.306000000001,          !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    1.067100000000,          !- Vertex 2 Z-coordinate {m}
    -244.205000000001,         !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    1.067100000000,          !- Vertex 3 Z-coordinate {m}
    -244.205000000001,         !- Vertex 4 X-coordinate {m}
    20.000000000000,        !- Vertex 4 Y-coordinate {m}
    1.981700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    11_2_Dining_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    11_2_Dining_Wall_West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    11_2_ECW,                !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -266.060000000001,          !- Vertex 1 X-coordinate {m}
    35.839800000000,        !- Vertex 1 Y-coordinate {m}
    1.981700000000,          !- Vertex 1 Z-coordinate {m}
    -266.060000000001,          !- Vertex 2 X-coordinate {m}
    35.839800000000,        !- Vertex 2 Y-coordinate {m}
    1.067100000000,          !- Vertex 2 Z-coordinate {m}
    -266.060000000001,          !- Vertex 3 X-coordinate {m}
    20.602900000000,        !- Vertex 3 Y-coordinate {m}
    1.067100000000,          !- Vertex 3 Z-coordinate {m}
    -266.060000000001,          !- Vertex 4 X-coordinate {m}
    20.602900000000,        !- Vertex 4 Y-coordinate {m}
    1.981700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    11_1_Dining_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    11_1_Dining_Wall_East,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    11_1_ECW,                !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -217.338631723637,         !- Vertex 1 X-coordinate {m}
    20.602900000000,        !- Vertex 1 Y-coordinate {m}
    1.981700000000,          !- Vertex 1 Z-coordinate {m}
    -217.338631723637,         !- Vertex 2 X-coordinate {m}
    20.602900000000,        !- Vertex 2 Y-coordinate {m}
    1.067100000000,          !- Vertex 2 Z-coordinate {m}
    -217.338631723637,         !- Vertex 3 X-coordinate {m}
    35.839800000000,        !- Vertex 3 Y-coordinate {m}
    1.067100000000,          !- Vertex 3 Z-coordinate {m}
    -217.338631723637,         !- Vertex 4 X-coordinate {m}
    35.839800000000,        !- Vertex 4 Y-coordinate {m}
    1.981700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    11_1_Dining_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    11_1_Dining_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    11_1_ECW,                !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -239.193331723637,         !- Vertex 1 X-coordinate {m}
    20.000000000000,        !- Vertex 1 Y-coordinate {m}
    1.981700000000,          !- Vertex 1 Z-coordinate {m}
    -239.193331723637,         !- Vertex 2 X-coordinate {m}
    20.000000000000,        !- Vertex 2 Y-coordinate {m}
    1.067100000000,          !- Vertex 2 Z-coordinate {m}
    -218.092331723637,         !- Vertex 3 X-coordinate {m}
    20.000000000000,        !- Vertex 3 Y-coordinate {m}
    1.067100000000,          !- Vertex 3 Z-coordinate {m}
    -218.092331723637,         !- Vertex 4 X-coordinate {m}
    20.000000000000,        !- Vertex 4 Y-coordinate {m}
    1.981700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    11_1_Dining_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    11_1_Dining_Wall_West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    11_1_ECW,                !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -239.947331723637,         !- Vertex 1 X-coordinate {m}
    35.839800000000,        !- Vertex 1 Y-coordinate {m}
    1.981700000000,          !- Vertex 1 Z-coordinate {m}
    -239.947331723637,         !- Vertex 2 X-coordinate {m}
    35.839800000000,        !- Vertex 2 Y-coordinate {m}
    1.067100000000,          !- Vertex 2 Z-coordinate {m}
    -239.947331723637,         !- Vertex 3 X-coordinate {m}
    20.602900000000,        !- Vertex 3 Y-coordinate {m}
    1.067100000000,          !- Vertex 3 Z-coordinate {m}
    -239.947331723637,         !- Vertex 4 X-coordinate {m}
    20.602900000000,        !- Vertex 4 Y-coordinate {m}
    1.981700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6_1_6_Front_Entry_Wall_South_Glazing,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    6_1_6_Front_Entry_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    6_1_6_ECW,               !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -119.830000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    2.660000000000,          !- Vertex 1 Z-coordinate {m}
    -119.830000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    -116.830000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    -116.830000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    2.660000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6_1_6_Front_Retail_Wall_South_Glazing,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    6_1_6_Front_Retail_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    6_1_6_ECW,               !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -120.280000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    2.660000000000,          !- Vertex 1 Z-coordinate {m}
    -120.280000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    1.140000000000,          !- Vertex 2 Z-coordinate {m}
    -95.245000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    1.140000000000,          !- Vertex 3 Z-coordinate {m}
    -95.245000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    2.660000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6_1_6_Point_Of_Sale_Wall_South_Glazing,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    6_1_6_Point_Of_Sale_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    6_1_6_ECW,               !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -120.280000000001,        !- Vertex 1 X-coordinate {m}
    0.000000000000,        !- Vertex 1 Y-coordinate {m}
    2.660000000000,          !- Vertex 1 Z-coordinate {m}
    -120.280000000001,        !- Vertex 2 X-coordinate {m}
    0.000000000000,        !- Vertex 2 Y-coordinate {m}
    1.140000000000,          !- Vertex 2 Z-coordinate {m}
    -95.245000000001,        !- Vertex 3 X-coordinate {m}
    0.000000000000,        !- Vertex 3 Y-coordinate {m}
    1.140000000000,          !- Vertex 3 Z-coordinate {m}
    -95.245000000001,        !- Vertex 4 X-coordinate {m}
    0.000000000000,        !- Vertex 4 Y-coordinate {m}
    2.660000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1_Perimeter_bot_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    1_Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    4.739000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    3.153600000000,          !- Vertex 2 Z-coordinate {m}
    -66.060200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    3.153600000000,          !- Vertex 3 Z-coordinate {m}
    -66.060200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    4.739000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1_Perimeter_bot_ZN_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    1_Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    4.739000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    3.153600000000,          !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    99.959899999999,        !- Vertex 3 Y-coordinate {m}
    3.153600000000,          !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959899999999,        !- Vertex 4 Y-coordinate {m}
    4.739000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1_Perimeter_bot_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    1_Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -66.060200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    4.739000000000,          !- Vertex 1 Z-coordinate {m}
    -66.060200000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    3.153600000000,          !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    3.153600000000,          !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    4.739000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1_Perimeter_bot_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    1_Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959899999999,        !- Vertex 1 Y-coordinate {m}
    4.739000000000,          !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    99.959899999999,        !- Vertex 2 Y-coordinate {m}
    3.153600000000,          !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    3.153600000000,          !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    4.739000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1_Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    1_Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    24.555000000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    22.969600000000,         !- Vertex 2 Z-coordinate {m}
    -66.060200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    22.969600000000,         !- Vertex 3 Z-coordinate {m}
    -66.060200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    24.555000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1_Perimeter_mid_ZN_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    1_Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    24.555000000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    22.969600000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    99.959899999999,        !- Vertex 3 Y-coordinate {m}
    22.969600000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959899999999,        !- Vertex 4 Y-coordinate {m}
    24.555000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1_Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    1_Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -66.060200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    24.555000000000,         !- Vertex 1 Z-coordinate {m}
    -66.060200000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    22.969600000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    22.969600000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    24.555000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1_Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    1_Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959899999999,        !- Vertex 1 Y-coordinate {m}
    24.555000000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    99.959899999999,        !- Vertex 2 Y-coordinate {m}
    22.969600000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    22.969600000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    24.555000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1_Perimeter_top_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    1_Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    48.334200000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    46.748800000000,         !- Vertex 2 Z-coordinate {m}
    -66.060200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    46.748800000000,         !- Vertex 3 Z-coordinate {m}
    -66.060200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    48.334200000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1_Perimeter_top_ZN_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    1_Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -66.060000000002,        !- Vertex 1 X-coordinate {m}
    51.221899999999,        !- Vertex 1 Y-coordinate {m}
    48.334200000000,         !- Vertex 1 Z-coordinate {m}
    -66.060000000002,        !- Vertex 2 X-coordinate {m}
    51.221899999999,        !- Vertex 2 Y-coordinate {m}
    46.748800000000,         !- Vertex 2 Z-coordinate {m}
    -66.060000000002,        !- Vertex 3 X-coordinate {m}
    99.959899999999,        !- Vertex 3 Y-coordinate {m}
    46.748800000000,         !- Vertex 3 Z-coordinate {m}
    -66.060000000002,        !- Vertex 4 X-coordinate {m}
    99.959899999999,        !- Vertex 4 Y-coordinate {m}
    48.334200000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1_Perimeter_top_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    1_Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -66.060200000002,        !- Vertex 1 X-coordinate {m}
    99.959999999999,        !- Vertex 1 Y-coordinate {m}
    48.334200000000,         !- Vertex 1 Z-coordinate {m}
    -66.060200000002,        !- Vertex 2 X-coordinate {m}
    99.959999999999,        !- Vertex 2 Y-coordinate {m}
    46.748800000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    99.959999999999,        !- Vertex 3 Y-coordinate {m}
    46.748800000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    99.959999999999,        !- Vertex 4 Y-coordinate {m}
    48.334200000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1_Perimeter_top_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    1_Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1_ECW,                   !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -139.167200000002,        !- Vertex 1 X-coordinate {m}
    99.959899999999,        !- Vertex 1 Y-coordinate {m}
    48.334200000000,         !- Vertex 1 Z-coordinate {m}
    -139.167200000002,        !- Vertex 2 X-coordinate {m}
    99.959899999999,        !- Vertex 2 Y-coordinate {m}
    46.748800000000,         !- Vertex 2 Z-coordinate {m}
    -139.167200000002,        !- Vertex 3 X-coordinate {m}
    51.221899999999,        !- Vertex 3 Y-coordinate {m}
    46.748800000000,         !- Vertex 3 Z-coordinate {m}
    -139.167200000002,        !- Vertex 4 X-coordinate {m}
    51.221899999999,        !- Vertex 4 Y-coordinate {m}
    48.334200000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_1_Perimeter_bot_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_1_Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_1_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    2.329300000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    1.021300000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.089999999999,        !- Vertex 3 Y-coordinate {m}
    1.021300000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    50.089999999999,        !- Vertex 4 Y-coordinate {m}
    2.329300000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_1_Perimeter_bot_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_1_Perimeter_bot_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_1_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    2.329300000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    1.021300000000,          !- Vertex 2 Z-coordinate {m}
    -146.899654940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    1.021300000000,          !- Vertex 3 Z-coordinate {m}
    -146.899654940879,        !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    2.329300000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_1_Perimeter_bot_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_1_Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_1_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    50.089999999999,        !- Vertex 1 Y-coordinate {m}
    2.329300000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.089999999999,        !- Vertex 2 Y-coordinate {m}
    1.021300000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    1.021300000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    2.329300000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_1_Perimeter_bot_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_1_Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_1_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -146.899654940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    2.329300000000,          !- Vertex 1 Z-coordinate {m}
    -146.899654940879,        !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    1.021300000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    1.021300000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    2.329300000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_1_Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_1_Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_1_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    6.291700000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    4.983700000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.089999999999,        !- Vertex 3 Y-coordinate {m}
    4.983700000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    50.089999999999,        !- Vertex 4 Y-coordinate {m}
    6.291700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_1_Perimeter_mid_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_1_Perimeter_mid_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_1_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    6.291700000000,          !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    4.983700000000,          !- Vertex 2 Z-coordinate {m}
    -146.899654940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    4.983700000000,          !- Vertex 3 Z-coordinate {m}
    -146.899654940879,        !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    6.291700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_1_Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_1_Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_1_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    50.089999999999,        !- Vertex 1 Y-coordinate {m}
    6.291700000000,          !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.089999999999,        !- Vertex 2 Y-coordinate {m}
    4.983700000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    4.983700000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    6.291700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_1_Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_1_Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_1_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -146.899654940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    6.291700000000,          !- Vertex 1 Z-coordinate {m}
    -146.899654940879,        !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    4.983700000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    4.983700000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    6.291700000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_1_Perimeter_top_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_1_Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_1_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    10.254100000000,         !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    8.946100000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    50.089999999999,        !- Vertex 3 Y-coordinate {m}
    8.946100000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    50.089999999999,        !- Vertex 4 Y-coordinate {m}
    10.254100000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_1_Perimeter_top_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_1_Perimeter_top_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_1_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -180.173354940879,         !- Vertex 1 X-coordinate {m}
    50.088999999999,        !- Vertex 1 Y-coordinate {m}
    10.254100000000,         !- Vertex 1 Z-coordinate {m}
    -180.173354940879,         !- Vertex 2 X-coordinate {m}
    50.088999999999,        !- Vertex 2 Y-coordinate {m}
    8.946100000000,          !- Vertex 2 Z-coordinate {m}
    -146.899654940879,        !- Vertex 3 X-coordinate {m}
    50.088999999999,        !- Vertex 3 Y-coordinate {m}
    8.946100000000,          !- Vertex 3 Z-coordinate {m}
    -146.899654940879,        !- Vertex 4 X-coordinate {m}
    50.088999999999,        !- Vertex 4 Y-coordinate {m}
    10.254100000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_1_Perimeter_top_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_1_Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_1_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -146.899554940879,        !- Vertex 1 X-coordinate {m}
    50.089999999999,        !- Vertex 1 Y-coordinate {m}
    10.254100000000,         !- Vertex 1 Z-coordinate {m}
    -146.899554940879,        !- Vertex 2 X-coordinate {m}
    50.089999999999,        !- Vertex 2 Y-coordinate {m}
    8.946100000000,          !- Vertex 2 Z-coordinate {m}
    -146.899554940879,        !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    8.946100000000,          !- Vertex 3 Z-coordinate {m}
    -146.899554940879,        !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    10.254100000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2_1_Perimeter_top_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Dbl Elec Abs Bleached 6mm/13mm Air,  !- Construction Name
    2_1_Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2_1_ECW,                 !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -146.899654940879,        !- Vertex 1 X-coordinate {m}
    99.999999999999,        !- Vertex 1 Y-coordinate {m}
    10.254100000000,         !- Vertex 1 Z-coordinate {m}
    -146.899654940879,        !- Vertex 2 X-coordinate {m}
    99.999999999999,        !- Vertex 2 Y-coordinate {m}
    8.946100000000,          !- Vertex 2 Z-coordinate {m}
    -180.173354940879,         !- Vertex 3 X-coordinate {m}
    99.999999999999,        !- Vertex 3 Y-coordinate {m}
    8.946100000000,          !- Vertex 3 Z-coordinate {m}
    -180.173354940879,         !- Vertex 4 X-coordinate {m}
    99.999999999999,        !- Vertex 4 Y-coordinate {m}
    10.254100000000;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    9_ECW,                   !- Name
    SwitchableGlazing,       !- Shading Type
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

! ***INTERNAL MASS***
WindowProperty:ShadingControl,
    10_2_ECW,                !- Name
    SwitchableGlazing,       !- Shading Type
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

! ***INTERNAL MASS***
WindowProperty:ShadingControl,
    10_1_ECW,                !- Name
    SwitchableGlazing,       !- Shading Type
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

! ***INTERNAL MASS***
WindowProperty:ShadingControl,
    15_ECW,                  !- Name
    SwitchableGlazing,       !- Shading Type
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

! ***INTERNAL MASS***
WindowProperty:ShadingControl,
    11_2_ECW,                !- Name
    SwitchableGlazing,       !- Shading Type
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

! ***INTERNAL MASS***
WindowProperty:ShadingControl,
    11_1_ECW,                !- Name
    SwitchableGlazing,       !- Shading Type
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

! ***INTERNAL MASS***
WindowProperty:ShadingControl,
    6_1_6_ECW,               !- Name
    SwitchableGlazing,       !- Shading Type
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    23,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

! ***INTERNAL MASS***
WindowProperty:ShadingControl,
    1_ECW,                   !- Name
    SwitchableGlazing,       !- Shading Type
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

! ***INTERNAL MASS***
WindowProperty:ShadingControl,
    2_1_ECW,                 !- Name
    SwitchableGlazing,       !- Shading Type
    Dbl Elec Abs Colored 6mm/13mm Air,  !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    25,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


