    Connector:Mixer,         !- Connector 2 Object Type
    11_2_SWHSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
    11_2_SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    11_2_SWHSys1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    11_2_SWHSys1 Supply Mixer;  !- Connector 2 Name

ConnectorList,
    11_1_SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    11_1_SWHSys1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    11_1_SWHSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
    11_1_SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    11_1_SWHSys1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    11_1_SWHSys1 Supply Mixer;  !- Connector 2 Name

ConnectorList,
    1_CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    1_CoolSys1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    1_CoolSys1 Demand Mixer; !- Connector 2 Name

ConnectorList,
    1_CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    1_CoolSys1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    1_CoolSys1 Supply Mixer; !- Connector 2 Name

ConnectorList,
    1_HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    1_HeatSys1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    1_HeatSys1 Demand Mixer; !- Connector 2 Name

ConnectorList,
    1_HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    1_HeatSys1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    1_HeatSys1 Supply Mixer; !- Connector 2 Name

ConnectorList,
    1_TowerWaterSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    1_TowerWaterSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    1_TowerWaterSys Demand Mixer;  !- Connector 2 Name

ConnectorList,
    1_TowerWaterSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    1_TowerWaterSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    1_TowerWaterSys Supply Mixer;  !- Connector 2 Name

ConnectorList,
    1_SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    1_SWHSys1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    1_SWHSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
    1_SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    1_SWHSys1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    1_SWHSys1 Supply Mixer;  !- Connector 2 Name

ConnectorList,
    2_1_SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_1_SWHSys1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_1_SWHSys1 Demand Mixer;!- Connector 2 Name

ConnectorList,
    2_1_SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_1_SWHSys1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_1_SWHSys1 Supply Mixer;!- Connector 2 Name

ConnectorList,
    2_1_Cooling Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_1_CW Loop Splitter,    !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_1_CW Loop Mixer;       !- Connector 2 Name

ConnectorList,
    2_1_Cooling Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_1_CW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_1_CW Demand Mixer;     !- Connector 2 Name

ConnectorList,
    2_1_Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_1_Heating Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_1_Heating Supply Mixer;!- Connector 2 Name

ConnectorList,
    2_1_Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_1_Reheat Splitter,     !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_1_Reheat Mixer;        !- Connector 2 Name

ConnectorList,
    2_1_Condenser Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_1_Condenser Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_1_Condenser Supply Mixer;  !- Connector 2 Name

ConnectorList,
    2_1_Condenser Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    2_1_Condenser Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    2_1_Condenser Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    9_Bakery Exhaust Nodes,  !- Name
    9_Bakery Exhaust Fan Node;  !- Node 1 Name

NodeList,
    9_Deli Exhaust Nodes,    !- Name
    9_Deli Exhaust Fan Node; !- Node 1 Name

NodeList,
    9_Sales Exhaust Nodes,   !- Name
    9_Sales Exhaust Fan Node;!- Node 1 Name

NodeList,
    9_Bakery Inlet Nodes,    !- Name
    9_Bakery Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    9_Deli Inlet Nodes,      !- Name
    9_Deli Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    9_DryStorage Inlet Nodes,!- Name
    9_DryStorage Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    9_Office Inlet Nodes,    !- Name
    9_Office Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    9_PSZ-AC:1_OANode List,  !- Name
    9_PSZ-AC:1_OAInlet Node; !- Node 1 Name

NodeList,
    9_PSZ-AC:2_OANode List,  !- Name
    9_PSZ-AC:2_OAInlet Node; !- Node 1 Name

NodeList,
    9_PSZ-AC:3_OANode List,  !- Name
    9_PSZ-AC:3_OAInlet Node; !- Node 1 Name

NodeList,
    9_PSZ-AC:4_OANode List,  !- Name
    9_PSZ-AC:4_OAInlet Node; !- Node 1 Name

NodeList,
    9_PSZ-AC:5_OANode List,  !- Name
    9_PSZ-AC:5_OAInlet Node; !- Node 1 Name

NodeList,
    9_PSZ-AC:6_OANode List,  !- Name
    9_PSZ-AC:6_OAInlet Node; !- Node 1 Name

NodeList,
    9_Produce Inlet Nodes,   !- Name
    9_Produce Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    9_Sales Inlet Nodes,     !- Name
    9_Sales Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    10_2_Dining Exhaust Nodes,  !- Name
    10_2_Dining Exhaust Fan Node;  !- Node 1 Name

NodeList,
    10_2_Dining Inlet Nodes, !- Name
    10_2_Dining Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    10_2_Kitchen Exhaust Nodes,  !- Name
    10_2_Kitchen Exhaust Fan Node;  !- Node 1 Name

NodeList,
    10_2_Kitchen Inlet Nodes,!- Name
    10_2_Kitchen Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    10_2_PSZ-AC_1:1_OANode List,  !- Name
    10_2_PSZ-AC_1:1_OAInlet Node;  !- Node 1 Name

NodeList,
    10_2_PSZ-AC_2:2_OANode List,  !- Name
    10_2_PSZ-AC_2:2_OAInlet Node;  !- Node 1 Name

NodeList,
    10_1_Dining Exhaust Nodes,  !- Name
    10_1_Dining Exhaust Fan Node;  !- Node 1 Name

NodeList,
    10_1_Dining Inlet Nodes, !- Name
    10_1_Dining Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    10_1_Kitchen Exhaust Nodes,  !- Name
    10_1_Kitchen Exhaust Fan Node;  !- Node 1 Name

NodeList,
    10_1_Kitchen Inlet Nodes,!- Name
    10_1_Kitchen Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    10_1_PSZ-AC_1:1_OANode List,  !- Name
    10_1_PSZ-AC_1:1_OAInlet Node;  !- Node 1 Name

NodeList,
    10_1_PSZ-AC_2:2_OANode List,  !- Name
    10_1_PSZ-AC_2:2_OAInlet Node;  !- Node 1 Name

NodeList,
    15_Banquet_Flr_6 Inlet Nodes,  !- Name
    15_Banquet_Flr_6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    15_Basement Inlet Nodes, !- Name
    15_Basement VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    15_Cafe_Flr_1 Inlet Nodes,  !- Name
    15_Cafe_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    15_Corridor_Flr_3 Inlet Nodes,  !- Name
    15_Corridor_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    15_Corridor_Flr_6 Inlet Nodes,  !- Name
    15_Corridor_Flr_6 VAV Box Outlet Node Name,  !- Node 1 Name
    15_Corridor_Flr_6 Unit Heater Inlet Node Name;  !- Node 2 Name

NodeList,
    15_Corridor_Flr_6 Exhaust Nodes,  !- Name
    15_Corridor_Flr_6 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    15_Dining_Flr_6 Exhaust Nodes,  !- Name
    15_Dining_Flr_6 Exhaust Fan Node;  !- Node 1 Name

NodeList,
    15_Dining_Flr_6 Inlet Nodes,  !- Name
    15_Dining_Flr_6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    15_FLR_3_DOAS_OANode List,  !- Name
    15_FLR_3_DOAS_OAInlet Node;  !- Node 1 Name

NodeList,
    15_FLR_6_DOAS_OANode List,  !- Name
    15_FLR_6_DOAS_OAInlet Node;  !- Node 1 Name

NodeList,
    15_Kitchen_Flr_6 Exhaust Nodes,  !- Name
    15_Kitchen_Flr_6 Exhaust Fan Node;  !- Node 1 Name

NodeList,
    15_Kitchen_Flr_6 Inlet Nodes,  !- Name
    15_Kitchen_Flr_6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    15_Laundry_Flr_1 Exhaust Nodes,  !- Name
    15_Laundry_Flr_1 Exhaust Fan Node;  !- Node 1 Name

NodeList,
    15_Laundry_Flr_1 Inlet Nodes,  !- Name
    15_Laundry_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    15_Lobby_Flr_1 Inlet Nodes,  !- Name
    15_Lobby_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    15_Mech_Flr_1 Inlet Nodes,  !- Name
    15_Mech_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    15_Retail_1_Flr_1 Inlet Nodes,  !- Name
    15_Retail_1_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    15_Retail_2_Flr_1 Inlet Nodes,  !- Name
    15_Retail_2_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    15_Room_1_Flr_3 Exhaust Nodes,  !- Name
    15_Room_1_Flr_3 FCU Inlet Node;  !- Node 1 Name

NodeList,
    15_Room_1_Flr_3 Inlet Nodes,  !- Name
    15_Room_1_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    15_Room_1_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
    15_Room_1_Flr_6 Exhaust Nodes,  !- Name
    15_Room_1_Flr_6 FCU Inlet Node;  !- Node 1 Name

NodeList,
    15_Room_1_Flr_6 Inlet Nodes,  !- Name
    15_Room_1_Flr_6 Direct Air Inlet Node Name,  !- Node 1 Name
    15_Room_1_Flr_6 FCU Exhaust Node;  !- Node 2 Name

NodeList,
    15_Room_2_Flr_3 Exhaust Nodes,  !- Name
    15_Room_2_Flr_3 FCU Inlet Node;  !- Node 1 Name

NodeList,
    15_Room_2_Flr_3 Inlet Nodes,  !- Name
    15_Room_2_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    15_Room_2_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
    15_Room_2_Flr_6 Exhaust Nodes,  !- Name
    15_Room_2_Flr_6 FCU Inlet Node;  !- Node 1 Name

NodeList,
    15_Room_2_Flr_6 Inlet Nodes,  !- Name
    15_Room_2_Flr_6 Direct Air Inlet Node Name,  !- Node 1 Name
    15_Room_2_Flr_6 FCU Exhaust Node;  !- Node 2 Name

NodeList,
    15_Room_3_Mult19_Flr_3 Exhaust Nodes,  !- Name
    15_Room_3_Mult19_Flr_3 FCU Inlet Node;  !- Node 1 Name

NodeList,
    15_Room_3_Mult19_Flr_3 Inlet Nodes,  !- Name
    15_Room_3_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    15_Room_3_Mult19_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
    15_Room_3_Mult9_Flr_6 Exhaust Nodes,  !- Name
    15_Room_3_Mult9_Flr_6 FCU Inlet Node;  !- Node 1 Name

NodeList,
    15_Room_3_Mult9_Flr_6 Inlet Nodes,  !- Name
    15_Room_3_Mult9_Flr_6 Direct Air Inlet Node Name,  !- Node 1 Name
    15_Room_3_Mult9_Flr_6 FCU Exhaust Node;  !- Node 2 Name

NodeList,
    15_Room_4_Mult19_Flr_3 Exhaust Nodes,  !- Name
    15_Room_4_Mult19_Flr_3 FCU Inlet Node;  !- Node 1 Name

NodeList,
    15_Room_4_Mult19_Flr_3 Inlet Nodes,  !- Name
    15_Room_4_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    15_Room_4_Mult19_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
    15_Room_5_Flr_3 Exhaust Nodes,  !- Name
    15_Room_5_Flr_3 FCU Inlet Node;  !- Node 1 Name

NodeList,
    15_Room_5_Flr_3 Inlet Nodes,  !- Name
    15_Room_5_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    15_Room_5_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
    15_Room_6_Flr_3 Exhaust Nodes,  !- Name
    15_Room_6_Flr_3 FCU Inlet Node;  !- Node 1 Name

NodeList,
    15_Room_6_Flr_3 Inlet Nodes,  !- Name
    15_Room_6_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    15_Room_6_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
    15_Storage_Flr_1 Inlet Nodes,  !- Name
    15_Storage_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    15_VAV WITH REHEAT_OANode List,  !- Name
    15_VAV WITH REHEAT_OAInlet Node;  !- Node 1 Name

NodeList,
    11_2_Dining Exhaust Nodes,  !- Name
    11_2_Dining Exhaust Fan Node;  !- Node 1 Name

NodeList,
    11_2_Dining Inlet Nodes, !- Name
    11_2_Dining Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    11_2_Kitchen Exhaust Nodes,  !- Name
    11_2_Kitchen Exhaust Fan Node;  !- Node 1 Name

NodeList,
    11_2_Kitchen Inlet Nodes,!- Name
    11_2_Kitchen Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    11_2_PSZ-AC_1:1_OANode List,  !- Name
    11_2_PSZ-AC_1:1_OAInlet Node;  !- Node 1 Name

NodeList,
    11_2_PSZ-AC_2:2_OANode List,  !- Name
    11_2_PSZ-AC_2:2_OAInlet Node;  !- Node 1 Name

NodeList,
    11_1_Dining Exhaust Nodes,  !- Name
    11_1_Dining Exhaust Fan Node;  !- Node 1 Name

NodeList,
    11_1_Dining Inlet Nodes, !- Name
    11_1_Dining Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    11_1_Kitchen Exhaust Nodes,  !- Name
    11_1_Kitchen Exhaust Fan Node;  !- Node 1 Name

NodeList,
    11_1_Kitchen Inlet Nodes,!- Name
    11_1_Kitchen Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    11_1_PSZ-AC_1:1_OANode List,  !- Name
    11_1_PSZ-AC_1:1_OAInlet Node;  !- Node 1 Name

NodeList,
    11_1_PSZ-AC_2:2_OANode List,  !- Name
    11_1_PSZ-AC_2:2_OAInlet Node;  !- Node 1 Name

NodeList,
    6_1_6_Back_Space Inlet Nodes,  !- Name
    6_1_6_Back_Space Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    6_1_6_Core_Retail Inlet Nodes,  !- Name
    6_1_6_Core_Retail Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    6_1_6_Front_Entry Exhaust Nodes,  !- Name
    6_1_6_Front_Entry Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    6_1_6_Front_Entry Inlet Nodes,  !- Name
    6_1_6_Front_Entry Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    6_1_6_Front_Retail Inlet Nodes,  !- Name
    6_1_6_Front_Retail Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    6_1_6_PSZ-AC:1_OANode List,  !- Name
    6_1_6_PSZ-AC:1_OAInlet Node;  !- Node 1 Name

NodeList,
    6_1_6_PSZ-AC:OANode List,!- Name
    6_1_6_PSZ-AC:OAInlet Node;  !- Node 1 Name

NodeList,
    6_1_6_PSZ-AC:3_OANode List,  !- Name
    6_1_6_PSZ-AC:3_OAInlet Node;  !- Node 1 Name

NodeList,
    6_1_6_PSZ-AC:4_OANode List,  !- Name
    6_1_6_PSZ-AC:4_OAInlet Node;  !- Node 1 Name

NodeList,
    6_1_6_Point_Of_Sale Inlet Nodes,  !- Name
    6_1_6_Point_Of_Sale Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    1_Basement Inlet Nodes,  !- Name
    1_Basement VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Core_bottom Inlet Nodes,  !- Name
    1_Core_bottom VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Core_mid Inlet Nodes,  !- Name
    1_Core_mid VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Core_top Inlet Nodes,  !- Name
    1_Core_top VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
    1_Perimeter_bot_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
    1_Perimeter_bot_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
    1_Perimeter_bot_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
    1_Perimeter_bot_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
    1_Perimeter_mid_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
    1_Perimeter_mid_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
    1_Perimeter_mid_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
    1_Perimeter_mid_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Perimeter_top_ZN_1 Inlet Nodes,  !- Name
    1_Perimeter_top_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Perimeter_top_ZN_2 Inlet Nodes,  !- Name
    1_Perimeter_top_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Perimeter_top_ZN_3 Inlet Nodes,  !- Name
    1_Perimeter_top_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_Perimeter_top_ZN_4 Inlet Nodes,  !- Name
    1_Perimeter_top_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    1_VAV_1_OANode List,     !- Name
    1_VAV_1_OAInlet Node;    !- Node 1 Name

NodeList,
    1_VAV_2_OANode List,     !- Name
    1_VAV_2_OAInlet Node;    !- Node 1 Name

NodeList,
    1_VAV_3_OANode List,     !- Name
    1_VAV_3_OAInlet Node;    !- Node 1 Name

NodeList,
    1_VAV_5_OANode List,     !- Name
    1_VAV_5_OAInlet Node;    !- Node 1 Name

NodeList,
    2_1_Core_bottom Inlet Nodes,  !- Name
    2_1_Core_bottom VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Core_mid Inlet Nodes,!- Name
    2_1_Core_mid VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Core_top Inlet Nodes,!- Name
    2_1_Core_top VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
    2_1_Perimeter_bot_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
    2_1_Perimeter_bot_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
    2_1_Perimeter_bot_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
    2_1_Perimeter_bot_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
    2_1_Perimeter_mid_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
    2_1_Perimeter_mid_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
    2_1_Perimeter_mid_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
    2_1_Perimeter_mid_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Perimeter_top_ZN_1 Inlet Nodes,  !- Name
    2_1_Perimeter_top_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Perimeter_top_ZN_2 Inlet Nodes,  !- Name
    2_1_Perimeter_top_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Perimeter_top_ZN_3 Inlet Nodes,  !- Name
    2_1_Perimeter_top_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_Perimeter_top_ZN_4 Inlet Nodes,  !- Name
    2_1_Perimeter_top_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    2_1_VAV_1_OANode List,   !- Name
    2_1_VAV_1_OAInlet Node;  !- Node 1 Name

NodeList,
    2_1_VAV_OANode List,     !- Name
    2_1_VAV_OAInlet Node;    !- Node 1 Name

NodeList,
    2_1_VAV_3_OANode List,   !- Name
    2_1_VAV_3_OAInlet Node;  !- Node 1 Name

NodeList,
    2_1_OutsideAirInletNodes,!- Name
    2_1_Outside Air Inlet Node 1;  !- Node 1 Name

NodeList,
    2_1_Main Branch SetPoint Node List,  !- Name
    2_1_Mixed Air Node 1,    !- Node 1 Name
    2_1_Main Cooling Coil 1 Outlet Node,  !- Node 2 Name
    2_1_Main Heating Coil 1 Outlet Node,  !- Node 3 Name
    2_1_Main Cooling Coil 2 Outlet Node,  !- Node 4 Name
    2_1_Main Heating Coil 2 Outlet Node,  !- Node 5 Name
    2_1_Main Cooling Coil 3 Outlet Node,  !- Node 6 Name
    2_1_Main Heating Coil 3 Outlet Node;  !- Node 7 Name

NodeList,
    2_1_Chilled Water Loop Setpoint Node List,  !- Name
    2_1_CW Supply Outlet Node;  !- Node 1 Name

NodeList,
    2_1_Hot Water Loop Setpoint Node List,  !- Name
    2_1_HW Supply Outlet Node;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    9_PSZ-AC:1_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    9_PSZ-AC:2_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    9_PSZ-AC:3_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    9_PSZ-AC:4_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    9_PSZ-AC:5_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    9_PSZ-AC:6_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    9_RACKA_condenserInlet;  !- Name

OutdoorAir:Node,
    9_RACKB_condenserInlet;  !- Name

OutdoorAir:Node,
    9_RACKC_condenserInlet;  !- Name

OutdoorAir:Node,
    9_RACKD_condenserInlet;  !- Name

OutdoorAir:Node,
    10_2_PSZ-AC_1:1_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    10_2_PSZ-AC_2:2_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    10_2_RACK1_condenserInlet;  !- Name

OutdoorAir:Node,
    10_2_RACK2_condenserInlet;  !- Name

OutdoorAir:Node,
    10_1_PSZ-AC_1:1_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    10_1_PSZ-AC_2:2_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    10_1_RACK1_condenserInlet;  !- Name

OutdoorAir:Node,
    10_1_RACK2_condenserInlet;  !- Name

OutdoorAir:Node,
    15_Room_1_Flr_3 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
    15_Room_1_Flr_6 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
    15_Room_2_Flr_3 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
    15_Room_2_Flr_6 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
    15_Room_3_Mult19_Flr_3 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
    15_Room_3_Mult9_Flr_6 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
    15_Room_4_Mult19_Flr_3 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
    15_Room_5_Flr_3 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
    15_Room_6_Flr_3 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
    15_CoolSys1 Chillercondenser OA inlet1;  !- Name

OutdoorAir:Node,
    15_CoolSys1 Chillercondenser OA inlet2;  !- Name

OutdoorAir:Node,
    15_RACK1_condenserInlet; !- Name

OutdoorAir:Node,
    15_RACK2_condenserInlet; !- Name

OutdoorAir:Node,
    11_2_PSZ-AC_1:1_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    11_2_PSZ-AC_2:2_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    11_2_RACK1_condenserInlet;  !- Name

OutdoorAir:Node,
    11_2_RACK2_condenserInlet;  !- Name

OutdoorAir:Node,
    11_1_PSZ-AC_1:1_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    11_1_PSZ-AC_2:2_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    11_1_RACK1_condenserInlet;  !- Name

OutdoorAir:Node,
    11_1_RACK2_condenserInlet;  !- Name

OutdoorAir:Node,
    1_TowerWaterSys CoolTower OA ref Node;  !- Name

OutdoorAir:Node,
    2_1_VAV_1_CoolC Cond OA node;  !- Name

OutdoorAir:Node,
    2_1_VAV_1_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    2_1_VAV_CoolC Cond OA node;  !- Name

OutdoorAir:Node,
    2_1_VAV_CoolCOA Ref node;!- Name

OutdoorAir:Node,
    2_1_VAV_3_CoolC Cond OA node;  !- Name

OutdoorAir:Node,
    2_1_VAV_3_CoolCOA Ref node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    6_1_6_PSZ-AC:1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    6_1_6_PSZ-AC:OANode List;!- Node or NodeList Name 1

OutdoorAir:NodeList,
    6_1_6_PSZ-AC:3_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    6_1_6_PSZ-AC:4_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    9_PSZ-AC:1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    9_PSZ-AC:2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    9_PSZ-AC:3_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    9_PSZ-AC:4_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    9_PSZ-AC:5_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    9_PSZ-AC:6_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    10_2_PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    10_2_PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    10_1_PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    10_1_PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    15_FLR_3_DOAS_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    15_FLR_6_DOAS_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    15_VAV WITH REHEAT_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    11_2_PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    11_2_PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    11_1_PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    11_1_PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    1_VAV_1_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    1_VAV_2_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    1_VAV_3_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    1_VAV_5_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    2_1_VAV_1_OANode List;   !- Node or NodeList Name 1

OutdoorAir:NodeList,
    2_1_VAV_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    2_1_VAV_3_OANode List;   !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    9_SWHSys1 Demand Bypass Pipe,  !- Name
    9_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    9_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    9_SWHSys1 Demand Inlet Pipe,  !- Name
    9_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    9_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    9_SWHSys1 Demand Outlet Pipe,  !- Name
    9_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    9_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    9_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    9_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    9_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    9_SWHSys1 Supply Outlet Pipe,  !- Name
    9_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    9_SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    10_2_SWHSys1 Demand Bypass Pipe,  !- Name
    10_2_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    10_2_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    10_2_SWHSys1 Demand Inlet Pipe,  !- Name
    10_2_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    10_2_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    10_2_SWHSys1 Demand Outlet Pipe,  !- Name
    10_2_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    10_2_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    10_2_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    10_2_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    10_2_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    10_2_SWHSys1 Supply Outlet Pipe,  !- Name
    10_2_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    10_2_SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    10_1_SWHSys1 Demand Bypass Pipe,  !- Name
    10_1_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    10_1_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    10_1_SWHSys1 Demand Inlet Pipe,  !- Name
    10_1_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    10_1_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    10_1_SWHSys1 Demand Outlet Pipe,  !- Name
    10_1_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    10_1_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    10_1_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    10_1_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    10_1_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    10_1_SWHSys1 Supply Outlet Pipe,  !- Name
    10_1_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    10_1_SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    15_CoolSys1 Demand Bypass Pipe,  !- Name
    15_CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    15_CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    15_CoolSys1 Demand Inlet Pipe,  !- Name
    15_CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    15_CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    15_CoolSys1 Demand Outlet Pipe,  !- Name
    15_CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    15_CoolSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    15_CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    15_CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    15_CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    15_CoolSys1 Supply Outlet Pipe,  !- Name
    15_CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    15_CoolSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    15_HeatSys1 Demand Bypass Pipe,  !- Name
    15_HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    15_HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    15_HeatSys1 Demand Inlet Pipe,  !- Name
    15_HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    15_HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    15_HeatSys1 Demand Outlet Pipe,  !- Name
    15_HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    15_HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    15_HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    15_HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    15_HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    15_HeatSys1 Supply Outlet Pipe,  !- Name
    15_HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    15_HeatSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    15_SWHSys1 Demand Bypass Pipe,  !- Name
    15_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    15_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    15_SWHSys1 Demand Inlet Pipe,  !- Name
    15_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    15_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    15_SWHSys1 Demand Outlet Pipe,  !- Name
    15_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    15_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    15_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    15_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    15_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    15_SWHSys1 Supply Outlet Pipe,  !- Name
    15_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    15_SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    11_2_SWHSys1 Demand Bypass Pipe,  !- Name
    11_2_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    11_2_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    11_2_SWHSys1 Demand Inlet Pipe,  !- Name
    11_2_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    11_2_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    11_2_SWHSys1 Demand Outlet Pipe,  !- Name
    11_2_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    11_2_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    11_2_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    11_2_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    11_2_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    11_2_SWHSys1 Supply Outlet Pipe,  !- Name
    11_2_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    11_2_SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    11_1_SWHSys1 Demand Bypass Pipe,  !- Name
    11_1_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    11_1_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    11_1_SWHSys1 Demand Inlet Pipe,  !- Name
    11_1_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    11_1_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    11_1_SWHSys1 Demand Outlet Pipe,  !- Name
    11_1_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    11_1_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    11_1_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    11_1_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    11_1_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    11_1_SWHSys1 Supply Outlet Pipe,  !- Name
    11_1_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    11_1_SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_CoolSys1 Demand Bypass Pipe,  !- Name
    1_CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    1_CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_CoolSys1 Demand Inlet Pipe,  !- Name
    1_CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    1_CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    1_CoolSys1 Demand Outlet Pipe,  !- Name
    1_CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    1_CoolSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    1_CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    1_CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_CoolSys1 Supply Outlet Pipe,  !- Name
    1_CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    1_CoolSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_HeatSys1 Demand Bypass Pipe,  !- Name
    1_HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    1_HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_HeatSys1 Demand Inlet Pipe,  !- Name
    1_HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    1_HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    1_HeatSys1 Demand Outlet Pipe,  !- Name
    1_HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    1_HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    1_HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    1_HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_HeatSys1 Supply Outlet Pipe,  !- Name
    1_HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    1_HeatSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_TowerWaterSys Demand Bypass Pipe,  !- Name
    1_TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    1_TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_TowerWaterSys Demand Inlet Pipe,  !- Name
    1_TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
    1_TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    1_TowerWaterSys Demand Outlet Pipe,  !- Name
    1_TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
    1_TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
    1_TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    1_TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_TowerWaterSys Supply Outlet Pipe,  !- Name
    1_TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
    1_TowerWaterSys Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_SWHSys1 Demand Bypass Pipe,  !- Name
    1_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    1_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_SWHSys1 Demand Inlet Pipe,  !- Name
    1_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    1_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    1_SWHSys1 Demand Outlet Pipe,  !- Name
    1_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    1_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    1_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    1_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    1_SWHSys1 Supply Outlet Pipe,  !- Name
    1_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    1_SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_SWHSys1 Demand Bypass Pipe,  !- Name
    2_1_SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    2_1_SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_SWHSys1 Demand Inlet Pipe,  !- Name
    2_1_SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    2_1_SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_SWHSys1 Demand Outlet Pipe,  !- Name
    2_1_SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    2_1_SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    2_1_SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    2_1_SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_SWHSys1 Supply Outlet Pipe,  !- Name
    2_1_SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    2_1_SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Demand Side Inlet Pipe,  !- Name
    2_1_CW Demand Inlet Node,!- Inlet Node Name
    2_1_CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Demand Side Bypass,  !- Name
    2_1_CW Demand Bypass Inlet Node,  !- Inlet Node Name
    2_1_CW Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_CW Demand Side Outlet Pipe,  !- Name
    2_1_CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    2_1_CW Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Supply Side Outlet Pipe,  !- Name
    2_1_Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
    2_1_CW Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Supply Side Bypass,  !- Name
    2_1_CW Supply Bypass Inlet Node,  !- Inlet Node Name
    2_1_CW Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Heating Supply Side Bypass,  !- Name
    2_1_Heating Supply Bypass Inlet Node,  !- Inlet Node Name
    2_1_Heating Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Heating Supply Outlet,  !- Name
    2_1_Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    2_1_HW Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Reheat Inlet Pipe,   !- Name
    2_1_HW Demand Inlet Node,!- Inlet Node Name
    2_1_HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Reheat Outlet Pipe,  !- Name
    2_1_HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    2_1_HW Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Reheat Bypass,       !- Name
    2_1_Reheat Bypass Inlet Node,  !- Inlet Node Name
    2_1_Reheat Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Condenser Supply Side Bypass,  !- Name
    2_1_Cond Supply Bypass Inlet Node,  !- Inlet Node Name
    2_1_Cond Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Condenser Supply Outlet,  !- Name
    2_1_Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    2_1_Condenser Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Condenser Demand Inlet Pipe,  !- Name
    2_1_Condenser Demand Inlet Node,  !- Inlet Node Name
    2_1_Condenser Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Condenser Demand Side Bypass,  !- Name
    2_1_Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    2_1_Cond Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    2_1_Condenser Demand Outlet Pipe,  !- Name
    2_1_Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    2_1_Condenser Demand Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    9_SWHSys1 Pump,          !- Name
    9_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    9_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    0.1,                     !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

! ***SWH EQUIPMENT***
Pump:VariableSpeed,
    10_2_SWHSys1 Pump,       !- Name
    10_2_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    10_2_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    0.1,                     !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

! ***SWH EQUIPMENT***
Pump:VariableSpeed,
    10_1_SWHSys1 Pump,       !- Name
    10_1_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    10_1_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    0.1,                     !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

! ***SWH EQUIPMENT***
Pump:VariableSpeed,
    15_CoolSys1 Pump,        !- Name
    15_CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    15_CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    15_HeatSys1 Pump,        !- Name
    15_HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    15_HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    15_SWHSys1 Pump,         !- Name
    15_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    15_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

! ***EQUIPMENT***
Pump:VariableSpeed,
    11_2_SWHSys1 Pump,       !- Name
    11_2_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    11_2_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    0.1,                     !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

! Service water heating to mixed, 53-gallon gas-fired tank
! ***SWH EQUIPMENT***
Pump:VariableSpeed,
    11_1_SWHSys1 Pump,       !- Name
    11_1_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    11_1_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    0.1,                     !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

! Service water heating to mixed, 53-gallon gas-fired tank
! ***SWH EQUIPMENT***
Pump:VariableSpeed,
    1_CoolSys1 Pump,         !- Name
    1_CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    1_CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {Rotations Per Minute}
    ,                        !- Maximum RPM Schedule {Rotations Per Minute}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0.0;                     !- Design Minimum Flow Rate Fraction

Pump:VariableSpeed,
    1_HeatSys1 Pump,         !- Name
    1_HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    1_HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.875,                   !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    1_SWHSys1 Pump,          !- Name
    1_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    1_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    1_TowerWaterSys Pump,    !- Name
    1_TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
    1_TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    301156.1;                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}

Pump:ConstantSpeed,
    2_1_SWHSys1 Pump,        !- Name
    2_1_SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    2_1_SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
    2_1_Circ Pump,           !- Name
    2_1_CW Supply Inlet Node,!- Inlet Node Name
    2_1_CW Pump Outlet Node, !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    5000,                    !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    CONTINUOUS;              !- Pump Control Type

Pump:ConstantSpeed,
    2_1_HW Circ Pump,        !- Name
    2_1_HW Supply Inlet Node,!- Inlet Node Name
    2_1_HW Pump Outlet Node, !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    5000,                    !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    CONTINUOUS;              !- Pump Control Type

Pump:ConstantSpeed,
    2_1_Cond Circ Pump,      !- Name
    2_1_Condenser Supply Inlet Node,  !- Inlet Node Name
    2_1_Condenser Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    5000,                    !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    CONTINUOUS;              !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

! ***SWH EQUIPMENT***
Boiler:HotWater,
    15_HeatSys1 Boiler,      !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    0.78,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    82.2000,                 !- Design Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    15_HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    15_HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1.0000;                  !- Sizing Factor

Boiler:HotWater,
    1_HeatSys1 Boiler,       !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    0.78,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    82.2000,                 !- Design Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    1_HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    1_HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1.0000;                  !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
    15_CoolSys1 Chiller 1,   !- Name
    AUTOSIZE,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    35.0,                    !- Reference Entering Condenser Fluid Temperature {C}
    AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    15_Air-Cooled Default 90.1-2004 Cap_fT,  !- Cooling Capacity Function of Temperature Curve Name
    15_Air-Cooled Default 90.1-2004 EIR_fT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    15_Air-Cooled Trane Screw EIR_fPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.8,                     !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    15_CoolSys1 Pump-CoolSys1 ChillerNode 1,  !- Chilled Water Inlet Node Name
    15_CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
    15_CoolSys1 Chillercondenser OA inlet1,  !- Condenser Inlet Node Name
    15_CoolSys1 Chiller1 condenser outlet,  !- Condenser Outlet Node Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode
    0.0000,                  !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    0.5;                     !- Sizing Factor

Chiller:Electric:EIR,
    15_CoolSys1 Chiller 2,   !- Name
    AUTOSIZE,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    35.0,                    !- Reference Entering Condenser Fluid Temperature {C}
    AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    15_Air-Cooled Default 90.1-2004 Cap_fT,  !- Cooling Capacity Function of Temperature Curve Name
    15_Air-Cooled Default 90.1-2004 EIR_fT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    15_Air-Cooled Trane Screw EIR_fPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.8,                     !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    15_CoolSys1 Pump-CoolSys1 ChillerNode 2,  !- Chilled Water Inlet Node Name
    15_CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
    15_CoolSys1 Chillercondenser OA inlet2,  !- Condenser Inlet Node Name
    15_CoolSys1 Chiller2 condenser outlet,  !- Condenser Outlet Node Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode
    0.0000,                  !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    0.5;                     !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:REFORMULATEDEIR ===========

Chiller:Electric:ReformulatedEIR,
    1_CoolSys1 Chiller 1,    !- Name
    AUTOSIZE,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    35,                      !- Reference Leaving Condenser Water Temperature {C}
    AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
    1_WC Screw Default 90.1-2004 Cap_fT,  !- Cooling Capacity Function of Temperature Curve Name
    1_WC Screw Default 90.1-2004 EIR_fT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ,                        !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    1_ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    1_CoolSys1 Pump-CoolSys1 ChillerNode 1,  !- Chilled Water Inlet Node Name
    1_CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
    1_CoolSys1 Chiller Water Inlet Node 1,  !- Condenser Inlet Node Name
    1_CoolSys1 Chiller Water Outlet Node 1,  !- Condenser Outlet Node Name
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode Type
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    0.5;                     !- Sizing Factor

Chiller:Electric:ReformulatedEIR,
    1_CoolSys1 Chiller 2,    !- Name
    AUTOSIZE,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    35,                      !- Reference Leaving Condenser Water Temperature {C}
    AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
    1_WC Screw Default 90.1-2004 Cap_fT,  !- Cooling Capacity Function of Temperature Curve Name
    1_WC Screw Default 90.1-2004 EIR_fT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ,                        !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    1_ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    1_CoolSys1 Pump-CoolSys1 ChillerNode 2,  !- Chilled Water Inlet Node Name
    1_CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
    1_CoolSys1 Chiller Water Inlet Node 2,  !- Condenser Inlet Node Name
    1_CoolSys1 Chiller Water Outlet Node 2,  !- Condenser Outlet Node Name
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode Type
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    0.5;                     !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: HEATPUMP:WATERTOWATER:PARAMETERESTIMATION:COOLING ===========

HeatPump:WaterToWater:ParameterEstimation:Cooling,
    2_1_GshpCLG,             !- Name
    2_1_GshpCLG SourceSide Inlet Node,  !- Source Side Inlet Node Name
    2_1_GshpCLG SourceSide Outlet Node,  !- Source Side Outlet Node Name
    2_1_GshpCLG LoadSide Inlet Node,  !- Load Side Inlet Node Name
    2_1_GshpCLG LoadSide Outlet Node,  !- Load Side Outlet Node Name
    3.5,                     !- Nominal COP {W/W}
    450000000,               !- Nominal Capacity {W}
    0.0,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.003,                   !- Load Side Flow Rate {m3/s}
    0.003,                   !- Source Side Flow Rate {m3/s}
    7761,                    !- Load Side Heat Transfer Coefficient {W/K}
    3998,                    !- Source Side Heat Transfer Coefficient {W/K}
    0.012544,                !- Piston Displacement {m3/s}
    0.05469,                 !- Compressor Clearance Factor
    92156.2,                 !- Compressor Suction and Discharge Pressure Drop {Pa}
    4.8907,                  !- Superheating {C}
    2803.9,                  !- Constant Part of Electromechanical Power Losses {W}
    0.699,                   !- Loss Factor
    0.0,                     !- High Pressure Cut Off {Pa}
    0.0;                     !- Low Pressure Cut Off {Pa}


!-   ===========  ALL OBJECTS IN CLASS: HEATPUMP:WATERTOWATER:PARAMETERESTIMATION:HEATING ===========

HeatPump:WaterToWater:ParameterEstimation:Heating,
    2_1_GshpHeating,         !- Name
    2_1_GshpHeating SourceSide Inlet Node,  !- Source Side Inlet Node Name
    2_1_GshpHeating SourceSide Outlet Node,  !- Source Side Outlet Node Name
    2_1_GshpHeating LoadSide Inlet Node,  !- Load Side Inlet Node Name
    2_1_GshpHeating LoadSide Outlet Node,  !- Load Side Outlet Node Name
    3.5,                     !- Nominal COP {W/W}
    450000000,               !- Nominal Capacity {W}
    0.0,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.003,                   !- Load Side Flow Rate {m3/s}
    0.003,                   !- Source Side Flow Rate {m3/s}
    7761,                    !- Load Side Heat Transfer Coefficient {W/K}
    3998,                    !- Source Side Heat Transfer Coefficient {W/K}
    0.012544,                !- Piston Displacement {m3/s}
    0.05469,                 !- Compressor Clearance Factor
    92156.2,                 !- Compressor Suction and Discharge Pressure Drop {Pa}
    4.8907,                  !- Superheating {C}
    2803.9,                  !- Constant Part of Electromechanical Power Losses {W}
    0.699,                   !- Loss Factor
    0.0,                     !- High Pressure Cut Off {Pa}
    0.0;                     !- Low Pressure Cut Off {Pa}


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTCOOLING ===========

DistrictCooling,
    2_1_Purchased Cooling,   !- Name
    2_1_Purchased Cooling Inlet Node,  !- Chilled Water Inlet Node Name
    2_1_Purchased Cooling Outlet Node,  !- Chilled Water Outlet Node Name
    680000;                  !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTHEATING ===========

DistrictHeating,
    2_1_Steam,               !- Name
    2_1_Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
    2_1_Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
    1000000;                 !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:SINGLESPEED ===========

CoolingTower:SingleSpeed,
    1_TowerWaterSys CoolTower,  !- Name
    1_TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
    1_TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Fan Power {W}
    AUTOSIZE,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,                        !- Free Convection Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
    ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
    ,                        !- Design Approach Temperature {deltaC}
    ,                        !- Design Range Temperature {deltaC}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.0080,                  !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3.0000,                  !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    1_TowerWaterSys CoolTower OA ref Node,  !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    ,                        !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.0000;                  !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATEXCHANGER:VERTICAL ===========

! ***SWH EQUIPMENT***
GroundHeatExchanger:Vertical,
    2_1_Vertical Ground Heat Exchanger,  !- Name
    2_1_GHE Inlet Node,      !- Inlet Node Name
    2_1_GHE Outlet Node,     !- Outlet Node Name
    0.00330000,              !- Design Flow Rate {m3/s}
    120,                     !- Number of Bore Holes
    76.2,                    !- Bore Hole Length {m}
    0.635080E-01,            !- Bore Hole Radius {m}
    0.692626E+00,            !- Ground Thermal Conductivity {W/m-K}
    0.234700E+07,            !- Ground Thermal Heat Capacity {J/m3-K}
    13.375,                  !- Ground Temperature {C}
    0.692626E+00,            !- Grout Thermal Conductivity {W/m-K}
    0.391312E+00,            !- Pipe Thermal Conductivity {W/m-K}
    2.66667E-02,             !- Pipe Out Diameter {m}
    2.53977E-02,             !- U-Tube Distance {m}
    2.41285E-03,             !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation {years}
    0.0005,                  !- G-Function Reference Ratio {dimensionless}
    35,                      !- Number of Data Pairs of the G Function
    -15.2996,                !- G-Function Ln(T/Ts) Value 1
    -0.348322,               !- G-Function G Value 1
    -14.201,                 !- G-Function Ln(T/Ts) Value 2
    0.022208,                !- G-Function G Value 2
    -13.2202,                !- G-Function Ln(T/Ts) Value 3
    0.412345,                !- G-Function G Value 3
    -12.2086,                !- G-Function Ln(T/Ts) Value 4
    0.867498,                !- G-Function G Value 4
    -11.1888,                !- G-Function Ln(T/Ts) Value 5
    1.357839,                !- G-Function G Value 5
    -10.1816,                !- G-Function Ln(T/Ts) Value 6
    1.852024,                !- G-Function G Value 6
    -9.1815,                 !- G-Function Ln(T/Ts) Value 7
    2.345656,                !- G-Function G Value 7
    -8.6809,                 !- G-Function Ln(T/Ts) Value 8
    2.593958,                !- G-Function G Value 8
    -8.5,                    !- G-Function Ln(T/Ts) Value 9
    2.679,                   !- G-Function G Value 9
    -7.8,                    !- G-Function Ln(T/Ts) Value 10
    3.023,                   !- G-Function G Value 10
    -7.2,                    !- G-Function Ln(T/Ts) Value 11
    3.32,                    !- G-Function G Value 11
    -6.5,                    !- G-Function Ln(T/Ts) Value 12
    3.681,                   !- G-Function G Value 12
    -5.9,                    !- G-Function Ln(T/Ts) Value 13
    4.071,                   !- G-Function G Value 13
    -5.2,                    !- G-Function Ln(T/Ts) Value 14
    4.828,                   !- G-Function G Value 14
    -4.5,                    !- G-Function Ln(T/Ts) Value 15
    6.253,                   !- G-Function G Value 15
    -3.963,                  !- G-Function Ln(T/Ts) Value 16
    7.894,                   !- G-Function G Value 16
    -3.27,                   !- G-Function Ln(T/Ts) Value 17
    11.82,                   !- G-Function G Value 17
    -2.864,                  !- G-Function Ln(T/Ts) Value 18
    15.117,                  !- G-Function G Value 18
    -2.577,                  !- G-Function Ln(T/Ts) Value 19
    18.006,                  !- G-Function G Value 19
    -2.171,                  !- G-Function Ln(T/Ts) Value 20
    22.887,                  !- G-Function G Value 20
    -1.884,                  !- G-Function Ln(T/Ts) Value 21
    26.924,                  !- G-Function G Value 21
    -1.191,                  !- G-Function Ln(T/Ts) Value 22
    38.004,                  !- G-Function G Value 22
    -0.497,                  !- G-Function Ln(T/Ts) Value 23
    49.919,                  !- G-Function G Value 23
    -0.274,                  !- G-Function Ln(T/Ts) Value 24
    53.407,                  !- G-Function G Value 24
    -0.051,                  !- G-Function Ln(T/Ts) Value 25
    56.632,                  !- G-Function G Value 25
    0.196,                   !- G-Function Ln(T/Ts) Value 26
    59.825,                  !- G-Function G Value 26
    0.419,                   !- G-Function Ln(T/Ts) Value 27
    62.349,                  !- G-Function G Value 27
    0.642,                   !- G-Function Ln(T/Ts) Value 28
    64.524,                  !- G-Function G Value 28
    0.873,                   !- G-Function Ln(T/Ts) Value 29
    66.412,                  !- G-Function G Value 29
    1.112,                   !- G-Function Ln(T/Ts) Value 30
    67.993,                  !- G-Function G Value 30
    1.335,                   !- G-Function Ln(T/Ts) Value 31
    69.162,                  !- G-Function G Value 31
    1.679,                   !- G-Function Ln(T/Ts) Value 32
    70.476,                  !- G-Function G Value 32
    2.028,                   !- G-Function Ln(T/Ts) Value 33
    71.361,                  !- G-Function G Value 33
    2.275,                   !- G-Function Ln(T/Ts) Value 34
    71.79,                   !- G-Function G Value 34
    3.003,                   !- G-Function Ln(T/Ts) Value 35
    72.511;                  !- G-Function G Value 35


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

! ***SWH EQUIPMENT***
WaterHeater:Mixed,
    9_SWHSys1 Water Heater,  !- Name
    0.4,                     !- Tank Volume {m3}
    9_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    9_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    9_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    9_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

! ***SWH LOOP***
WaterHeater:Mixed,
    10_2_SWHSys1 Water Heater,  !- Name
    0.2,                     !- Tank Volume {m3}
    10_2_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    10_2_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    10_2_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    10_2_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

! ***SWH LOOP***
WaterHeater:Mixed,
    10_1_SWHSys1 Water Heater,  !- Name
    0.2,                     !- Tank Volume {m3}
    10_1_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    10_1_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    10_1_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    10_1_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

! ***SWH LOOP***
WaterHeater:Mixed,
    15_SWHSys1 Water Heater, !- Name
    2.0,                     !- Tank Volume {m3}
    15_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    15_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    15_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    15_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

! ***LOOP***
WaterHeater:Mixed,
    11_2_SWHSys1 Water Heater,  !- Name
    0.2,                     !- Tank Volume {m3}
    11_2_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    11_2_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    11_2_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    11_2_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

! ***SWH LOOP***
WaterHeater:Mixed,
    11_1_SWHSys1 Water Heater,  !- Name
    0.2,                     !- Tank Volume {m3}
    11_1_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    11_1_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    11_1_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    11_1_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

! ***SWH LOOP***
WaterHeater:Mixed,
    1_SWHSys1 Water Heater,  !- Name
    0.7571,                  !- Tank Volume {m3}
    1_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    1_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    1_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    1_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

! ***SWH LOOP***
WaterHeater:Mixed,
    2_1_SWHSys1 Water Heater,!- Name
    0.3785,                  !- Tank Volume {m3}
    2_1_SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    2_1_SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    2_1_SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    2_1_SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

! ***SWH LOOP***
PlantLoop,
    9_SWHSys1,               !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    9_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    9_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    9_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    9_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    9_SWHSys1 Supply Branches,  !- Plant Side Branch List Name
    9_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    9_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    9_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    9_SWHSys1 Demand Branches,  !- Demand Side Branch List Name
    9_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    10_2_SWHSys1,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    10_2_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    10_2_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    10_2_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    10_2_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    10_2_SWHSys1 Supply Branches,  !- Plant Side Branch List Name
    10_2_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    10_2_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    10_2_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    10_2_SWHSys1 Demand Branches,  !- Demand Side Branch List Name
    10_2_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    10_1_SWHSys1,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    10_1_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    10_1_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    10_1_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    10_1_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    10_1_SWHSys1 Supply Branches,  !- Plant Side Branch List Name
    10_1_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    10_1_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    10_1_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    10_1_SWHSys1 Demand Branches,  !- Demand Side Branch List Name
    10_1_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    15_CoolSys1,             !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    15_CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    15_CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    15_CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    15_CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    15_CoolSys1 Supply Branches,  !- Plant Side Branch List Name
    15_CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    15_CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    15_CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    15_CoolSys1 Demand Branches,  !- Demand Side Branch List Name
    15_CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    UniformLoad;             !- Load Distribution Scheme

PlantLoop,
    15_HeatSys1,             !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    15_HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    15_HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    15_HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    15_HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    15_HeatSys1 Supply Branches,  !- Plant Side Branch List Name
    15_HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    15_HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    15_HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    15_HeatSys1 Demand Branches,  !- Demand Side Branch List Name
    15_HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH LOOP***
PlantLoop,
    15_SWHSys1,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    15_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    15_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    15_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    15_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    15_SWHSys1 Supply Branches,  !- Plant Side Branch List Name
    15_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    15_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    15_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    15_SWHSys1 Demand Branches,  !- Demand Side Branch List Name
    15_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    11_2_SWHSys1,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    11_2_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    11_2_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    11_2_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    11_2_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    11_2_SWHSys1 Supply Branches,  !- Plant Side Branch List Name
    11_2_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    11_2_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    11_2_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    11_2_SWHSys1 Demand Branches,  !- Demand Side Branch List Name
    11_2_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    11_1_SWHSys1,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    11_1_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    11_1_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    11_1_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    11_1_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    11_1_SWHSys1 Supply Branches,  !- Plant Side Branch List Name
    11_1_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    11_1_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    11_1_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    11_1_SWHSys1 Demand Branches,  !- Demand Side Branch List Name
    11_1_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    1_CoolSys1,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    1_CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    1_CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    1_CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    1_CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    1_CoolSys1 Supply Branches,  !- Plant Side Branch List Name
    1_CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    1_CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    1_CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    1_CoolSys1 Demand Branches,  !- Demand Side Branch List Name
    1_CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    UniformLoad;             !- Load Distribution Scheme

PlantLoop,
    1_HeatSys1,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    1_HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    1_HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    1_HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    1_HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    1_HeatSys1 Supply Branches,  !- Plant Side Branch List Name
    1_HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    1_HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    1_HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    1_HeatSys1 Demand Branches,  !- Demand Side Branch List Name
    1_HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH LOOP***
PlantLoop,
    1_SWHSys1,               !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    1_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    1_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    1_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    1_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    1_SWHSys1 Supply Branches,  !- Plant Side Branch List Name
    1_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    1_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    1_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    1_SWHSys1 Demand Branches,  !- Demand Side Branch List Name
    1_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    2_1_SWHSys1,             !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    2_1_SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    2_1_SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    2_1_SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    2_1_SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    2_1_SWHSys1 Supply Branches,  !- Plant Side Branch List Name
    2_1_SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    2_1_SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    2_1_SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    2_1_SWHSys1 Demand Branches,  !- Demand Side Branch List Name
    2_1_SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    2_1_Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    2_1_CW Loop Operation,   !- Plant Equipment Operation Scheme Name
    2_1_CW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    0.0033,                  !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    5.0,                     !- Plant Loop Volume {m3}
    2_1_CW Supply Inlet Node,!- Plant Side Inlet Node Name
    2_1_CW Supply Outlet Node,  !- Plant Side Outlet Node Name
    2_1_Cooling Supply Side Branches,  !- Plant Side Branch List Name
    2_1_Cooling Supply Side Connectors,  !- Plant Side Connector List Name
    2_1_CW Demand Inlet Node,!- Demand Side Inlet Node Name
    2_1_CW Demand Outlet Node,  !- Demand Side Outlet Node Name
    2_1_Cooling Demand Side Branches,  !- Demand Side Branch List Name
    2_1_Cooling Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    2_1_Hot Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    2_1_Hot Loop Operation,  !- Plant Equipment Operation Scheme Name
    2_1_HW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    0.0043,                  !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    5.0,                     !- Plant Loop Volume {m3}
    2_1_HW Supply Inlet Node,!- Plant Side Inlet Node Name
    2_1_HW Supply Outlet Node,  !- Plant Side Outlet Node Name
    2_1_Heating Supply Side Branches,  !- Plant Side Branch List Name
    2_1_Heating Supply Side Connectors,  !- Plant Side Connector List Name
    2_1_HW Demand Inlet Node,!- Demand Side Inlet Node Name
    2_1_HW Demand Outlet Node,  !- Demand Side Outlet Node Name
    2_1_Heating Demand Side Branches,  !- Demand Side Branch List Name
    2_1_Heating Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
    1_TowerWaterSys,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    1_TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    1_TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    1_TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    1_TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    1_TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
    1_TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
    1_TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    1_TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    1_TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
    1_TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

CondenserLoop,
    2_1_Chilled Water Condenser Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    2_1_Tower Loop Operation,!- Condenser Equipment Operation Scheme Name
    2_1_Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    0.00330000,              !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    5.0,                     !- Condenser Loop Volume {m3}
    2_1_Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
    2_1_Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
    2_1_Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    2_1_Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    2_1_Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
    2_1_Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
    2_1_Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
    2_1_Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    9_SWHSys1 Equipment List,!- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    9_SWHSys1 Water Heater;  !- Equipment 1 Name

PlantEquipmentList,
    10_2_SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    10_2_SWHSys1 Water Heater;  !- Equipment 1 Name

PlantEquipmentList,
    10_1_SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    10_1_SWHSys1 Water Heater;  !- Equipment 1 Name

PlantEquipmentList,
    15_CoolSys1 Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    15_CoolSys1 Chiller 1,   !- Equipment 1 Name
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    15_CoolSys1 Chiller 2;   !- Equipment 2 Name

PlantEquipmentList,
    15_HeatSys1 Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    15_HeatSys1 Boiler;      !- Equipment 1 Name

PlantEquipmentList,
    15_SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    15_SWHSys1 Water Heater; !- Equipment 1 Name

PlantEquipmentList,
    11_2_SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    11_2_SWHSys1 Water Heater;  !- Equipment 1 Name

PlantEquipmentList,
    11_1_SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    11_1_SWHSys1 Water Heater;  !- Equipment 1 Name

PlantEquipmentList,
    1_CoolSys1 Equipment List,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    1_CoolSys1 Chiller 1,    !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    1_CoolSys1 Chiller 2;    !- Equipment 2 Name

PlantEquipmentList,
    1_HeatSys1 Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    1_HeatSys1 Boiler;       !- Equipment 1 Name

PlantEquipmentList,
    1_SWHSys1 Equipment List,!- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    1_SWHSys1 Water Heater;  !- Equipment 1 Name

PlantEquipmentList,
    2_1_SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    2_1_SWHSys1 Water Heater;!- Equipment 1 Name

PlantEquipmentList,
    2_1_GSHP and Purchased Cooling,  !- Name
    HeatPump:WaterToWater:ParameterEstimation:Cooling,  !- Equipment 1 Object Type
    2_1_GshpCLG,             !- Equipment 1 Name
    DistrictCooling,         !- Equipment 2 Object Type
    2_1_Purchased Cooling;   !- Equipment 2 Name

PlantEquipmentList,
    2_1_Purchased Cooling Only,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    2_1_Purchased Cooling;   !- Equipment 1 Name

PlantEquipmentList,
    2_1_Purchased Heating Plant,  !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    2_1_Steam;               !- Equipment 1 Name

PlantEquipmentList,
    2_1_GSHP plant,          !- Name
    HeatPump:WaterToWater:ParameterEstimation:Heating,  !- Equipment 1 Object Type
    2_1_GshpHeating,         !- Equipment 1 Name
    DistrictHeating,         !- Equipment 2 Object Type
    2_1_Steam;               !- Equipment 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    1_TowerWaterSys Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    1_TowerWaterSys CoolTower;  !- Equipment 1 Name

CondenserEquipmentList,
    2_1_All Towers,          !- Name
    GroundHeatExchanger:Vertical,  !- Equipment 1 Object Type
    2_1_Vertical Ground Heat Exchanger;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:UNCONTROLLED ===========

PlantEquipmentOperation:Uncontrolled,
    2_1_Year Round Tower Operation,  !- Name
    2_1_All Towers;          !- Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    15_CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000000000000,         !- Load Range 1 Upper Limit {W}
    15_CoolSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    1_CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000000000000,         !- Load Range 1 Upper Limit {W}
    1_CoolSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    1_TowerWaterSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    1_TowerWaterSys Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    2_1_Summer Cooling Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    500000000,               !- Load Range 1 Upper Limit {W}
    2_1_GSHP and Purchased Cooling;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    2_1_Winter Cooling Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    900000,                  !- Load Range 1 Upper Limit {W}
    2_1_GSHP and Purchased Cooling;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    9_SWHSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    9_SWHSys1 Equipment List;!- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    10_2_SWHSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    10_2_SWHSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    10_1_SWHSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    10_1_SWHSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    15_HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    15_HeatSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    15_SWHSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    15_SWHSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    11_2_SWHSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    11_2_SWHSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    11_1_SWHSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    11_1_SWHSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    1_HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    1_HeatSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    2_1_SWHSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    2_1_SWHSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    2_1_Summer Heating Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    9999999,                 !- Load Range 1 Upper Limit {W}
    2_1_GSHP plant;          !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    2_1_Winter Heating Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    9999999999,              !- Load Range 1 Upper Limit {W}
    2_1_GSHP plant,          !- Range 1 Equipment List Name
    9999999999,              !- Load Range 2 Lower Limit {W}
    99999999999,             !- Load Range 2 Upper Limit {W}
    2_1_Purchased Heating Plant;  !- Range 2 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    1_SWHSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    1_SWHSys1 Equipment List;!- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    9_SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    9_SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
    9_PlantOnSched;          !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    10_2_SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    10_2_SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
    10_2_PlantOnSched;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    10_1_SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    10_1_SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
    10_1_PlantOnSched;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    15_CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    15_CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    15_PlantOnSched;         !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    15_HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    15_HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    15_PlantOnSched;         !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    15_SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    15_SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
    15_PlantOnSched;         !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    11_2_SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    11_2_SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
    11_2_PlantOnSched;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    11_1_SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    11_1_SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
    11_1_PlantOnSched;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    1_CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    1_CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    1_ALWAYS_ON;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    1_HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    1_HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    1_ALWAYS_ON;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    1_SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    1_SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
    1_ALWAYS_ON;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    2_1_SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    2_1_SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
    2_1_ALWAYS_ON;           !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    2_1_CW Loop Operation,   !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    2_1_Summer Cooling Operation,  !- Control Scheme 1 Name
    2_1_Summer On,           !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
    2_1_Winter Cooling Operation,  !- Control Scheme 2 Name
    2_1_Winter On;           !- Control Scheme 2 Schedule Name

PlantEquipmentOperationSchemes,
    2_1_Hot Loop Operation,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    2_1_Winter Heating Operation,  !- Control Scheme 1 Name
    2_1_Winter On,           !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 2 Object Type
    2_1_Summer Heating Operation,  !- Control Scheme 2 Name
    2_1_Summer On;           !- Control Scheme 2 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    1_TowerWaterSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    1_TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
    1_ALWAYS_ON;             !- Control Scheme 1 Schedule Name

CondenserEquipmentOperationSchemes,
    2_1_Tower Loop Operation,!- Name
    PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
    2_1_Year Round Tower Operation,  !- Control Scheme 1 Name
    2_1_On;                  !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    15_FLR_3_DOAS Availability Manager,  !- Name
    15_ALWAYS_ON;            !- Schedule Name

AvailabilityManager:Scheduled,
    15_FLR_6_DOAS Availability Manager,  !- Name
    15_ALWAYS_ON;            !- Schedule Name

AvailabilityManager:Scheduled,
    2_1_VAV_1 Availability Manager,  !- Name
    2_1_FanAvailSched;       !- Schedule Name

AvailabilityManager:Scheduled,
    2_1_VAV_2 Availability Manager,  !- Name
    2_1_FanAvailSched;       !- Schedule Name

AvailabilityManager:Scheduled,
    2_1_VAV_3 Availability Manager,  !- Name
    2_1_FanAvailSched;       !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    9_PSZ-AC:1 Availability Manager,  !- Name
    9_ALWAYS_ON,             !- Applicability Schedule Name
    9_HVACOperationSchd,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    9_PSZ-AC:2 Availability Manager,  !- Name
    9_ALWAYS_ON,             !- Applicability Schedule Name
    9_HVACOperationSchd,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    9_PSZ-AC:3 Availability Manager,  !- Name
    9_ALWAYS_ON,             !- Applicability Schedule Name
    9_HVACOperationSchd,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    9_PSZ-AC:4 Availability Manager,  !- Name
    9_ALWAYS_ON,             !- Applicability Schedule Name
    9_HVACOperationSchd,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    9_PSZ-AC:5 Availability Manager,  !- Name
    9_ALWAYS_ON,             !- Applicability Schedule Name
    9_HVACOperationSchd,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    9_PSZ-AC:6 Availability Manager,  !- Name
    9_ALWAYS_ON,             !- Applicability Schedule Name
    9_HVACOperationSchd,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    10_2_PSZ-AC_1:1 Availability Manager,  !- Name
    10_2_ALWAYS_ON,          !- Applicability Schedule Name
    10_2_HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    10_2_PSZ-AC_2:2 Availability Manager,  !- Name
    10_2_ALWAYS_ON,          !- Applicability Schedule Name
    10_2_HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    10_1_PSZ-AC_1:1 Availability Manager,  !- Name
    10_1_ALWAYS_ON,          !- Applicability Schedule Name
    10_1_HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    10_1_PSZ-AC_2:2 Availability Manager,  !- Name
    10_1_ALWAYS_ON,          !- Applicability Schedule Name
    10_1_HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    15_VAV WITH REHEAT Availability Manager,  !- Name
    15_ALWAYS_ON,            !- Applicability Schedule Name
    15_HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    11_2_PSZ-AC_1:1 Availability Manager,  !- Name
    11_2_ALWAYS_ON,          !- Applicability Schedule Name
    11_2_HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    11_2_PSZ-AC_2:2 Availability Manager,  !- Name
    11_2_ALWAYS_ON,          !- Applicability Schedule Name
    11_2_HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    11_1_PSZ-AC_1:1 Availability Manager,  !- Name
    11_1_ALWAYS_ON,          !- Applicability Schedule Name
    11_1_HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    11_1_PSZ-AC_2:2 Availability Manager,  !- Name
    11_1_ALWAYS_ON,          !- Applicability Schedule Name
    11_1_HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    6_1_6_PSZ-AC:1 Availability Manager,  !- Name
    6_1_6_ALWAYS_ON,         !- Applicability Schedule Name
    6_1_6_HVACOperationSchd, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    6_1_6_PSZ-AC:2 Availability Manager,  !- Name
    6_1_6_ALWAYS_ON,         !- Applicability Schedule Name
    6_1_6_HVACOperationSchd, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    6_1_6_PSZ-AC:3 Availability Manager,  !- Name
    6_1_6_ALWAYS_ON,         !- Applicability Schedule Name
    6_1_6_HVACOperationSchd, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    6_1_6_PSZ-AC:4 Availability Manager,  !- Name
    6_1_6_ALWAYS_ON,         !- Applicability Schedule Name
    6_1_6_HVACOperationSchd, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    1_VAV_1 Availability Manager,  !- Name
    1_ALWAYS_ON,             !- Applicability Schedule Name
    1_HVACOperationSchd,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    1_VAV_2 Availability Manager,  !- Name
    1_ALWAYS_ON,             !- Applicability Schedule Name
    1_HVACOperationSchd,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    1_VAV_3 Availability Manager,  !- Name
    1_ALWAYS_ON,             !- Applicability Schedule Name
    1_HVACOperationSchd,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    1_VAV_5 Availability Manager,  !- Name
    1_ALWAYS_ON,             !- Applicability Schedule Name
    1_HVACOperationSchd,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    9_PSZ-AC:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    9_PSZ-AC:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    9_PSZ-AC:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    9_PSZ-AC:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    9_PSZ-AC:3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    9_PSZ-AC:3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    9_PSZ-AC:4 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    9_PSZ-AC:4 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    9_PSZ-AC:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    9_PSZ-AC:5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    9_PSZ-AC:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    9_PSZ-AC:6 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    10_2_PSZ-AC_1:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    10_2_PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    10_2_PSZ-AC_2:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    10_2_PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    10_1_PSZ-AC_1:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    10_1_PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    10_1_PSZ-AC_2:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    10_1_PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    15_FLR_3_DOAS Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    15_FLR_3_DOAS Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    15_FLR_6_DOAS Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    15_FLR_6_DOAS Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    15_VAV WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    15_VAV WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    11_2_PSZ-AC_1:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    11_2_PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    11_2_PSZ-AC_2:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    11_2_PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    11_1_PSZ-AC_1:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    11_1_PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    11_1_PSZ-AC_2:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    11_1_PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    6_1_6_PSZ-AC:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    6_1_6_PSZ-AC:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    6_1_6_PSZ-AC:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    6_1_6_PSZ-AC:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    6_1_6_PSZ-AC:3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    6_1_6_PSZ-AC:3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    6_1_6_PSZ-AC:4 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    6_1_6_PSZ-AC:4 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    1_VAV_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    1_VAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    1_VAV_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    1_VAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    1_VAV_3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    1_VAV_3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    1_VAV_5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    1_VAV_5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    2_1_VAV_1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    2_1_VAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    2_1_VAV_2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    2_1_VAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    2_1_VAV_3 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    2_1_VAV_3 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    9_SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    9_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    9_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    10_2_SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    10_2_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    10_2_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    10_1_SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    10_1_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    10_1_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    15_VAV WITH REHEAT SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    15_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    15_VAV WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    15_HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    15_HW-Loop-Temp-Schedule,!- Schedule Name
    15_HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    15_CoolSys1 Chiller 1 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    15_CW-Loop-Temp-Schedule,!- Schedule Name
    15_CoolSys1 Supply Equipment Outlet Node 1;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    15_CoolSys1 Chiller 2 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    15_CW-Loop-Temp-Schedule,!- Schedule Name
    15_CoolSys1 Supply Equipment Outlet Node 2;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    15_CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    15_CW-Loop-Temp-Schedule,!- Schedule Name
    15_CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    15_HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    15_HW-Loop-Temp-Schedule,!- Schedule Name
    15_HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    15_SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    15_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    15_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    11_2_SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    11_2_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    11_2_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    11_1_SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    11_1_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    11_1_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    1_VAV_1 SAT setpoint,    !- Name
    Temperature,             !- Control Variable
    1_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    1_VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    1_VAV_2 SAT setpoint,    !- Name
    Temperature,             !- Control Variable
    1_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    1_VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    1_VAV_3 SAT setpoint,    !- Name
    Temperature,             !- Control Variable
    1_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    1_VAV_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    1_VAV_5 SAT setpoint,    !- Name
    Temperature,             !- Control Variable
    1_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    1_VAV_5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    2_1_VAV_1 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    2_1_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    2_1_VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    2_1_VAV_2 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    2_1_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    2_1_VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    2_1_VAV_3 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    2_1_Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    2_1_VAV_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    2_1_SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    2_1_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    2_1_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    2_1_Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    2_1_CW Loop Temp Schedule,  !- Schedule Name
    2_1_Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    2_1_Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    2_1_HW Loop Temp Schedule,  !- Schedule Name
    2_1_Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    1_HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    1_HW-Loop-Temp-Schedule, !- Schedule Name
    1_HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    1_CoolSys1 Chiller 1 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    1_CW-Loop-Temp-Schedule, !- Schedule Name
    1_CoolSys1 Supply Equipment Outlet Node 1;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    1_CoolSys1 Chiller 2 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    1_CW-Loop-Temp-Schedule, !- Schedule Name
    1_CoolSys1 Supply Equipment Outlet Node 2;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    1_CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    1_CW-Loop-Temp-Schedule, !- Schedule Name
    1_CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    1_HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    1_HW-Loop-Temp-Schedule, !- Schedule Name
    1_HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    1_SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    1_SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    1_SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
    15_FLR_6_DOAS SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    22.0,                    !- Setpoint at Outdoor Low Temperature {C}
    10.0,                    !- Outdoor Low Temperature {C}
    10.0,                    !- Setpoint at Outdoor High Temperature {C}
    24.0,                    !- Outdoor High Temperature {C}
    15_FLR_6_DOAS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    15_FLR_3_DOAS SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    22.0,                    !- Setpoint at Outdoor Low Temperature {C}
    10.0,                    !- Outdoor Low Temperature {C}
    10.0,                    !- Setpoint at Outdoor High Temperature {C}
    24.0,                    !- Outdoor High Temperature {C}
    15_FLR_3_DOAS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    9_SupAirTemp MngrBakery, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    9_Bakery,                !- Control Zone Name
    9_Bakery Air Node,       !- Zone Node Name
    9_Bakery Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    9_PSZ-AC:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    9_SupAirTemp MngrDeli,   !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    9_Deli,                  !- Control Zone Name
    9_Deli Air Node,         !- Zone Node Name
    9_Deli Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    9_PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    9_SupAirTemp MngrDryStorage,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    9_DryStorage,            !- Control Zone Name
    9_DryStorage Air Node,   !- Zone Node Name
    9_DryStorage Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    9_PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    9_SupAirTemp MngrOffice, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    9_Office,                !- Control Zone Name
    9_Office Air Node,       !- Zone Node Name
    9_Office Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    9_PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    9_SupAirTemp MngrProduce,!- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    9_Produce,               !- Control Zone Name
    9_Produce Air Node,      !- Zone Node Name
    9_Produce Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    9_PSZ-AC:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    9_SupAirTemp MngrSales,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    9_Sales,                 !- Control Zone Name
    9_Sales Air Node,        !- Zone Node Name
    9_Sales Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    9_PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    10_2_SupAirTemp MngrDining,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    10_2_Dining,             !- Control Zone Name
    10_2_Dining Air Node,    !- Zone Node Name
    10_2_Dining Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    10_2_PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    10_2_SupAirTemp MngrKitchen,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    10_2_Kitchen,            !- Control Zone Name
    10_2_Kitchen Air Node,   !- Zone Node Name
    10_2_Kitchen Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    10_2_PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    10_1_SupAirTemp MngrDining,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    10_1_Dining,             !- Control Zone Name
    10_1_Dining Air Node,    !- Zone Node Name
    10_1_Dining Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    10_1_PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    10_1_SupAirTemp MngrKitchen,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    10_1_Kitchen,            !- Control Zone Name
    10_1_Kitchen Air Node,   !- Zone Node Name
    10_1_Kitchen Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    10_1_PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    11_2_SupAirTemp MngrDining,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    11_2_Dining,             !- Control Zone Name
    11_2_Dining Air Node,    !- Zone Node Name
    11_2_Dining Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    11_2_PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    11_2_SupAirTemp MngrKitchen,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    11_2_Kitchen,            !- Control Zone Name
    11_2_Kitchen Air Node,   !- Zone Node Name
    11_2_Kitchen Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    11_2_PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    11_1_SupAirTemp MngrDining,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    11_1_Dining,             !- Control Zone Name
    11_1_Dining Air Node,    !- Zone Node Name
    11_1_Dining Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    11_1_PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    11_1_SupAirTemp MngrKitchen,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    11_1_Kitchen,            !- Control Zone Name
    11_1_Kitchen Air Node,   !- Zone Node Name
    11_1_Kitchen Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    11_1_PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    6_1_6_SupAirTemp MngrBack_Space,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    6_1_6_Back_Space,        !- Control Zone Name
    6_1_6_Back_Space Air Node,  !- Zone Node Name
    6_1_6_Back_Space Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    6_1_6_PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    6_1_6_SupAirTemp MngrCore_Retail,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    6_1_6_Core_Retail,       !- Control Zone Name
    6_1_6_Core_Retail Air Node,  !- Zone Node Name
    6_1_6_Core_Retail Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    6_1_6_PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    6_1_6_SupAirTemp MngrFront_Retail,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    6_1_6_Front_Retail,      !- Control Zone Name
    6_1_6_Front_Retail Air Node,  !- Zone Node Name
    6_1_6_Front_Retail Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    6_1_6_PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    6_1_6_SupAirTemp MngrPoint_Of_Sale,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    6_1_6_Point_Of_Sale,     !- Control Zone Name
    6_1_6_Point_Of_Sale Air Node,  !- Zone Node Name
    6_1_6_Point_Of_Sale Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    6_1_6_PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    9_PSZ-AC:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:1_OA-PSZ-AC:1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:2_OA-PSZ-AC:2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:3_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:3_OA-PSZ-AC:3_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:4_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:4_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:4_OA-PSZ-AC:4_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:5_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:5_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:5_OA-PSZ-AC:5_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:6_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:6_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:6_HeatC-PSZ-AC:6_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    9_PSZ-AC:6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    9_PSZ-AC:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    9_PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Fan Inlet Node Name
    9_PSZ-AC:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    9_PSZ-AC:6_OA-PSZ-AC:6_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    10_2_PSZ-AC_1:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    10_2_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    10_2_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    10_2_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    10_2_PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    10_2_PSZ-AC_1:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    10_2_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    10_2_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    10_2_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    10_2_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    10_2_PSZ-AC_1:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    10_2_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    10_2_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    10_2_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    10_2_PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    10_2_PSZ-AC_2:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    10_2_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    10_2_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    10_2_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    10_2_PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    10_2_PSZ-AC_2:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    10_2_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    10_2_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    10_2_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    10_2_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    10_2_PSZ-AC_2:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    10_2_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    10_2_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    10_2_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    10_2_PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    10_1_PSZ-AC_1:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    10_1_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    10_1_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    10_1_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    10_1_PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    10_1_PSZ-AC_1:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    10_1_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    10_1_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    10_1_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    10_1_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    10_1_PSZ-AC_1:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    10_1_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    10_1_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    10_1_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    10_1_PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    10_1_PSZ-AC_2:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    10_1_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    10_1_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    10_1_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    10_1_PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    10_1_PSZ-AC_2:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    10_1_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    10_1_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    10_1_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    10_1_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    10_1_PSZ-AC_2:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    10_1_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    10_1_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    10_1_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    10_1_PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    15_FLR_3_DOAS_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    15_FLR_3_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    15_FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Fan Inlet Node Name
    15_FLR_3_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    15_FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    15_FLR_3_DOAS_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    15_FLR_3_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    15_FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Fan Inlet Node Name
    15_FLR_3_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    15_FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    15_FLR_3_DOAS_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    15_FLR_3_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    15_FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Fan Inlet Node Name
    15_FLR_3_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    15_FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    15_FLR_6_DOAS_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    15_FLR_6_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    15_FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Fan Inlet Node Name
    15_FLR_6_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    15_FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    15_FLR_6_DOAS_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    15_FLR_6_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    15_FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Fan Inlet Node Name
    15_FLR_6_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    15_FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    15_FLR_6_DOAS_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    15_FLR_6_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    15_FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Fan Inlet Node Name
    15_FLR_6_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    15_FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    15_VAV WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    15_VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    15_VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Fan Inlet Node Name
    15_VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    15_VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    15_VAV WITH REHEAT_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    15_VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    15_VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Fan Inlet Node Name
    15_VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    15_VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    15_VAV WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    15_VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    15_VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Fan Inlet Node Name
    15_VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    15_VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    11_2_PSZ-AC_1:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    11_2_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    11_2_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    11_2_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    11_2_PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    11_2_PSZ-AC_1:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    11_2_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    11_2_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    11_2_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    11_2_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    11_2_PSZ-AC_1:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    11_2_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    11_2_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    11_2_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    11_2_PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    11_2_PSZ-AC_2:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    11_2_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    11_2_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    11_2_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    11_2_PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    11_2_PSZ-AC_2:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    11_2_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    11_2_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    11_2_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    11_2_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    11_2_PSZ-AC_2:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    11_2_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    11_2_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    11_2_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    11_2_PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    11_1_PSZ-AC_1:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    11_1_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    11_1_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    11_1_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    11_1_PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    11_1_PSZ-AC_1:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    11_1_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    11_1_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    11_1_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    11_1_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    11_1_PSZ-AC_1:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    11_1_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    11_1_PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    11_1_PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    11_1_PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    11_1_PSZ-AC_2:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    11_1_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    11_1_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    11_1_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    11_1_PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    11_1_PSZ-AC_2:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    11_1_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    11_1_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    11_1_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    11_1_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    11_1_PSZ-AC_2:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    11_1_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    11_1_PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    11_1_PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    11_1_PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    6_1_6_PSZ-AC:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    6_1_6_PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    6_1_6_PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Fan Inlet Node Name
    6_1_6_PSZ-AC:1_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    6_1_6_PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    6_1_6_PSZ-AC:OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    6_1_6_PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    6_1_6_PSZ-AC:OA-PSZ-AC:Unitary_PackageNode,  !- Fan Inlet Node Name
    6_1_6_PSZ-AC:Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    6_1_6_PSZ-AC:OA-PSZ-AC:Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    6_1_6_PSZ-AC:3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    6_1_6_PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    6_1_6_PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Fan Inlet Node Name
    6_1_6_PSZ-AC:3_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    6_1_6_PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    6_1_6_PSZ-AC:4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    6_1_6_PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    6_1_6_PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Fan Inlet Node Name
    6_1_6_PSZ-AC:4_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    6_1_6_PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    1_VAV_1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    1_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    1_VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    1_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    1_VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    1_VAV_1_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    1_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    1_VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    1_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    1_VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    1_VAV_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    1_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    1_VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    1_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    1_VAV_1_OA-VAV_1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    1_VAV_2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    1_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    1_VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    1_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    1_VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    1_VAV_2_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    1_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    1_VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    1_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    1_VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    1_VAV_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    1_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    1_VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    1_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    1_VAV_2_OA-VAV_2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    1_VAV_3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    1_VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    1_VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
    1_VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    1_VAV_3_CoolC-VAV_3_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    1_VAV_3_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    1_VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    1_VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
    1_VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    1_VAV_3_HeatC-VAV_3_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    1_VAV_3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    1_VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    1_VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
    1_VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    1_VAV_3_OA-VAV_3_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    1_VAV_5_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    1_VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    1_VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
    1_VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    1_VAV_5_CoolC-VAV_5_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    1_VAV_5_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    1_VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    1_VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
    1_VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    1_VAV_5_HeatC-VAV_5_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    1_VAV_5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    1_VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    1_VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
    1_VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    1_VAV_5_OA-VAV_5_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_1_VAV_1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    2_1_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_1_Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
    2_1_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_1_Main Cooling Coil 1 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_1_VAV_1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    2_1_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_1_Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
    2_1_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_1_Main Heating Coil 1 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_1_VAV_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    2_1_VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_1_Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
    2_1_VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_1_VAV_1_OA-VAV_1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_1_VAV_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    2_1_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_1_Main Heating Coil 2 Outlet Node,  !- Fan Inlet Node Name
    2_1_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_1_Main Cooling Coil 2 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_1_VAV_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    2_1_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_1_Main Heating Coil 2 Outlet Node,  !- Fan Inlet Node Name
    2_1_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_1_Main Heating Coil 2 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_1_VAV_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    2_1_VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_1_Main Heating Coil 2 Outlet Node,  !- Fan Inlet Node Name
    2_1_VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_1_VAV_OA-VAV_CoolCNode;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_1_VAV_3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    2_1_VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_1_Main Heating Coil 3 Outlet Node,  !- Fan Inlet Node Name
    2_1_VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_1_Main Cooling Coil 3 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_1_VAV_3_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    2_1_VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_1_Main Heating Coil 3 Outlet Node,  !- Fan Inlet Node Name
    2_1_VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_1_Main Heating Coil 3 Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2_1_VAV_3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    2_1_VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    2_1_Main Heating Coil 3 Outlet Node,  !- Fan Inlet Node Name
    2_1_VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    2_1_VAV_3_OA-VAV_3_CoolCNode;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:FOLLOWOUTDOORAIRTEMPERATURE ===========

SetpointManager:FollowOutdoorAirTemperature,
    1_MyCondenserControl,    !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    5,                       !- Minimum Setpoint Temperature {C}
    1_TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:FOLLOWGROUNDTEMPERATURE ===========

SetpointManager:FollowGroundTemperature,
    2_1_MyCondenserControl,  !- Name
    Temperature,             !- Control Variable
    Site:GroundTemperature:Deep,  !- Reference Ground Temperature Object Type
    0,                       !- Offset Temperature Difference {deltaC}
    80.0,                    !- Maximum Setpoint Temperature {C}
    10.0,                    !- Minimum Setpoint Temperature {C}
    2_1_Condenser Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

Refrigeration:Case,
    9_Bakery_Case:1_WALKINFREEZER,  !- Name
    9_ALWAYS_ON,             !- Availability Schedule Name
    9_Bakery,                !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    461.5200,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    2.4000,                  !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    9_Bakery_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    63.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    63.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    26.2500,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    9_BLDG_LIGHT_SCH,        !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    9_Bakery_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    9_Bakery_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    9_Bakery_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    9_Bakery_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    9_Deli_Case:1_ MULTIDECKDIARYANDDELICASE,  !- Name
    9_ALWAYS_ON,             !- Availability Schedule Name
    9_Deli,                  !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    1442.2500,               !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3000,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    3.0000,                  !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    9_Deli_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    87.6000,                 !- Standard Case Fan Power per Unit Length {W/m}
    87.6000,                 !- Operating Case Fan Power per Unit Length {W/m}
    38.7000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    9_BLDG_LIGHT_SCH,        !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    65.6000,                 !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    9_Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    9_Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    9_Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
    9_Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    9_Deli_Case:2_WALKINFREEZER,  !- Name
    9_ALWAYS_ON,             !- Availability Schedule Name
    9_Deli,                  !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    461.5200,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    4.8000,                  !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    9_Deli_Case:2_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    97.1000,                 !- Standard Case Fan Power per Unit Length {W/m}
    97.1000,                 !- Operating Case Fan Power per Unit Length {W/m}
    26.2500,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    9_BLDG_LIGHT_SCH,        !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    511.8000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    9_Deli_Case:2_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    9_Deli_Case:2_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    9_Deli_Case:2_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    9_Deli_Case:2_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    9_Produce_Case:1_ MULTIDECKDIARYANDDELICASE,  !- Name
    9_ALWAYS_ON,             !- Availability Schedule Name
    9_Produce,               !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    1442.2500,               !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3000,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    30.0000,                 !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    9_Produce_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    41.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    41.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    60.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    9_BLDG_LIGHT_SCH,        !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    9_Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    9_Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    9_Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
    9_Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    9_Sales_Case:1_MEATDISPLAYCASE,  !- Name
    9_ALWAYS_ON,             !- Availability Schedule Name
    9_Sales,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    1442.2500,               !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    33.5800,                 !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    9_Sales_Case:1_MEATDISPLAYCASE_SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    87.6000,                 !- Standard Case Fan Power per Unit Length {W/m}
    87.6000,                 !- Operating Case Fan Power per Unit Length {W/m}
    38.7000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    9_BLDG_LIGHT_SCH,        !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    65.6000,                 !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    LINEAR,                  !- Anti-Sweat Heater Control Type
    35.0000,                 !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5000,                  !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    443.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    9_Sales_Case:1_MEATDISPLAYCASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    9_Sales_Case:1_MEATDISPLAYCASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    9_Sales_Case:1_MEATDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

Refrigeration:Case,
    9_Sales_Case:2_ MULTIDECKDIARYANDDELICASE,  !- Name
    9_ALWAYS_ON,             !- Availability Schedule Name
    9_Sales,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    1442.2500,               !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3000,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    49.2500,                 !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    9_Sales_Case:2_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    41.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    41.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    60.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    9_BLDG_LIGHT_SCH,        !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    9_Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    9_Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    9_Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
    9_Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    9_Sales_Case:3_GLASSDOORFROZENFOOD,  !- Name
    9_ALWAYS_ON,             !- Availability Schedule Name
    9_Sales,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    538.4400,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1300,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    81.6900,                 !- Case Length {m}
    -15.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    9_Sales_Case:3_GLASSDOORFROZENFOODSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    65.6000,                 !- Standard Case Fan Power per Unit Length {W/m}
    65.6000,                 !- Operating Case Fan Power per Unit Length {W/m}
    108.3000,                !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    9_BLDG_LIGHT_SCH,        !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    233.0000,                !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5000,                  !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5000,                  !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    1312.0000,               !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    9_Sales_Case:3_GLASSDOORFROZENFOOD_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    9_Sales_Case:3_GLASSDOORFROZENFOOD_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    9_Sales_Case:3_GLASSDOORFROZENFOOD_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
    9_Sales_Case:3_GLASSDOORFROZENFOOD_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    9_Sales_Case:4_OPENWELLICECREAMDISPLAYCASE,  !- Name
    9_ALWAYS_ON,             !- Availability Schedule Name
    9_Sales,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    528.8300,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    39.0100,                 !- Case Length {m}
    -12.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    9_Sales_Case:4_OPENWELLICECREAMDISPLAYCASESingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    32.8000,                 !- Standard Case Fan Power per Unit Length {W/m}
    32.8000,                 !- Operating Case Fan Power per Unit Length {W/m}
    0.0000,                  !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    9_BLDG_LIGHT_SCH,        !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    78.7000,                 !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    LINEAR,                  !- Anti-Sweat Heater Control Type
    35.0000,                 !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5000,                  !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    1378.0000,               !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    9_Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    9_Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    9_Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
    9_Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    9_Sales_Case:5_WALKINFREEZER,  !- Name
    9_ALWAYS_ON,             !- Availability Schedule Name
    9_Sales,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    461.5200,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    10.4400,                 !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    9_Sales_Case:5_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    97.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    97.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    26.2500,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    9_BLDG_LIGHT_SCH,        !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    511.8000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    9_Sales_Case:5_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    9_Sales_Case:5_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    9_Sales_Case:5_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    9_Sales_Case:5_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    9_Sales_Case:6_WALKINFREEZER,  !- Name
    9_ALWAYS_ON,             !- Availability Schedule Name
    9_Sales,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    461.5200,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    96.6600,                 !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    9_Sales_Case:6_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    63.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    63.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    26.2500,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    9_BLDG_LIGHT_SCH,        !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    9_Sales_Case:6_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    9_Sales_Case:6_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    9_Sales_Case:6_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    9_Sales_Case:6_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    9_Sales_Case:7_WALKINFREEZER,  !- Name
    9_ALWAYS_ON,             !- Availability Schedule Name
    9_Sales,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    615.3600,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    38.1000,                 !- Case Length {m}
    -23.3000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    9_Sales_Case:7_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    105.0000,                !- Standard Case Fan Power per Unit Length {W/m}
    105.0000,                !- Operating Case Fan Power per Unit Length {W/m}
    26.2500,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    9_BLDG_LIGHT_SCH,        !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    761.1500,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    9_Sales_Case:7_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    9_Sales_Case:7_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    9_Sales_Case:7_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    9_Sales_Case:7_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    10_2_Kitchen_Case:1_WALKINFREEZER,  !- Name
    10_2_ALWAYS_ON,          !- Availability Schedule Name
    10_2_Kitchen,            !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    688.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    2.4400,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    10_2_Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    74.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    74.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    10_2_BLDG_LIGHT_SCH,     !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    1291.7,                  !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    10_2_Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    10_2_Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    10_2_Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    10_2_Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    10_2_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    10_2_ALWAYS_ON,          !- Availability Schedule Name
    10_2_Kitchen,            !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    3.0500,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    10_2_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    66.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    66.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    10_2_BLDG_LIGHT_SCH,     !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    None,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    10_2_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

Refrigeration:Case,
    10_1_Kitchen_Case:1_WALKINFREEZER,  !- Name
    10_1_ALWAYS_ON,          !- Availability Schedule Name
    10_1_Kitchen,            !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    688.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    2.4400,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    10_1_Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    74.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    74.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    10_1_BLDG_LIGHT_SCH,     !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    1291.7,                  !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    10_1_Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    10_1_Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    10_1_Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    10_1_Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    10_1_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    10_1_ALWAYS_ON,          !- Availability Schedule Name
    10_1_Kitchen,            !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    3.0500,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    10_1_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    66.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    66.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    10_1_BLDG_LIGHT_SCH,     !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    None,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    10_1_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

Refrigeration:Case,
    15_Kitchen_Flr_6_Case:1_WALKINFREEZER,  !- Name
    15_ALWAYS_ON,            !- Availability Schedule Name
    15_Kitchen_Flr_6,        !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    367.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    7.3200,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    15_Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    34.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    34.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    16.4000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    15_BLDG_LIGHT_SCH,       !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    273.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    15_Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    15_Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    15_Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    15_Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    15_Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    15_ALWAYS_ON,            !- Availability Schedule Name
    15_Kitchen_Flr_6,        !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    3.6600,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    15_Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    55.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    55.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    15_BLDG_LIGHT_SCH,       !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    15_Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

Refrigeration:Case,
    11_2_Kitchen_Case:1_WALKINFREEZER,  !- Name
    11_2_ALWAYS_ON,          !- Availability Schedule Name
    11_2_Kitchen,            !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    688.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    2.4400,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    11_2_Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    74.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    74.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    11_2_BLDG_LIGHT_SCH,     !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    820.0,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    11_2_Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    11_2_Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    11_2_Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    11_2_Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    11_2_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    11_2_ALWAYS_ON,          !- Availability Schedule Name
    11_2_Kitchen,            !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    3.0500,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    11_2_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    66.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    66.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    11_2_BLDG_LIGHT_SCH,     !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    None,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    11_2_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

Refrigeration:Case,
    11_1_Kitchen_Case:1_WALKINFREEZER,  !- Name
    11_1_ALWAYS_ON,          !- Availability Schedule Name
    11_1_Kitchen,            !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    688.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    2.4400,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    11_1_Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    74.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    74.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    11_1_BLDG_LIGHT_SCH,     !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    820.0,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    11_1_Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    11_1_Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    11_1_Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    11_1_Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    11_1_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    11_1_ALWAYS_ON,          !- Availability Schedule Name
    11_1_Kitchen,            !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    3.0500,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    11_1_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    66.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    66.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    11_1_BLDG_LIGHT_SCH,     !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    None,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    11_1_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========

Refrigeration:CompressorRack,
    9_RACKA,                 !- Name
    OUTDOORS,                !- Heat Rejection Location
    2.5000,                  !- Design Compressor Rack COP {W/W}
    9_RACKA_RackCOPfTCurve,  !- Compressor Rack COP Function of Temperature Curve Name
    4500.0000,               !- Design Condenser Fan Power {W}
    9_RACKA_RackCondFanCurve,!- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    9_RACKA_condenserInlet,  !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    9_RACKAcase list;        !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    9_RACKB,                 !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.3000,                  !- Design Compressor Rack COP {W/W}
    9_RACKB_RackCOPfTCurve,  !- Compressor Rack COP Function of Temperature Curve Name
    4500.0000,               !- Design Condenser Fan Power {W}
    9_RACKB_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    9_RACKB_condenserInlet,  !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    9_RACKBcase list;        !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    9_RACKC,                 !- Name
    OUTDOORS,                !- Heat Rejection Location
    2.5000,                  !- Design Compressor Rack COP {W/W}
    9_RACKC_RackCOPfTCurve,  !- Compressor Rack COP Function of Temperature Curve Name
    4500.0000,               !- Design Condenser Fan Power {W}
    9_RACKC_RackCondFanCurve,!- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    9_RACKC_condenserInlet,  !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    9_RACKCcase list;        !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    9_RACKD,                 !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.3000,                  !- Design Compressor Rack COP {W/W}
    9_RACKD_RackCOPfTCurve,  !- Compressor Rack COP Function of Temperature Curve Name
    4500.0000,               !- Design Condenser Fan Power {W}
    9_RACKD_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    9_RACKD_condenserInlet,  !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    9_Sales_Case:7_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    10_2_RACK1,              !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    10_2_RACK1_RackCOPfTCurve,  !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    10_2_RACK1_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    10_2_RACK1_condenserInlet,  !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    10_2_Kitchen_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    10_2_RACK2,              !- Name
    OUTDOORS,                !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    10_2_RACK2_RackCOPfTCurve,  !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    10_2_RACK2_condenserInlet,  !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    10_2_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    10_1_RACK1,              !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    10_1_RACK1_RackCOPfTCurve,  !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    10_1_RACK1_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    10_1_RACK1_condenserInlet,  !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    10_1_Kitchen_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    10_1_RACK2,              !- Name
    OUTDOORS,                !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    10_1_RACK2_RackCOPfTCurve,  !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    10_1_RACK2_condenserInlet,  !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    10_1_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    15_RACK1,                !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    15_RACK1_RackCOPfTCurve, !- Compressor Rack COP Function of Temperature Curve Name
    350.0000,                !- Design Condenser Fan Power {W}
    15_RACK1_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    15_RACK1_condenserInlet, !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    15_Kitchen_Flr_6_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    15_RACK2,                !- Name
    OUTDOORS,                !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    15_RACK2_RackCOPfTCurve, !- Compressor Rack COP Function of Temperature Curve Name
    350.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    15_RACK2_condenserInlet, !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    15_Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    11_2_RACK1,              !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    11_2_RACK1_RackCOPfTCurve,  !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    11_2_RACK1_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    11_2_RACK1_condenserInlet,  !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    11_2_Kitchen_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    11_2_RACK2,              !- Name
    OUTDOORS,                !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    11_2_RACK2_RackCOPfTCurve,  !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    11_2_RACK2_condenserInlet,  !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    11_2_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    11_1_RACK1,              !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    11_1_RACK1_RackCOPfTCurve,  !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    11_1_RACK1_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    11_1_RACK1_condenserInlet,  !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    11_1_Kitchen_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    11_1_RACK2,              !- Name
    OUTDOORS,                !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    11_1_RACK2_RackCOPfTCurve,  !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    11_1_RACK2_condenserInlet,  !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    11_1_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASEANDWALKINLIST ===========

Refrigeration:CaseAndWalkInList,
    9_RACKAcase list,        !- Name
    9_Deli_Case:1_ MULTIDECKDIARYANDDELICASE,  !- Case or WalkIn 1 Name
    9_Sales_Case:1_MEATDISPLAYCASE,  !- Case or WalkIn 2 Name
    9_Sales_Case:2_ MULTIDECKDIARYANDDELICASE,  !- Case or WalkIn 3 Name
    9_Produce_Case:1_ MULTIDECKDIARYANDDELICASE;  !- Case or WalkIn 4 Name

Refrigeration:CaseAndWalkInList,
    9_RACKBcase list,        !- Name
    9_Sales_Case:3_GLASSDOORFROZENFOOD,  !- Case or WalkIn 1 Name
    9_Sales_Case:4_OPENWELLICECREAMDISPLAYCASE;  !- Case or WalkIn 2 Name

Refrigeration:CaseAndWalkInList,
    9_RACKCcase list,        !- Name
    9_Deli_Case:2_WALKINFREEZER,  !- Case or WalkIn 1 Name
    9_Sales_Case:5_WALKINFREEZER,  !- Case or WalkIn 2 Name
    9_Sales_Case:6_WALKINFREEZER,  !- Case or WalkIn 3 Name
    9_Bakery_Case:1_WALKINFREEZER;  !- Case or WalkIn 4 Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    9_Bakery Water Equipment,!- Name
    ,                        !- End-Use Subcategory
    5.25e-006,               !- Peak Flow Rate {m3/s}
    9_BLDG_SWH_SCH,          !- Flow Rate Fraction Schedule Name
    9_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    9_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    9_Bakery,                !- Zone Name
    9_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    9_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    9_Deli Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    5.25e-006,               !- Peak Flow Rate {m3/s}
    9_BLDG_SWH_SCH,          !- Flow Rate Fraction Schedule Name
    9_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    9_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    9_Deli,                  !- Zone Name
    9_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    9_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    10_2_Kitchen Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    4.21e-005,               !- Peak Flow Rate {m3/s}
    10_2_BLDG_SWH_SCH,       !- Flow Rate Fraction Schedule Name
    10_2_Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    10_2_Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    10_2_Kitchen,            !- Zone Name
    10_2_Kitchen Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    10_2_Kitchen Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    10_1_Kitchen Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    4.21e-005,               !- Peak Flow Rate {m3/s}
    10_1_BLDG_SWH_SCH,       !- Flow Rate Fraction Schedule Name
    10_1_Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    10_1_Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    10_1_Kitchen,            !- Zone Name
    10_1_Kitchen Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    10_1_Kitchen Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    15_Kitchen_Flr_6 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0.0001399,               !- Peak Flow Rate {m3/s}
    15_Kitchen_SWH_SCH,      !- Flow Rate Fraction Schedule Name
    15_Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    15_Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    15_Kitchen_Flr_6,        !- Zone Name
    15_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    15_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    15_Laundry_Flr_1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0.0001647,               !- Peak Flow Rate {m3/s}
    15_LaundryRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
    15_Laundry Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    15_Laundry Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    15_Laundry_Flr_1,        !- Zone Name
    15_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    15_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    15_Room_1_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.314e-006,              !- Peak Flow Rate {m3/s}
    15_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    15_Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    15_Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    15_Room_1_Flr_3,         !- Zone Name
    15_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    15_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    15_Room_1_Flr_6 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.314e-006,              !- Peak Flow Rate {m3/s}
    15_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    15_Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    15_Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    15_Room_1_Flr_6,         !- Zone Name
    15_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    15_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    15_Room_2_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.314e-006,              !- Peak Flow Rate {m3/s}
    15_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    15_Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    15_Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    15_Room_2_Flr_3,         !- Zone Name
    15_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    15_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    15_Room_2_Flr_6 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.314e-006,              !- Peak Flow Rate {m3/s}
    15_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    15_Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    15_Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    15_Room_2_Flr_6,         !- Zone Name
    15_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    15_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    15_Room_3_Mult19_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.4966e-005,             !- Peak Flow Rate {m3/s}
    15_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    15_Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    15_Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    15_Room_3_Mult19_Flr_3,  !- Zone Name
    15_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    15_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    15_Room_3_Mult9_Flr_6 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.1826e-005,             !- Peak Flow Rate {m3/s}
    15_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    15_Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    15_Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    15_Room_3_Mult9_Flr_6,   !- Zone Name
    15_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    15_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    15_Room_4_Mult19_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.4966e-005,             !- Peak Flow Rate {m3/s}
    15_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    15_Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    15_Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    15_Room_4_Mult19_Flr_3,  !- Zone Name
    15_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    15_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    15_Room_5_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.314e-006,              !- Peak Flow Rate {m3/s}
    15_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    15_Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    15_Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    15_Room_5_Flr_3,         !- Zone Name
    15_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    15_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    15_Room_6_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.314e-006,              !- Peak Flow Rate {m3/s}
    15_GuestRoom_SWH_Sch,    !- Flow Rate Fraction Schedule Name
    15_Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    15_Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    15_Room_6_Flr_3,         !- Zone Name
    15_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    15_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    11_2_Kitchen Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0.00014,                 !- Peak Flow Rate {m3/s}
    11_2_BLDG_SWH_SCH,       !- Flow Rate Fraction Schedule Name
    11_2_Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    11_2_Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    11_2_Kitchen,            !- Zone Name
    11_2_Kitchen Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    11_2_Kitchen Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    11_1_Kitchen Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0.00014,                 !- Peak Flow Rate {m3/s}
    11_1_BLDG_SWH_SCH,       !- Flow Rate Fraction Schedule Name
    11_1_Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    11_1_Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    11_1_Kitchen,            !- Zone Name
    11_1_Kitchen Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    11_1_Kitchen Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    1_Core_bottom Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.24e-005,               !- Peak Flow Rate {m3/s}
    1_BLDG_SWH_SCH,          !- Flow Rate Fraction Schedule Name
    1_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    1_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    1_Core_bottom,           !- Zone Name
    1_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    1_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    1_Core_mid Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.24e-005,               !- Peak Flow Rate {m3/s}
    1_BLDG_SWH_SCH,          !- Flow Rate Fraction Schedule Name
    1_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    1_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    1_Core_mid,              !- Zone Name
    1_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    1_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    1_Core_top Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.24e-005,               !- Peak Flow Rate {m3/s}
    1_BLDG_SWH_SCH,          !- Flow Rate Fraction Schedule Name
    1_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    1_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    1_Core_top,              !- Zone Name
    1_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    1_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    2_1_Core_bottom Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.04e-005,               !- Peak Flow Rate {m3/s}
    2_1_BLDG_SWH_SCH,        !- Flow Rate Fraction Schedule Name
    2_1_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    2_1_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    2_1_Core_bottom,         !- Zone Name
    2_1_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    2_1_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    2_1_Core_mid Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.04e-005,               !- Peak Flow Rate {m3/s}
    2_1_BLDG_SWH_SCH,        !- Flow Rate Fraction Schedule Name
    2_1_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    2_1_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    2_1_Core_mid,            !- Zone Name
    2_1_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    2_1_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    2_1_Core_top Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.04e-005,               !- Peak Flow Rate {m3/s}
    2_1_BLDG_SWH_SCH,        !- Flow Rate Fraction Schedule Name
    2_1_Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    2_1_Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    2_1_Core_top,            !- Zone Name
    2_1_Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    2_1_Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    9_Bakery Water Equipment,!- Name
    9_Bakery Water Equipment Water Inlet Node,  !- Inlet Node Name
    9_Bakery Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    9_Bakery Water Equipment;!- Water Use Equipment 1 Name

WaterUse:Connections,
    9_Deli Water Equipment,  !- Name
    9_Deli Water Equipment Water Inlet Node,  !- Inlet Node Name
    9_Deli Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    9_Deli Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    10_2_Kitchen Water Equipment,  !- Name
    10_2_Kitchen Water Equipment Water Inlet Node,  !- Inlet Node Name
    10_2_Kitchen Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    10_2_Kitchen Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    10_1_Kitchen Water Equipment,  !- Name
    10_1_Kitchen Water Equipment Water Inlet Node,  !- Inlet Node Name
    10_1_Kitchen Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    10_1_Kitchen Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    15_Kitchen_Flr_6 Water Equipment,  !- Name
    15_Kitchen_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    15_Kitchen_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    15_Kitchen_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    15_Laundry_Flr_1 Water Equipment,  !- Name
    15_Laundry_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    15_Laundry_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    15_Laundry_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    15_Room_1_Flr_3 Water Equipment,  !- Name
    15_Room_1_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    15_Room_1_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    15_Room_1_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    15_Room_1_Flr_6 Water Equipment,  !- Name
    15_Room_1_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    15_Room_1_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    15_Room_1_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    15_Room_2_Flr_3 Water Equipment,  !- Name
    15_Room_2_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    15_Room_2_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    15_Room_2_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    15_Room_2_Flr_6 Water Equipment,  !- Name
    15_Room_2_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    15_Room_2_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    15_Room_2_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    15_Room_3_Mult19_Flr_3 Water Equipment,  !- Name
    15_Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    15_Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    15_Room_3_Mult19_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    15_Room_3_Mult9_Flr_6 Water Equipment,  !- Name
    15_Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    15_Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    15_Room_3_Mult9_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    15_Room_4_Mult19_Flr_3 Water Equipment,  !- Name
    15_Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    15_Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    15_Room_4_Mult19_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    15_Room_5_Flr_3 Water Equipment,  !- Name
    15_Room_5_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    15_Room_5_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    15_Room_5_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    15_Room_6_Flr_3 Water Equipment,  !- Name
    15_Room_6_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    15_Room_6_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    15_Room_6_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

! Curve based on performance of 144-ton Trane air-cooled screw chiller
WaterUse:Connections,
    11_2_Kitchen Water Equipment,  !- Name
    11_2_Kitchen Water Equipment Water Inlet Node,  !- Inlet Node Name
    11_2_Kitchen Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    11_2_Kitchen Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    11_1_Kitchen Water Equipment,  !- Name
    11_1_Kitchen Water Equipment Water Inlet Node,  !- Inlet Node Name
    11_1_Kitchen Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    11_1_Kitchen Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    1_Core_bottom Water Equipment,  !- Name
    1_Core_bottom Water Equipment Water Inlet Node,  !- Inlet Node Name
    1_Core_bottom Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    1_Core_bottom Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    1_Core_mid Water Equipment,  !- Name
    1_Core_mid Water Equipment Water Inlet Node,  !- Inlet Node Name
    1_Core_mid Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    1_Core_mid Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    1_Core_top Water Equipment,  !- Name
    1_Core_top Water Equipment Water Inlet Node,  !- Inlet Node Name
    1_Core_top Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    1_Core_top Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    2_1_Core_bottom Water Equipment,  !- Name
    2_1_Core_bottom Water Equipment Water Inlet Node,  !- Inlet Node Name
    2_1_Core_bottom Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    2_1_Core_bottom Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    2_1_Core_mid Water Equipment,  !- Name
    2_1_Core_mid Water Equipment Water Inlet Node,  !- Inlet Node Name
    2_1_Core_mid Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    2_1_Core_mid Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    2_1_Core_top Water Equipment,  !- Name
    2_1_Core_top Water Equipment Water Inlet Node,  !- Inlet Node Name
    2_1_Core_top Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    2_1_Core_top Water Equipment;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    9_Cool-PLF-fPLR,         !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    9_Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    9_Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    9_No_PLR_Degredation,    !- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    9_RACKA_RackCOPfTCurve,  !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    9_RACKA_RackCondFanCurve,!- Name
    0.3000,                  !- Coefficient1 Constant
    0.0200,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    9_RACKB_RackCOPfTCurve,  !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    9_RACKB_RackCondFanCurve2,  !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    9_RACKC_RackCOPfTCurve,  !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    9_RACKC_RackCondFanCurve,!- Name
    0.3000,                  !- Coefficient1 Constant
    0.0200,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    9_RACKD_RackCOPfTCurve,  !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    9_RACKD_RackCondFanCurve2,  !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    10_2_Cool-PLF-fPLR,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    10_2_Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    10_2_Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    10_2_No_PLR_Degredation, !- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    10_2_RACK1_RackCOPfTCurve,  !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    10_2_RACK1_RackCondFanCurve2,  !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    10_2_RACK2_RackCOPfTCurve,  !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

Curve:Quadratic,
    10_1_Cool-PLF-fPLR,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    10_1_Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    10_1_Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    10_1_No_PLR_Degredation, !- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    10_1_RACK1_RackCOPfTCurve,  !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    10_1_RACK1_RackCondFanCurve2,  !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    10_1_RACK2_RackCOPfTCurve,  !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

Curve:Quadratic,
    15_Air-Cooled Trane Screw EIR_fPLR,  !- Name
    0.0727,                  !- Coefficient1 Constant
    0.953,                   !- Coefficient2 x
    -0.0266,                 !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.2;                     !- Maximum Value of x

Curve:Quadratic,
    15_RACK1_RackCOPfTCurve, !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    15_RACK1_RackCondFanCurve2,  !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    15_RACK2_RackCOPfTCurve, !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

Curve:Quadratic,
    11_2_Cool-PLF-fPLR,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    11_2_Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    11_2_Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    11_2_No_PLR_Degredation, !- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    11_2_RACK1_RackCOPfTCurve,  !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    11_2_RACK1_RackCondFanCurve2,  !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    11_2_RACK2_RackCOPfTCurve,  !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

Curve:Quadratic,
    11_1_Cool-PLF-fPLR,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    11_1_Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    11_1_Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    11_1_No_PLR_Degredation, !- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    11_1_RACK1_RackCOPfTCurve,  !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    11_1_RACK1_RackCondFanCurve2,  !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    11_1_RACK2_RackCOPfTCurve,  !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

Curve:Quadratic,
    6_1_6_Cool-PLF-fPLR,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    6_1_6_Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    6_1_6_Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    6_1_6_No_PLR_Degredation,!- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    2_1_Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    2_1_Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    2_1_No_PLR_Degredation,  !- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    9_ConstantCubic,         !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Cubic,
    9_Bakery_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    9_Deli_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    9_Deli_Case:2_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    9_Produce_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    9_Sales_Case:1_MEATDISPLAYCASE_SingleShelfHorizontal_DefrostEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    9_Sales_Case:1_MEATDISPLAYCASE_SingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    9_Sales_Case:2_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    9_Sales_Case:3_GLASSDOORFROZENFOODSingleShelfHorizontal_DefrostEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    9_Sales_Case:3_GLASSDOORFROZENFOODSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    9_Sales_Case:4_OPENWELLICECREAMDISPLAYCASESingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    9_Sales_Case:5_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    9_Sales_Case:6_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    9_Sales_Case:7_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    10_2_ConstantCubic,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Cubic,
    10_2_Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    10_2_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    10_1_ConstantCubic,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Cubic,
    10_1_Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    10_1_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    15_Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    15_Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
! for an air-cooled chiller
Curve:Cubic,
    11_2_ConstantCubic,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Cubic,
    11_2_Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    11_2_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    11_1_ConstantCubic,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Cubic,
    11_1_Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    11_1_Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    6_1_6_ConstantCubic,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUARTIC ===========

Curve:Quartic,
    2_1_VAV Fan Curve ,      !- Name
    0.0407598940,            !- Coefficient1 Constant
    0.08804497,              !- Coefficient2 x
    -0.072926120,            !- Coefficient3 x**2
    0.9437398230,            !- Coefficient4 x**3
    0.0,                     !- Coefficient5 x**4
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless ,          !- Input Unit Type for X
    Dimensionless ;          !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

Curve:Bicubic,
    1_ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Name
    4.602131E-02,            !- Coefficient1 Constant
    2.433945E-02,            !- Coefficient2 x
    6.394526E-05,            !- Coefficient3 x**2
    -3.648563E-01,           !- Coefficient4 y
    1.854759E+00,            !- Coefficient5 y**2
    -2.809346E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.821515E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.56,                   !- Minimum Value of x
    34.97,                   !- Maximum Value of x
    0.18,                    !- Minimum Value of y
    1.03,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! ***EQUIPMENT***
Curve:Biquadratic,
    9_Cool-Cap-fT,           !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    9_Cool-EIR-fT,           !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    9_Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    9_Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    9_Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    9_Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    10_2_Cool-Cap-fT,        !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    10_2_Cool-EIR-fT,        !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    10_2_Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    10_2_Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    10_2_Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    10_2_Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    10_1_Cool-Cap-fT,        !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    10_1_Cool-EIR-fT,        !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    10_1_Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    10_1_Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    10_1_Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    10_1_Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    15_Air-Cooled Default 90.1-2004 Cap_fT,  !- Name
    1.0433811,               !- Coefficient1 Constant
    0.0407077,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -0.0000886,              !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
! for an air-cooled chiller
Curve:Biquadratic,
    15_Air-Cooled Default 90.1-2004 EIR_fT,  !- Name
    0.5961915,               !- Coefficient1 Constant
    -0.0099496,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

Curve:Biquadratic,
    11_2_Cool-Cap-fT,        !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    11_2_Cool-EIR-fT,        !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    11_2_Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    11_2_Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    11_2_Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    11_2_Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    11_1_Cool-Cap-fT,        !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    11_1_Cool-EIR-fT,        !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    11_1_Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    11_1_Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    11_1_Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    11_1_Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    6_1_6_Cool-Cap-fT,       !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    6_1_6_Cool-EIR-fT,       !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    6_1_6_Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    6_1_6_Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    6_1_6_Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    6_1_6_Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    1_WC Screw Default 90.1-2004 Cap_fT,  !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
! for a water-cooled, screw/scroll chiller
Curve:Biquadratic,
    1_WC Screw Default 90.1-2004 EIR_fT,  !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    -0.0009519,              !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

Curve:Biquadratic,
    2_1_Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    2_1_Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    2_1_Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    2_1_Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

FluidProperties:Name,
    R22,                     !- Fluid Name
    REFRIGERANT;             !- Fluid Type


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========

FluidProperties:Temperatures,
    R22SaturatedTemperatures,!- Name
    -157.420,                !- Temperature 1 {C}
    -156.000,                !- Temperature 2 {C}
    -154.000,                !- Temperature 3 {C}
    -152.000,                !- Temperature 4 {C}
    -150.000,                !- Temperature 5 {C}
    -148.000,                !- Temperature 6 {C}
    -146.000,                !- Temperature 7 {C}
    -144.000,                !- Temperature 8 {C}
    -142.000,                !- Temperature 9 {C}
    -140.000,                !- Temperature 10 {C}
    -138.000,                !- Temperature 11 {C}
    -136.000,                !- Temperature 12 {C}
    -134.000,                !- Temperature 13 {C}
    -132.000,                !- Temperature 14 {C}
    -130.000,                !- Temperature 15 {C}
    -128.000,                !- Temperature 16 {C}
    -126.000,                !- Temperature 17 {C}
    -124.000,                !- Temperature 18 {C}
    -122.000,                !- Temperature 19 {C}
    -120.000,                !- Temperature 20 {C}
    -118.000,                !- Temperature 21 {C}
    -116.000,                !- Temperature 22 {C}
    -114.000,                !- Temperature 23 {C}
    -112.000,                !- Temperature 24 {C}
    -110.000,                !- Temperature 25 {C}
    -108.000,                !- Temperature 26 {C}
    -106.000,                !- Temperature 27 {C}
    -104.000,                !- Temperature 28 {C}
    -102.000,                !- Temperature 29 {C}
    -100.000,                !- Temperature 30 {C}
    -98.000,                 !- Temperature 31 {C}
    -96.000,                 !- Temperature 32 {C}
    -94.000,                 !- Temperature 33 {C}
    -92.000,                 !- Temperature 34 {C}
    -90.000,                 !- Temperature 35 {C}
    -88.000,                 !- Temperature 36 {C}
    -86.000,                 !- Temperature 37 {C}
    -84.000,                 !- Temperature 38 {C}
    -82.000,                 !- Temperature 39 {C}
    -80.000,                 !- Temperature 40 {C}
    -78.000,                 !- Temperature 41 {C}
    -76.000,                 !- Temperature 42 {C}
    -74.000,                 !- Temperature 43 {C}
    -72.000,                 !- Temperature 44 {C}
    -70.000,                 !- Temperature 45 {C}
    -68.000,                 !- Temperature 46 {C}
    -66.000,                 !- Temperature 47 {C}
    -64.000,                 !- Temperature 48 {C}
    -62.000,                 !- Temperature 49 {C}
    -60.000,                 !- Temperature 50 {C}
    -58.000,                 !- Temperature 51 {C}
    -56.000,                 !- Temperature 52 {C}
    -54.000,                 !- Temperature 53 {C}
    -52.000,                 !- Temperature 54 {C}
    -50.000,                 !- Temperature 55 {C}
    -48.000,                 !- Temperature 56 {C}
    -46.000,                 !- Temperature 57 {C}
    -44.000,                 !- Temperature 58 {C}
    -42.000,                 !- Temperature 59 {C}
    -40.000,                 !- Temperature 60 {C}
    -38.000,                 !- Temperature 61 {C}
    -36.000,                 !- Temperature 62 {C}
    -34.000,                 !- Temperature 63 {C}
    -32.000,                 !- Temperature 64 {C}
    -30.000,                 !- Temperature 65 {C}
    -28.000,                 !- Temperature 66 {C}
    -26.000,                 !- Temperature 67 {C}
    -24.000,                 !- Temperature 68 {C}
    -22.000,                 !- Temperature 69 {C}
    -20.000,                 !- Temperature 70 {C}
    -18.000,                 !- Temperature 71 {C}
    -16.000,                 !- Temperature 72 {C}
    -14.000,                 !- Temperature 73 {C}
    -12.000,                 !- Temperature 74 {C}
    -10.000,                 !- Temperature 75 {C}
    -8.000,                  !- Temperature 76 {C}
    -6.000,                  !- Temperature 77 {C}
    -4.000,                  !- Temperature 78 {C}
    -2.000,                  !- Temperature 79 {C}
    0.000,                   !- Temperature 80 {C}
    2.000,                   !- Temperature 81 {C}
    4.000,                   !- Temperature 82 {C}
    6.000,                   !- Temperature 83 {C}
    8.000,                   !- Temperature 84 {C}
    10.000,                  !- Temperature 85 {C}
    12.000,                  !- Temperature 86 {C}
    14.000,                  !- Temperature 87 {C}
    16.000,                  !- Temperature 88 {C}
    18.000,                  !- Temperature 89 {C}
    20.000,                  !- Temperature 90 {C}
    22.000,                  !- Temperature 91 {C}
    24.000,                  !- Temperature 92 {C}
    26.000,                  !- Temperature 93 {C}
    28.000,                  !- Temperature 94 {C}
    30.000,                  !- Temperature 95 {C}
    32.000,                  !- Temperature 96 {C}
    34.000,                  !- Temperature 97 {C}
    36.000,                  !- Temperature 98 {C}
    38.000,                  !- Temperature 99 {C}
    40.000,                  !- Temperature 100 {C}
    42.000,                  !- Temperature 101 {C}
    44.000,                  !- Temperature 102 {C}
    46.000,                  !- Temperature 103 {C}
    48.000,                  !- Temperature 104 {C}
    50.000,                  !- Temperature 105 {C}
    52.000,                  !- Temperature 106 {C}
    54.000,                  !- Temperature 107 {C}
    56.000,                  !- Temperature 108 {C}
    58.000,                  !- Temperature 109 {C}
    60.000,                  !- Temperature 110 {C}
    62.000,                  !- Temperature 111 {C}
    64.000,                  !- Temperature 112 {C}
    66.000,                  !- Temperature 113 {C}
    68.000,                  !- Temperature 114 {C}
    70.000,                  !- Temperature 115 {C}
    72.000,                  !- Temperature 116 {C}
    74.000,                  !- Temperature 117 {C}
    76.000,                  !- Temperature 118 {C}
    78.000,                  !- Temperature 119 {C}
    80.000,                  !- Temperature 120 {C}
    82.000,                  !- Temperature 121 {C}
    84.000,                  !- Temperature 122 {C}
    86.000,                  !- Temperature 123 {C}
    88.000,                  !- Temperature 124 {C}
    96.145;                  !- Temperature 125 {C}

FluidProperties:Temperatures,
    R22SuperHeatTemperatures,!- Name
    -157.150,                !- Temperature 1 {C}
    -144.435,                !- Temperature 2 {C}
    -131.720,                !- Temperature 3 {C}
    -119.005,                !- Temperature 4 {C}
    -106.290,                !- Temperature 5 {C}
    -93.575,                 !- Temperature 6 {C}
    -80.860,                 !- Temperature 7 {C}
    -68.145,                 !- Temperature 8 {C}
    -55.430,                 !- Temperature 9 {C}
    -42.715,                 !- Temperature 10 {C}
    -30.000,                 !- Temperature 11 {C}
    -26.000,                 !- Temperature 12 {C}
    -22.000,                 !- Temperature 13 {C}
    -18.000,                 !- Temperature 14 {C}
    -14.000,                 !- Temperature 15 {C}
    -10.000,                 !- Temperature 16 {C}
    -8.000,                  !- Temperature 17 {C}
    -6.000,                  !- Temperature 18 {C}
    -4.000,                  !- Temperature 19 {C}
    -2.000,                  !- Temperature 20 {C}
    0.000,                   !- Temperature 21 {C}
    2.000,                   !- Temperature 22 {C}
    4.000,                   !- Temperature 23 {C}
    6.000,                   !- Temperature 24 {C}
    8.000,                   !- Temperature 25 {C}
    10.000,                  !- Temperature 26 {C}
    12.000,                  !- Temperature 27 {C}
    14.000,                  !- Temperature 28 {C}
    16.000,                  !- Temperature 29 {C}
    18.000,                  !- Temperature 30 {C}
    20.000,                  !- Temperature 31 {C}
    22.000,                  !- Temperature 32 {C}
    24.000,                  !- Temperature 33 {C}
    26.000,                  !- Temperature 34 {C}
    28.000,                  !- Temperature 35 {C}
    30.000,                  !- Temperature 36 {C}
    32.000,                  !- Temperature 37 {C}
    34.000,                  !- Temperature 38 {C}
    36.000,                  !- Temperature 39 {C}
    38.000,                  !- Temperature 40 {C}
    40.000,                  !- Temperature 41 {C}
    42.000,                  !- Temperature 42 {C}
    44.000,                  !- Temperature 43 {C}
    46.000,                  !- Temperature 44 {C}
    48.000,                  !- Temperature 45 {C}
    50.000,                  !- Temperature 46 {C}
    52.143,                  !- Temperature 47 {C}
    54.285,                  !- Temperature 48 {C}
    56.428,                  !- Temperature 49 {C}
    58.570,                  !- Temperature 50 {C}
    60.713,                  !- Temperature 51 {C}
    62.855,                  !- Temperature 52 {C}
    64.998,                  !- Temperature 53 {C}
    67.140,                  !- Temperature 54 {C}
    69.283,                  !- Temperature 55 {C}
    71.425,                  !- Temperature 56 {C}
    73.568,                  !- Temperature 57 {C}
    75.710,                  !- Temperature 58 {C}
    77.853,                  !- Temperature 59 {C}
    79.995,                  !- Temperature 60 {C}
    82.138,                  !- Temperature 61 {C}
    84.280,                  !- Temperature 62 {C}
    86.423,                  !- Temperature 63 {C}
    88.565,                  !- Temperature 64 {C}
    90.708,                  !- Temperature 65 {C}
    112.850,                 !- Temperature 66 {C}
    132.850,                 !- Temperature 67 {C}
    152.850;                 !- Temperature 68 {C}


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========

FluidProperties:Saturated,
    R22,                     !- Name
    PRESSURE,                !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3795E+00,              !- Property Value 1
    0.5276E+00,              !- Property Value 2
    0.8270E+00,              !- Property Value 3
    0.1275E+01,              !- Property Value 4
    0.1934E+01,              !- Property Value 5
    0.2890E+01,              !- Property Value 6
    0.4258E+01,              !- Property Value 7
    0.6188E+01,              !- Property Value 8
    0.8878E+01,              !- Property Value 9
    0.1258E+02,              !- Property Value 10
    0.1762E+02,              !- Property Value 11
    0.2440E+02,              !- Property Value 12
    0.3344E+02,              !- Property Value 13
    0.4535E+02,              !- Property Value 14
    0.6091E+02,              !- Property Value 15
    0.8106E+02,              !- Property Value 16
    0.1069E+03,              !- Property Value 17
    0.1398E+03,              !- Property Value 18
    0.1813E+03,              !- Property Value 19
    0.2333E+03,              !- Property Value 20
    0.2979E+03,              !- Property Value 21
    0.3778E+03,              !- Property Value 22
    0.4757E+03,              !- Property Value 23
    0.5951E+03,              !- Property Value 24
    0.7396E+03,              !- Property Value 25
    0.9136E+03,              !- Property Value 26
    0.1122E+04,              !- Property Value 27
    0.1370E+04,              !- Property Value 28
    0.1664E+04,              !- Property Value 29
    0.2010E+04,              !- Property Value 30
    0.2416E+04,              !- Property Value 31
    0.2890E+04,              !- Property Value 32
    0.3441E+04,              !- Property Value 33
    0.4079E+04,              !- Property Value 34
    0.4813E+04,              !- Property Value 35
    0.5656E+04,              !- Property Value 36
    0.6620E+04,              !- Property Value 37
    0.7717E+04,              !- Property Value 38
    0.8963E+04,              !- Property Value 39
    0.1037E+05,              !- Property Value 40
    0.1196E+05,              !- Property Value 41
    0.1375E+05,              !- Property Value 42
    0.1575E+05,              !- Property Value 43
    0.1798E+05,              !- Property Value 44
    0.2047E+05,              !- Property Value 45
    0.2323E+05,              !- Property Value 46
    0.2629E+05,              !- Property Value 47
    0.2968E+05,              !- Property Value 48
    0.3341E+05,              !- Property Value 49
    0.3750E+05,              !- Property Value 50
    0.4200E+05,              !- Property Value 51
    0.4692E+05,              !- Property Value 52
    0.5230E+05,              !- Property Value 53
    0.5816E+05,              !- Property Value 54
    0.6453E+05,              !- Property Value 55
    0.7145E+05,              !- Property Value 56
    0.7894E+05,              !- Property Value 57
    0.8705E+05,              !- Property Value 58
    0.9580E+05,              !- Property Value 59
    0.1052E+06,              !- Property Value 60
    0.1154E+06,              !- Property Value 61
    0.1263E+06,              !- Property Value 62
    0.1380E+06,              !- Property Value 63
    0.1505E+06,              !- Property Value 64
    0.1639E+06,              !- Property Value 65
    0.1782E+06,              !- Property Value 66
    0.1934E+06,              !- Property Value 67
    0.2097E+06,              !- Property Value 68
    0.2270E+06,              !- Property Value 69
    0.2453E+06,              !- Property Value 70
    0.2648E+06,              !- Property Value 71
    0.2854E+06,              !- Property Value 72
    0.3073E+06,              !- Property Value 73
    0.3304E+06,              !- Property Value 74
    0.3548E+06,              !- Property Value 75
    0.3805E+06,              !- Property Value 76
    0.4077E+06,              !- Property Value 77
    0.4363E+06,              !- Property Value 78
    0.4664E+06,              !- Property Value 79
    0.4980E+06,              !- Property Value 80
    0.5312E+06,              !- Property Value 81
    0.5661E+06,              !- Property Value 82
    0.6026E+06,              !- Property Value 83
    0.6409E+06,              !- Property Value 84
    0.6809E+06,              !- Property Value 85
    0.7229E+06,              !- Property Value 86
    0.7667E+06,              !- Property Value 87
    0.8124E+06,              !- Property Value 88
    0.8602E+06,              !- Property Value 89
    0.9100E+06,              !- Property Value 90
    0.9619E+06,              !- Property Value 91
    0.1016E+07,              !- Property Value 92
    0.1072E+07,              !- Property Value 93
    0.1131E+07,              !- Property Value 94
    0.1192E+07,              !- Property Value 95
    0.1255E+07,              !- Property Value 96
    0.1321E+07,              !- Property Value 97
    0.1389E+07,              !- Property Value 98
    0.1460E+07,              !- Property Value 99
    0.1534E+07,              !- Property Value 100
    0.1610E+07,              !- Property Value 101
    0.1689E+07,              !- Property Value 102
    0.1770E+07,              !- Property Value 103
    0.1855E+07,              !- Property Value 104
    0.1943E+07,              !- Property Value 105
    0.2033E+07,              !- Property Value 106
    0.2127E+07,              !- Property Value 107
    0.2224E+07,              !- Property Value 108
    0.2324E+07,              !- Property Value 109
    0.2427E+07,              !- Property Value 110
    0.2534E+07,              !- Property Value 111
    0.2645E+07,              !- Property Value 112
    0.2759E+07,              !- Property Value 113
    0.2876E+07,              !- Property Value 114
    0.2997E+07,              !- Property Value 115
    0.3123E+07,              !- Property Value 116
    0.3252E+07,              !- Property Value 117
    0.3385E+07,              !- Property Value 118
    0.3522E+07,              !- Property Value 119
    0.3664E+07,              !- Property Value 120
    0.3810E+07,              !- Property Value 121
    0.3961E+07,              !- Property Value 122
    0.4116E+07,              !- Property Value 123
    0.4277E+07,              !- Property Value 124
    0.4990E+07;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    ENTHALPY,                !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.2960E+05,              !- Property Value 1
    0.3113E+05,              !- Property Value 2
    0.3327E+05,              !- Property Value 3
    0.3542E+05,              !- Property Value 4
    0.3756E+05,              !- Property Value 5
    0.3970E+05,              !- Property Value 6
    0.4183E+05,              !- Property Value 7
    0.4396E+05,              !- Property Value 8
    0.4609E+05,              !- Property Value 9
    0.4822E+05,              !- Property Value 10
    0.5035E+05,              !- Property Value 11
    0.5248E+05,              !- Property Value 12
    0.5460E+05,              !- Property Value 13
    0.5673E+05,              !- Property Value 14
    0.5885E+05,              !- Property Value 15
    0.6098E+05,              !- Property Value 16
    0.6310E+05,              !- Property Value 17
    0.6523E+05,              !- Property Value 18
    0.6735E+05,              !- Property Value 19
    0.6947E+05,              !- Property Value 20
    0.7160E+05,              !- Property Value 21
    0.7372E+05,              !- Property Value 22
    0.7584E+05,              !- Property Value 23
    0.7797E+05,              !- Property Value 24
    0.8009E+05,              !- Property Value 25
    0.8221E+05,              !- Property Value 26
    0.8434E+05,              !- Property Value 27
    0.8646E+05,              !- Property Value 28
    0.8858E+05,              !- Property Value 29
    0.9071E+05,              !- Property Value 30
    0.9283E+05,              !- Property Value 31
    0.9495E+05,              !- Property Value 32
    0.9707E+05,              !- Property Value 33
    0.9920E+05,              !- Property Value 34
    0.1013E+06,              !- Property Value 35
    0.1034E+06,              !- Property Value 36
    0.1056E+06,              !- Property Value 37
    0.1077E+06,              !- Property Value 38
    0.1098E+06,              !- Property Value 39
    0.1119E+06,              !- Property Value 40
    0.1141E+06,              !- Property Value 41
    0.1162E+06,              !- Property Value 42
    0.1183E+06,              !- Property Value 43
    0.1204E+06,              !- Property Value 44
    0.1226E+06,              !- Property Value 45
    0.1247E+06,              !- Property Value 46
    0.1268E+06,              !- Property Value 47
    0.1290E+06,              !- Property Value 48
    0.1311E+06,              !- Property Value 49
    0.1333E+06,              !- Property Value 50
    0.1354E+06,              !- Property Value 51
    0.1376E+06,              !- Property Value 52
    0.1397E+06,              !- Property Value 53
    0.1419E+06,              !- Property Value 54
    0.1440E+06,              !- Property Value 55
    0.1462E+06,              !- Property Value 56
    0.1484E+06,              !- Property Value 57
    0.1505E+06,              !- Property Value 58
    0.1527E+06,              !- Property Value 59
    0.1549E+06,              !- Property Value 60
    0.1571E+06,              !- Property Value 61
    0.1593E+06,              !- Property Value 62
    0.1615E+06,              !- Property Value 63
    0.1637E+06,              !- Property Value 64
    0.1659E+06,              !- Property Value 65
    0.1681E+06,              !- Property Value 66
    0.1703E+06,              !- Property Value 67
    0.1726E+06,              !- Property Value 68
    0.1748E+06,              !- Property Value 69
    0.1770E+06,              !- Property Value 70
    0.1793E+06,              !- Property Value 71
    0.1816E+06,              !- Property Value 72
    0.1838E+06,              !- Property Value 73
    0.1861E+06,              !- Property Value 74
    0.1884E+06,              !- Property Value 75
    0.1907E+06,              !- Property Value 76
    0.1930E+06,              !- Property Value 77
    0.1953E+06,              !- Property Value 78
    0.1977E+06,              !- Property Value 79
    0.2000E+06,              !- Property Value 80
    0.2024E+06,              !- Property Value 81
    0.2047E+06,              !- Property Value 82
    0.2071E+06,              !- Property Value 83
    0.2095E+06,              !- Property Value 84
    0.2119E+06,              !- Property Value 85
    0.2143E+06,              !- Property Value 86
    0.2167E+06,              !- Property Value 87
    0.2191E+06,              !- Property Value 88
    0.2216E+06,              !- Property Value 89
    0.2241E+06,              !- Property Value 90
    0.2265E+06,              !- Property Value 91
    0.2290E+06,              !- Property Value 92
    0.2315E+06,              !- Property Value 93
    0.2341E+06,              !- Property Value 94
    0.2366E+06,              !- Property Value 95
    0.2392E+06,              !- Property Value 96
    0.2418E+06,              !- Property Value 97
    0.2444E+06,              !- Property Value 98
    0.2470E+06,              !- Property Value 99
    0.2496E+06,              !- Property Value 100
    0.2523E+06,              !- Property Value 101
    0.2550E+06,              !- Property Value 102
    0.2577E+06,              !- Property Value 103
    0.2605E+06,              !- Property Value 104
    0.2632E+06,              !- Property Value 105
    0.2660E+06,              !- Property Value 106
    0.2689E+06,              !- Property Value 107
    0.2718E+06,              !- Property Value 108
    0.2747E+06,              !- Property Value 109
    0.2776E+06,              !- Property Value 110
    0.2806E+06,              !- Property Value 111
    0.2836E+06,              !- Property Value 112
    0.2867E+06,              !- Property Value 113
    0.2899E+06,              !- Property Value 114
    0.2931E+06,              !- Property Value 115
    0.2964E+06,              !- Property Value 116
    0.2997E+06,              !- Property Value 117
    0.3032E+06,              !- Property Value 118
    0.3068E+06,              !- Property Value 119
    0.3104E+06,              !- Property Value 120
    0.3143E+06,              !- Property Value 121
    0.3183E+06,              !- Property Value 122
    0.3225E+06,              !- Property Value 123
    0.3271E+06,              !- Property Value 124
    0.3669E+06;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    ENTHALPY,                !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3327E+06,              !- Property Value 1
    0.3333E+06,              !- Property Value 2
    0.3342E+06,              !- Property Value 3
    0.3350E+06,              !- Property Value 4
    0.3359E+06,              !- Property Value 5
    0.3368E+06,              !- Property Value 6
    0.3376E+06,              !- Property Value 7
    0.3385E+06,              !- Property Value 8
    0.3394E+06,              !- Property Value 9
    0.3403E+06,              !- Property Value 10
    0.3412E+06,              !- Property Value 11
    0.3421E+06,              !- Property Value 12
    0.3430E+06,              !- Property Value 13
    0.3439E+06,              !- Property Value 14
    0.3448E+06,              !- Property Value 15
    0.3457E+06,              !- Property Value 16
    0.3466E+06,              !- Property Value 17
    0.3476E+06,              !- Property Value 18
    0.3485E+06,              !- Property Value 19
    0.3494E+06,              !- Property Value 20
    0.3504E+06,              !- Property Value 21
    0.3513E+06,              !- Property Value 22
    0.3522E+06,              !- Property Value 23
    0.3532E+06,              !- Property Value 24
    0.3541E+06,              !- Property Value 25
    0.3551E+06,              !- Property Value 26
    0.3561E+06,              !- Property Value 27
    0.3570E+06,              !- Property Value 28
    0.3580E+06,              !- Property Value 29
    0.3590E+06,              !- Property Value 30
    0.3599E+06,              !- Property Value 31
    0.3609E+06,              !- Property Value 32
    0.3619E+06,              !- Property Value 33
    0.3629E+06,              !- Property Value 34
    0.3639E+06,              !- Property Value 35
    0.3648E+06,              !- Property Value 36
    0.3658E+06,              !- Property Value 37
    0.3668E+06,              !- Property Value 38
    0.3678E+06,              !- Property Value 39
    0.3688E+06,              !- Property Value 40
    0.3698E+06,              !- Property Value 41
    0.3707E+06,              !- Property Value 42
    0.3717E+06,              !- Property Value 43
    0.3727E+06,              !- Property Value 44
    0.3737E+06,              !- Property Value 45
    0.3747E+06,              !- Property Value 46
    0.3757E+06,              !- Property Value 47
    0.3766E+06,              !- Property Value 48
    0.3776E+06,              !- Property Value 49
    0.3786E+06,              !- Property Value 50
    0.3796E+06,              !- Property Value 51
    0.3805E+06,              !- Property Value 52
    0.3815E+06,              !- Property Value 53
    0.3825E+06,              !- Property Value 54
    0.3834E+06,              !- Property Value 55
    0.3844E+06,              !- Property Value 56
    0.3853E+06,              !- Property Value 57
    0.3863E+06,              !- Property Value 58
    0.3872E+06,              !- Property Value 59
    0.3881E+06,              !- Property Value 60
    0.3891E+06,              !- Property Value 61
    0.3900E+06,              !- Property Value 62
    0.3909E+06,              !- Property Value 63
    0.3918E+06,              !- Property Value 64
    0.3927E+06,              !- Property Value 65
    0.3936E+06,              !- Property Value 66
    0.3945E+06,              !- Property Value 67
    0.3953E+06,              !- Property Value 68
    0.3962E+06,              !- Property Value 69
    0.3971E+06,              !- Property Value 70
    0.3979E+06,              !- Property Value 71
    0.3987E+06,              !- Property Value 72
    0.3996E+06,              !- Property Value 73
    0.4004E+06,              !- Property Value 74
    0.4012E+06,              !- Property Value 75
    0.4020E+06,              !- Property Value 76
    0.4028E+06,              !- Property Value 77
    0.4035E+06,              !- Property Value 78
    0.4043E+06,              !- Property Value 79
    0.4050E+06,              !- Property Value 80
    0.4058E+06,              !- Property Value 81
    0.4065E+06,              !- Property Value 82
    0.4072E+06,              !- Property Value 83
    0.4079E+06,              !- Property Value 84
    0.4086E+06,              !- Property Value 85
    0.4092E+06,              !- Property Value 86
    0.4099E+06,              !- Property Value 87
    0.4105E+06,              !- Property Value 88
    0.4111E+06,              !- Property Value 89
    0.4117E+06,              !- Property Value 90
    0.4122E+06,              !- Property Value 91
    0.4128E+06,              !- Property Value 92
    0.4133E+06,              !- Property Value 93
    0.4138E+06,              !- Property Value 94
    0.4143E+06,              !- Property Value 95
    0.4147E+06,              !- Property Value 96
    0.4151E+06,              !- Property Value 97
    0.4155E+06,              !- Property Value 98
    0.4159E+06,              !- Property Value 99
    0.4162E+06,              !- Property Value 100
    0.4166E+06,              !- Property Value 101
    0.4168E+06,              !- Property Value 102
    0.4171E+06,              !- Property Value 103
    0.4173E+06,              !- Property Value 104
    0.4174E+06,              !- Property Value 105
    0.4176E+06,              !- Property Value 106
    0.4176E+06,              !- Property Value 107
    0.4177E+06,              !- Property Value 108
    0.4176E+06,              !- Property Value 109
    0.4175E+06,              !- Property Value 110
    0.4174E+06,              !- Property Value 111
    0.4172E+06,              !- Property Value 112
    0.4169E+06,              !- Property Value 113
    0.4165E+06,              !- Property Value 114
    0.4161E+06,              !- Property Value 115
    0.4155E+06,              !- Property Value 116
    0.4149E+06,              !- Property Value 117
    0.4141E+06,              !- Property Value 118
    0.4131E+06,              !- Property Value 119
    0.4120E+06,              !- Property Value 120
    0.4107E+06,              !- Property Value 121
    0.4091E+06,              !- Property Value 122
    0.4072E+06,              !- Property Value 123
    0.4048E+06,              !- Property Value 124
    0.3669E+06;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    DENSITY,                 !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.1721E+04,              !- Property Value 1
    0.1718E+04,              !- Property Value 2
    0.1712E+04,              !- Property Value 3
    0.1707E+04,              !- Property Value 4
    0.1702E+04,              !- Property Value 5
    0.1697E+04,              !- Property Value 6
    0.1691E+04,              !- Property Value 7
    0.1686E+04,              !- Property Value 8
    0.1681E+04,              !- Property Value 9
    0.1676E+04,              !- Property Value 10
    0.1671E+04,              !- Property Value 11
    0.1665E+04,              !- Property Value 12
    0.1660E+04,              !- Property Value 13
    0.1655E+04,              !- Property Value 14
    0.1650E+04,              !- Property Value 15
    0.1645E+04,              !- Property Value 16
    0.1639E+04,              !- Property Value 17
    0.1634E+04,              !- Property Value 18
    0.1629E+04,              !- Property Value 19
    0.1624E+04,              !- Property Value 20
    0.1618E+04,              !- Property Value 21
    0.1613E+04,              !- Property Value 22
    0.1608E+04,              !- Property Value 23
    0.1603E+04,              !- Property Value 24
    0.1598E+04,              !- Property Value 25
    0.1592E+04,              !- Property Value 26
    0.1587E+04,              !- Property Value 27
    0.1582E+04,              !- Property Value 28
    0.1577E+04,              !- Property Value 29
    0.1571E+04,              !- Property Value 30
    0.1566E+04,              !- Property Value 31
    0.1561E+04,              !- Property Value 32
    0.1555E+04,              !- Property Value 33
    0.1550E+04,              !- Property Value 34
    0.1545E+04,              !- Property Value 35
    0.1540E+04,              !- Property Value 36
    0.1534E+04,              !- Property Value 37
    0.1529E+04,              !- Property Value 38
    0.1524E+04,              !- Property Value 39
    0.1518E+04,              !- Property Value 40
    0.1513E+04,              !- Property Value 41
    0.1507E+04,              !- Property Value 42
    0.1502E+04,              !- Property Value 43
    0.1497E+04,              !- Property Value 44
    0.1491E+04,              !- Property Value 45
    0.1486E+04,              !- Property Value 46
    0.1480E+04,              !- Property Value 47
    0.1475E+04,              !- Property Value 48
    0.1469E+04,              !- Property Value 49
    0.1464E+04,              !- Property Value 50
    0.1458E+04,              !- Property Value 51
    0.1453E+04,              !- Property Value 52
    0.1447E+04,              !- Property Value 53
    0.1441E+04,              !- Property Value 54
    0.1436E+04,              !- Property Value 55
    0.1430E+04,              !- Property Value 56
    0.1424E+04,              !- Property Value 57
    0.1418E+04,              !- Property Value 58
    0.1413E+04,              !- Property Value 59
    0.1407E+04,              !- Property Value 60
    0.1401E+04,              !- Property Value 61
    0.1395E+04,              !- Property Value 62
    0.1389E+04,              !- Property Value 63
    0.1383E+04,              !- Property Value 64
    0.1377E+04,              !- Property Value 65
    0.1371E+04,              !- Property Value 66
    0.1365E+04,              !- Property Value 67
    0.1359E+04,              !- Property Value 68
    0.1353E+04,              !- Property Value 69
    0.1347E+04,              !- Property Value 70
    0.1340E+04,              !- Property Value 71
    0.1334E+04,              !- Property Value 72
    0.1328E+04,              !- Property Value 73
    0.1321E+04,              !- Property Value 74
    0.1315E+04,              !- Property Value 75
    0.1308E+04,              !- Property Value 76
    0.1302E+04,              !- Property Value 77
    0.1295E+04,              !- Property Value 78
    0.1288E+04,              !- Property Value 79
    0.1282E+04,              !- Property Value 80
    0.1275E+04,              !- Property Value 81
    0.1268E+04,              !- Property Value 82
    0.1261E+04,              !- Property Value 83
    0.1254E+04,              !- Property Value 84
    0.1247E+04,              !- Property Value 85
    0.1239E+04,              !- Property Value 86
    0.1232E+04,              !- Property Value 87
    0.1225E+04,              !- Property Value 88
    0.1217E+04,              !- Property Value 89
    0.1210E+04,              !- Property Value 90
